 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,2.1813E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,2.0168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,1.6933E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,1.2648E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,1.6474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,1.3973E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,1.2964E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,1.7361E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,5.4300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,5.4184E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,4.5898E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,3.0649E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.6719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.8987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.1493E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,5.2645E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,3.4181E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,3.1469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,3.1734E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,2.6867E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,1.1338E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,9.6417E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,8.3414E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,9.7595E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.1479E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.0046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.1183E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,9.7748E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,4.5772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,5.2409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.7563E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.3059E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,6.5730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,6.0012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,6.4452E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,5.6859E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.7022E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.0877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.4522E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.7864E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,4.5577E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,5.0033E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.5612E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.9142E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,4.4190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,5.0179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,2.8159E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,1.3356E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.2421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.1635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.0640E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,1.5732E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,3.9260E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,3.6706E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,3.9873E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,4.3061E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,3.6464E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,3.5718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,3.5095E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,2.4668E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,4.0028E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,4.5353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,2.6660E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,1.3135E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,6.9313E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,6.9830E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,6.2198E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,5.5327E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,1.6973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,1.3941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,1.4690E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,2.1558E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,6.7903E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,6.3734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,6.4006E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,5.5018E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,1.4780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,1.6349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,1.2938E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,7.5398E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.2313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.1561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.2713E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.1706E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,2.2763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,1.8434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,1.5871E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,2.0492E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,6.5550E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,6.1475E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,6.1831E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,5.3196E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,3.6247E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,4.0444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,2.5337E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,1.2839E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.1655E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.0618E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.1051E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,2.6206E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.4463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.1747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.0222E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.3354E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,2.4167E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,2.2990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,1.9823E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,1.4332E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.8918E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.5913E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.2437E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.4966E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.1746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.9217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.9196E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.3420E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.2881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.0605E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,9.5852E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.2243E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.8752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.8594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.9448E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.4312E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,3.7159E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,3.6820E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,3.1609E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,2.2052E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,3.0257E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,2.7579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,2.3053E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,1.7864E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,3.0372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,2.4705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,2.1896E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,3.0241E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,1.3097E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,1.1009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,1.0503E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,1.1652E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,5.9207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,6.6015E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,4.1787E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,2.1401E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,5.5119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,5.2012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,4.6389E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,3.2587E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.7992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.4265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.1414E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.4064E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,5.3067E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,5.0812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,4.7833E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,3.7993E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,6.2713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,7.0379E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,4.2501E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,2.0452E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.8819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.6904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.6664E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,2.7707E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.9372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.5315E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.3122E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.7642E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,3.8891E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,3.7032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,3.2953E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,2.2210E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,2.9392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,3.3065E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.9307E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,8.9724E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.4537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.3750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.2330E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,9.4894E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.4504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.1621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,9.9108E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.3103E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,2.8381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,2.6313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,2.6911E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,2.2770E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.9103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,6.6511E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.5147E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.4525E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.1528E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.8011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.8192E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.4274E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.7716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.5294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.2674E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.3115E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.0167E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.8129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.5044E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.8680E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,4.2608E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,4.7249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,2.9968E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,1.4868E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,4.7663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,4.4613E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,4.5018E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,3.8900E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,2.3787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.9521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.7407E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,2.3775E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,2.3163E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,2.2839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,1.9054E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,1.1746E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,6.9686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,7.7768E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,4.6894E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,2.3417E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.1789E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.1024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,2.5125E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,1.5444E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.8431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.0106E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,2.3392E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.1804E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,6.9978E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,6.4982E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,6.6190E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,5.7477E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,1.4171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,1.6176E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,8.8193E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,4.7564E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,2.6324E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,2.3623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,2.2393E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,2.5772E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,4.1049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,3.3429E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,2.9990E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,4.1436E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,5.2795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,4.7138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,4.8337E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,4.6577E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,8.6348E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,9.8797E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,4.5925E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,1.9375E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,1.1488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,1.0276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,9.6176E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,8.5112E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,1.2040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,1.0158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,9.9082E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,1.3636E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,2.6855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,2.4746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,2.4834E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,2.0157E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.6277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,5.1828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.9991E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_1,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.4425E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.2277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.9820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,1.9821E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_2,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.0459E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,3.8838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,3.1995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,2.9782E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_3,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.1554E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,5.9837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,5.6657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,5.7750E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_27_DAYLIGHT,OFFICE_PRIVATE_27,OFFICE_PRIVATE_27_WINDOW_4,OFFICE_PRIVATE_27_REFERENCEPOINT1,4.9224E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,3.7983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,4.3036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,2.5133E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,1.2043E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.9981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.7714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.8818E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,1.9177E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,3.5313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,2.8346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,2.5186E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,3.5629E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,6.6679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,6.2576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,6.2845E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,5.4053E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,2.9399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,3.3041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,1.7836E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,8.4313E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,2.8254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,3.1759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,1.6776E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,7.7758E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,2.4449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,2.2468E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,2.3727E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,2.0610E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,7.8050E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,6.8336E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,5.7147E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,5.9179E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,1.1563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,1.0200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,8.8736E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,7.1293E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.6215E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.7759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.1471E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,6.2700E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.4863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.0786E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.3279E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.8411E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,6.4476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.2512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.7169E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,6.5689E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.5515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.2965E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.4048E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.1328E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,2.4012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,2.7559E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,1.2576E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,4.9970E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.6597E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.4806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.6817E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.1107E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,3.3260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,3.7837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,1.9397E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,8.0327E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.7390E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.6282E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.2227E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,1.1089E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,1.3647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,1.5077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,8.9109E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,3.9978E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,2.0492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.9495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.6554E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,1.1557E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.1908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.0308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,8.0782E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,8.8046E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.2943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.1531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.1306E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.1019E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,3.0712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,3.4012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,2.0824E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.0824E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.6161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.3874E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.4713E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.2993E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.8207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.4899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.2379E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.4338E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,6.7532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,6.2852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,6.2578E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.1708E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,5.5052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,6.1286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,3.9145E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,2.0456E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,2.2927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,1.8397E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,1.5238E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,2.0462E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,7.1612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,6.7220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,6.7467E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,5.7924E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,3.7828E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,4.2406E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,2.3992E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,1.1399E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.9323E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.6962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.5220E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,1.4248E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.3478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.1010E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,9.7210E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.1985E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,4.3646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,4.0157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.7131E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,2.8409E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,2.8905E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,3.2092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.7285E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,7.5688E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,3.0448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,2.9866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,2.5084E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,1.6984E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,6.1094E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.9042E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.7609E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,5.6883E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,6.2647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,5.8805E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,5.8008E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,4.5270E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,1.3103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,1.4227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,9.1653E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,4.6777E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.8840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.6979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.7231E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.3478E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,3.0176E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,2.4541E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,2.1988E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,3.0422E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.6892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.5052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.6131E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.4647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,7.2242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,8.0963E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.6179E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.1284E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.0072E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.8834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.1593E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.1367E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.4142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.6817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.0818E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.7514E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,7.5923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,7.1087E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.9783E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,5.8215E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,3.0138E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,3.3716E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,1.6184E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,7.2361E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,2.4051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,2.0960E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,2.0406E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.9748E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,3.0045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,2.4470E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,2.0732E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,2.7149E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,1.8805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,1.7588E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,1.4845E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,1.0042E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,6.1069E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,6.8909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,4.0698E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,2.0026E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,2.3556E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,2.2761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,2.0221E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,1.5220E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,2.2686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,1.7896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,1.2634E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,1.6102E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,1.6714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,1.5873E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,1.5104E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,1.1850E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,6.5399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,7.2801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,4.6516E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_1,BREAK_ROOM_31_REFERENCEPOINT1,2.4333E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,5.8169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,5.5188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,5.3033E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_2,BREAK_ROOM_31_REFERENCEPOINT1,4.2230E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,2.0757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,1.6882E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,1.4490E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_3,BREAK_ROOM_31_REFERENCEPOINT1,1.8626E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,4.9948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,4.8857E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,4.7227E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_31_DAYLIGHT,BREAK_ROOM_31,BREAK_ROOM_31_WINDOW_4,BREAK_ROOM_31_REFERENCEPOINT1,3.4147E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,8.4978E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,9.1608E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,6.5626E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,3.5278E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.4135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.2349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.3027E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.1886E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,2.0921E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.6753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.3396E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,1.8122E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,2.5809E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,2.3850E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,2.3464E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,1.9548E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.3145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.5866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,2.1787E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,1.0690E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.7140E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.0858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.5514E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.1303E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.9443E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.8337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.3318E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.9960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.5520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.9713E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.9397E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.3678E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,2.2251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,2.4663E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,1.2435E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,5.1210E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.6011E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.2733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.0775E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,1.8593E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,3.0119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,2.3587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,1.8599E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,2.5837E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,3.8458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,3.5578E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,3.3516E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,2.6986E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,3.0631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,3.4453E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,1.9457E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_1,CONFERENCE_32_REFERENCEPOINT1,1.0151E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,2.2333E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,2.1609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,1.7369E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_2,CONFERENCE_32_REFERENCEPOINT1,1.1810E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.8956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.4812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.1346E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_3,CONFERENCE_32_REFERENCEPOINT1,1.4522E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,4.2799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,3.8400E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,4.2190E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_32_DAYLIGHT,CONFERENCE_32,CONFERENCE_32_WINDOW_4,CONFERENCE_32_REFERENCEPOINT1,3.6946E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.9030E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.0181E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.5429E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,8.3239E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,7.5579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,7.0170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,7.2027E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,6.2782E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,3.5954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.8559E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.3963E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,3.2601E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.2660E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.9920E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.0026E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.1282E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,3.8902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,4.3581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,2.5594E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,1.2771E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,5.1467E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,4.8212E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,4.8517E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,4.1797E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.0064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.6355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.2542E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.5441E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.2670E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.2670E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.2670E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,4.2670E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,5.7213E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,6.3852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,3.8388E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,1.8625E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,2.5182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,2.5003E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,2.2221E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,1.5652E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,1.7762E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,1.4446E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,1.1699E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,1.3817E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.6564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.4415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.2600E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,3.5785E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,2.3350E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,2.5476E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,1.5782E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,8.2149E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,6.3866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,5.8608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,5.9259E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,5.0205E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,4.3975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,3.4537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,2.8695E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,4.0960E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,2.2843E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,2.0194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,1.9454E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,1.8617E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,7.7485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,8.8253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,4.9120E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.2802E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,4.0877E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,4.0682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.9095E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.0073E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.3003E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.5826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.6337E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.9287E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.6148E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.3150E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.1680E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.7756E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,5.6777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,6.3597E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,3.8476E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,1.8833E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,4.0986E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,3.9277E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,3.5939E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,2.5729E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.6164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.2989E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,9.1521E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.0677E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,3.2114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,3.0511E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,2.8585E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,2.1433E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,1.8985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,2.1267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,1.2153E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,6.4273E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,3.1280E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,2.6958E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,2.9154E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,2.7658E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,3.2659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,2.6438E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,2.2539E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,3.1124E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,1.5525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,1.4437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,1.2998E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,1.3407E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,3.5473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,3.9373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,2.0616E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,9.9443E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,4.1009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,3.7408E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,3.1193E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,2.4299E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,4.5184E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,3.5756E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,2.6932E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,3.4630E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,3.8240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,3.3988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,3.5646E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,2.8869E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,2.5612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,2.9011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,1.7055E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,8.6357E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,2.7212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,2.5605E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,2.6429E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,2.1733E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.8496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.4757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.1636E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.5199E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,1.2289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,1.2380E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,9.0639E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,5.5744E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.7226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.6290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.0585E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.6941E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.1192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.8449E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.3537E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.4674E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.1935E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.5151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.8072E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.2409E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.0759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.0057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.6109E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.1858E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,5.7847E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,6.4519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,4.0682E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,2.0620E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.9429E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.6275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,4.6484E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,3.9603E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.8014E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.3725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.0431E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,1.4635E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,2.5241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,2.5467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,2.2592E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,1.4932E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,2.0995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.7565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.7568E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.8156E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.8760E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.4898E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.4011E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.8832E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,5.3607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,5.0460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,4.9839E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,4.1335E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.3501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.5506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,1.7338E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,9.2811E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.9750E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.7007E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.4569E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,1.4242E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,6.0382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,5.7735E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,5.9235E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,4.8120E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.7127E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.9507E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.9754E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.0657E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,8.1513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,7.6044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,7.7271E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,6.6765E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,4.5369E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.6708E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.1312E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,4.1421E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.6573E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.1719E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.3980E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.2757E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,2.6047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,2.8727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,1.6766E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,7.4961E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.6507E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.2927E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.5955E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,2.8133E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,4.6100E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,3.7532E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,3.3667E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,4.6529E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,5.3899E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,4.9915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,5.0486E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,4.5198E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,7.2418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,8.0880E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,4.7087E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,2.2292E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,5.0125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,4.8740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,4.7038E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,3.3157E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.8710E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.5571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.3066E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.5419E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,6.5462E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,6.2139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,6.1975E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,5.0109E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,2.9413E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,3.2293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,2.1665E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,1.1501E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,1.6323E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,1.5638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,1.2668E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,8.1104E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,1.0908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,9.1039E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,8.9209E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,1.2287E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.9743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.7533E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.9469E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,2.5136E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,3.6579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.9745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.4306E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,3.0307E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,3.3852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,3.7312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,2.1870E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,1.0337E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,1.5504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,1.5029E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,1.2210E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,9.8735E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,2.3243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,1.8881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,1.7427E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,2.4388E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.6185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.2713E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.2823E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,4.5335E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,5.5209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,6.2447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,3.6289E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,1.8090E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,1.6158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,1.5099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,1.5104E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,1.2678E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,2.9086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,2.3376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,1.8851E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,2.4098E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,7.4976E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,7.0347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,6.9716E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,5.8562E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.5448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.3542E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.3692E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,1.9346E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,8.5844E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,7.8005E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,8.6140E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,8.6050E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.2772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.6566E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.9042E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,8.7921E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.3617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.1750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.9084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.2395E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.0120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.0895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,8.3735E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.4797E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,5.2299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,5.8220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,3.7194E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,1.9448E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,5.2012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,5.0218E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,4.8855E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,3.6194E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,6.4882E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,6.1182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,6.0448E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,4.9364E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,3.0915E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,3.1689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,2.8387E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,1.9179E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.9194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.5308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.0727E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.2509E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,5.8730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,5.3966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,5.5346E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,4.5100E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,2.1871E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,2.4235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.2196E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,5.2646E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,2.4192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,2.1773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,2.1382E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,1.8463E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.2211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.0505E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.0279E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.2323E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,4.7815E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,4.3714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,4.2798E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,3.5508E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,1.8286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,1.9733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,1.4798E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,8.3250E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,1.2142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,1.1772E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,8.5376E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,6.7310E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,1.0238E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,8.1480E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,6.4082E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,7.7056E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,2.3262E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,2.1222E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,2.0887E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,1.5072E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.0434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.6602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.2959E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.6692E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.4111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.2070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.0055E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.2019E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.2450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,4.2550E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.7584E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.1884E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,9.6156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,9.0271E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,9.0635E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,7.7974E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,2.5547E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,2.8528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,1.5915E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,6.9503E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,5.0987E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,4.6943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,4.8061E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,4.2455E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,4.0018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,3.2364E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,2.7411E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,3.6255E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,2.4519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,2.0995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,2.1732E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,2.0713E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,1.2062E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,1.3284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,7.9851E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,4.0381E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,3.4063E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.9885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,3.1286E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.9441E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,3.2006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.5568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.2555E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,3.2918E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.3581E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,3.8247E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.6758E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,8.0632E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,6.4460E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,7.1938E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,4.5272E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,2.3206E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,5.3852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,5.2276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,4.9591E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,3.4599E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.4675E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.1276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,7.0671E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,8.8303E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.7303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.5304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.1271E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,2.4601E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,7.0901E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,7.5537E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,4.6284E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,2.4144E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.5427E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.2349E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,1.5533E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,2.6244E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,2.5738E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,2.0793E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,1.8406E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,2.5712E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,3.2305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,2.9783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,2.9383E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,2.3138E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.9968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.2740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.1709E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,1.1698E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.7821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.3865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.5937E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.7041E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.5035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.6384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.0900E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.0998E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,6.5517E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,6.1162E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,6.1459E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,5.2051E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,5.5830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,6.2225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,3.9299E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,2.0064E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,6.2450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,5.8612E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,5.8966E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,5.0338E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,3.3285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,3.3340E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,3.0505E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,2.0072E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,6.8750E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,6.7707E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,6.2501E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,4.4916E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,2.3665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,2.0072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,1.8397E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,1.5874E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.0961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,2.3493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,1.8477E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,2.8011E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,5.2964E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,4.8577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,5.0147E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,4.2769E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,3.3852E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,3.8105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,2.2299E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.0520E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,3.0431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.8759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.7879E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.2252E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.0691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,8.8148E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,7.0775E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,8.4017E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,8.8846E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,9.0806E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,8.6115E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,5.7050E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.7763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,6.4555E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.6576E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.7960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,8.0481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,7.4652E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,7.6639E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,6.7460E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.5393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,4.5158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,4.0103E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.4965E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.4768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.2704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.8724E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.7310E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,1.6169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,1.8223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,1.0413E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,5.1963E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,5.4143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.9672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.6985E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,3.8478E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,3.6871E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,2.9451E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,2.4296E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,3.2791E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,3.4590E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,3.0556E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,2.9314E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,2.6202E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,3.0349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,3.3730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,1.8241E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,7.6306E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,3.7927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,3.5177E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,3.3270E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,2.7877E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,2.1961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,1.7326E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,1.1609E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,1.3734E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,1.2481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,1.1811E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,1.0913E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,8.9215E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.0834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.0977E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.1102E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.4604E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.3237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.7777E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.0462E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.1236E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.6782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.8104E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.4071E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.6858E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.5360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.9876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.9936E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,6.7928E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,2.9699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,3.3298E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,1.8513E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,8.7857E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,2.2505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,1.9599E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,1.8719E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,1.9989E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,4.6481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,3.7224E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,3.2179E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,4.4558E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,3.4813E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,3.8390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,2.5278E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,1.3268E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,5.7035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,5.3427E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,5.3816E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,4.6495E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,4.8385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,3.9390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,3.5304E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,4.8753E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,2.9377E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,2.5899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,2.5109E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,2.3405E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,2.6383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,2.9979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,1.5573E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,6.9610E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,1.7200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,1.6476E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,1.7213E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,1.4615E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,2.7235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,2.1885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,1.6997E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,2.1587E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,4.4966E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,4.0278E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,3.6316E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,3.2514E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,3.3258E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,3.7395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,2.1712E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,9.8319E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.0627E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.0542E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.0231E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,8.0019E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.4920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.1915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,8.8647E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.1319E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,4.7419E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,4.7419E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,4.7419E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,4.7419E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.8638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.4469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.0745E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.3584E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.1902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.9447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,3.2395E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.4798E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.3334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.0558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,7.8649E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.0012E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.2802E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.3641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.9798E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.3309E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,6.6869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,7.4443E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.7544E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,2.4840E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,3.6774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,3.5592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,3.4236E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,2.5210E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.2947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.0914E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,9.5851E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,1.0995E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,4.6347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,4.3835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,4.4224E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.6896E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,4.4830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,5.0012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,2.7813E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,1.3133E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,5.2422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,4.9028E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,4.9513E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,4.2879E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,3.9846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,3.2607E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,2.9000E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,3.9702E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,7.9720E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,7.5253E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,7.6970E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,6.3113E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,3.0881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,3.5003E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,1.8117E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,7.4462E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,3.8200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,3.5871E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,2.8355E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,2.2131E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,3.8329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,3.0943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,2.4504E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,3.1748E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.4173E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.2070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.0395E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,9.6815E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,8.3684E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,8.8690E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,5.9557E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,3.7593E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.4643E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.4435E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.1930E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,6.6471E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.4192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.1589E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.0088E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.3132E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.5875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.3279E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.3395E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,2.6567E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,5.7384E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.4521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.7991E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.8286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,5.9143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,5.6147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,5.0694E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,4.1435E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.3509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.9294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.6928E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.1879E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.0363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.0750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,8.2721E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.2050E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,1.4586E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,1.6658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,8.4196E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,4.2608E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,2.4082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,2.2726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,2.2584E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.8886E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.6423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.1468E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.6017E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,1.8295E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,2.9054E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,2.5445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,2.9042E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,2.9517E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,4.2149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,4.7401E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,2.6623E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,1.2308E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,6.5948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,6.1746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,6.2151E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,5.3630E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,4.1180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,3.3235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,2.8601E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,3.9300E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,7.6947E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,7.0789E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,6.2248E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,6.7249E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,3.1247E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,3.4281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,2.1149E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,1.1018E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,4.4267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,4.2118E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,4.1714E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,3.2589E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.2224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.0192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,8.5067E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,9.6930E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,3.1504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,3.0175E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.6612E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,1.8955E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.1153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.7283E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,4.3562E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.2450E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,4.7498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,4.5696E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.9035E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.6378E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.0969E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,8.3922E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.1129E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,7.5737E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.7279E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.8454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.6043E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.1794E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,1.4475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,1.6033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,7.8397E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,3.1336E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,1.7309E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,1.5868E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,1.2758E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,1.0069E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,2.1245E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,1.7046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,1.5116E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,2.1177E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,4.0358E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,3.6462E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,3.7190E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,3.4201E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,1.4347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,1.6075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,9.3855E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,4.8738E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,3.8675E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,3.3635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,3.7628E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,3.7565E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,3.1007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.5127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.1238E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.8696E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,2.0028E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.8275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,2.0427E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.5921E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,4.1250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,4.6017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,2.6796E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.2265E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,1.9304E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,1.8760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,1.3117E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,8.8560E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,3.7668E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,3.0239E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,2.4851E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,3.3736E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,8.1965E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,7.6648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,7.6946E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,6.6301E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,2.7193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,3.0719E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.6532E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,7.2058E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.4628E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.3920E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.1263E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,9.3746E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.3434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.1086E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.0208E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.2991E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.7522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.5553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.3977E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.3174E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.8188E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.8773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.6075E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,9.4969E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.6156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.3851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.3240E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.0563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.4412E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,3.6029E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,3.1232E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.2382E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.7860E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.4057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.5449E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.5781E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,5.6340E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,6.2939E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,3.8287E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,1.8623E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,4.6768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,4.6493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,4.3178E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,3.0672E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.5356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.2520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.0568E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.3306E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.7753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.4516E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.6139E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,5.5104E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,1.0406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,1.1129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,7.8823E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,4.1421E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,2.9525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,2.6187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,2.8273E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,2.5811E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,4.1519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,3.4054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,2.9902E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,4.0792E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,1.3391E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,1.2732E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,1.0745E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,7.0078E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,4.1136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,4.5634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,2.6889E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,1.2830E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,4.2328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,3.9744E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,3.8024E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,2.7811E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.2708E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.1062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,9.6690E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,1.1245E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,2.3287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,2.3581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,2.3662E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,1.7178E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,3.5872E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,3.9225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,2.2021E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,1.1055E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,4.4616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,4.1801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,4.2040E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,3.6068E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.4901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.2069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,9.8651E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.1511E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,3.2090E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,3.1214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,2.8852E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,2.0819E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,2.6681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.0274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.8189E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,8.7015E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.1187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.0375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,9.3152E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,9.2171E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.3091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.5085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.0812E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.2084E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,5.1549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.5779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,5.0525E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.4828E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,1.2622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,1.3330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,9.7415E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,5.6706E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.7276E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.5854E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,1.7725E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,1.6935E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,2.8151E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,2.2404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,1.7601E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,2.2816E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,3.3838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,3.1075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,2.8580E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,2.3304E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,1.8476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,2.1070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,1.0747E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,5.1998E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,2.5731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,2.2126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,2.6572E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,2.7636E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,3.5832E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,2.9254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,2.6344E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,3.6639E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,4.5738E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,4.0848E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,4.2497E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,3.5744E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,7.9720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,8.8747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,5.6681E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.9608E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.5035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.1428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.1688E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,4.3294E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,2.1060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.6517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.2465E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.5855E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,4.1019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,4.0729E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,3.8979E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,2.7837E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,2.0548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,2.2692E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,1.1811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,5.3520E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,5.5288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,5.1581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,5.1841E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,4.4701E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.4235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.9693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.7312E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.3467E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.1153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.0581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.0168E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,8.2143E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.9605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.3817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.9348E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,9.8509E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.9103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.7002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.6847E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.6851E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.4331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.7270E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.2021E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.9014E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.8148E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.3901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.3871E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.4443E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,1.2543E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,1.3749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,8.8710E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,4.4141E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.8068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.5121E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.2171E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,1.9117E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,2.6757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,2.1366E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.7749E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,2.4235E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,2.8686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,2.5728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,2.6467E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,2.3225E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,8.1894E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,9.1195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,5.8137E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,3.0326E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,3.9344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,3.8695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,3.5514E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,2.4731E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.5808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.3021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.0302E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.2718E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,4.1778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,4.0797E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.6541E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,2.4443E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,7.4803E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,8.4058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,4.8353E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,2.2435E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,1.6752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,1.6745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,1.1338E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,7.0773E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,1.5404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,1.2348E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,8.4205E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,1.0192E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,3.1508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,3.2067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,2.7130E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,1.7446E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,2.1743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,2.4525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,1.4036E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,6.7350E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,1.2500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,1.2157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,1.1525E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,8.7736E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,1.2263E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,9.6881E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,7.3758E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,9.7654E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,1.0585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,1.0476E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,6.9828E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,4.5758E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.3223E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.7338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.2755E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.1764E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.5477E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.4430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.5040E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.1991E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.0038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.3470E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.6139E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.0111E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.0828E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.7933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.9303E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.6867E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,4.5980E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,5.1722E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,3.0025E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,1.4372E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,1.9304E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,1.7758E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,1.3195E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,8.8651E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.9304E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.5746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.4131E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.9298E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,5.3011E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,4.9752E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,4.9960E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,4.2956E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,3.9541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,4.3502E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,2.2885E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,1.0845E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,4.8449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,4.6642E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,4.4739E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,3.1999E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,1.0138E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,8.5046E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,8.0126E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,1.1371E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,3.4135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,3.4132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,3.3161E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,2.4354E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,3.2671E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,3.6223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,2.0902E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,9.9737E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.9339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.4898E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.5444E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,5.6500E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.6972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.0108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,2.7016E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.7315E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,5.2229E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,5.1637E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,4.9271E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,3.7656E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,4.2552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.9800E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.9471E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,3.3016E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,1.7860E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,1.4322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,1.1843E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,1.5668E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.3857E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.3147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.0240E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,6.7575E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.3444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.7245E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.2568E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.1381E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.5593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.3021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.9842E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.3074E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.3172E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.8193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.3619E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.7741E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.7341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.5923E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.5013E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.0744E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,2.1816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,2.2996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.7412E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,9.6162E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,5.3584E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,5.0227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,4.9621E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,4.1065E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,3.5611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.7538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.0545E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.8118E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,1.7471E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,1.6315E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,1.5111E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,1.0160E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,6.2775E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,7.0178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,4.2857E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,2.2008E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,5.6001E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,5.2585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,5.1320E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,3.9360E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,1.0810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,8.6249E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,7.6242E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,1.0508E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,4.9373E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,4.7352E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,4.3169E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,2.9303E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,2.6502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,2.9440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,1.9726E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,9.2254E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,4.1862E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,3.8561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,3.8109E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,3.1159E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,4.4056E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,3.5257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,2.7977E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,3.6502E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,2.7560E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,2.5038E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,2.2723E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,1.6902E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,3.5694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,4.0006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,2.2884E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,1.0691E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,5.4396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,5.1035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,5.0996E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,4.2637E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,7.9264E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,6.2192E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,5.1704E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,6.3174E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.3777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.2490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,1.9843E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,1.5169E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,8.1428E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,8.9107E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,4.6959E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,1.9811E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,1.8914E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,1.7845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,1.4886E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,1.1354E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,3.4313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,2.7806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,2.2372E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,2.8637E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,3.1919E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,2.8242E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,3.0309E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,3.0140E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,2.0352E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,2.2737E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,1.4821E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,7.9870E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.6903E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.4557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.4471E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.1073E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,2.0870E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,1.6749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,1.2913E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,1.5563E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.8389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.5664E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.6970E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.2560E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,4.5529E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,5.0703E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,3.0381E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,1.4255E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.4090E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,5.9866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.1792E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,5.1483E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,1.2471E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,9.9814E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,8.5420E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,1.1625E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,2.8863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,2.8663E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,2.3862E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,1.6880E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.4142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.7008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,1.5137E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,7.0142E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.9137E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.8448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.5716E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,1.1616E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,3.0497E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.8802E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.9044E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,3.0119E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,3.3500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,3.1638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,3.1682E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,2.5100E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,4.3918E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,4.8545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.1414E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.6314E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.8297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.3422E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.2924E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.3163E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,5.3603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,4.2567E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.7572E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,5.4123E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.6571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.1880E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.2176E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.2093E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,6.4152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,7.2023E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,4.2178E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,1.9453E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.5490E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.3126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,3.2019E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,2.7126E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.8286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.4843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.3061E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.7253E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,2.6810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,2.6614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,2.3239E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,1.6332E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,1.9740E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,2.1474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,1.4313E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,6.8939E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,2.5064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,2.3493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,2.0282E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,1.3728E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.7214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.3700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.1441E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.5636E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,4.3496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,4.0799E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,4.0906E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,3.5005E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.3973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.9304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.0759E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.1836E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.7355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.3873E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.4064E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.5741E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.4473E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.9218E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.3716E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.4464E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.6558E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.5212E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.2221E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.4484E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,2.3754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,2.6245E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,1.5424E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,6.7093E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,3.5891E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,3.3384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.6236E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,1.8813E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,2.8360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,2.3048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,1.8317E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,2.3353E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.8816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.6428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,3.4439E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,2.7701E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,4.1894E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,4.6698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,2.6663E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,1.3159E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.3728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.1994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.1150E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,2.3339E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,3.0591E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,2.4763E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,2.2918E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,2.5835E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,2.3392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,2.0789E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,2.1700E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,1.7681E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,5.9288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,6.6182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,4.1090E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,2.0517E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,3.6508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,3.5520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,3.0161E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,2.2038E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,1.4087E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,1.1057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,7.1877E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,8.2133E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,5.5204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,5.1770E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,4.7355E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,3.6066E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,2.7225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,3.1248E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,1.5509E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,6.5241E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,4.9829E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,4.5222E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,4.8263E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,4.3559E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,3.1692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.5562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.1190E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.8290E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,1.4328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,1.3312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,1.1072E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,9.8964E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.1080E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.7724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.1489E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.4206E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.7268E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.4442E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.2526E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.3960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.4930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.2030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,9.2964E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.2090E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.9198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.7059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.7025E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.0692E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,5.6427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,6.3276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,3.7701E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.7742E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,3.4004E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,3.2424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.9956E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.2158E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,2.3889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,1.9230E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,1.6800E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,2.2037E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,5.8651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,5.4999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,5.5203E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,4.7294E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,6.1864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,6.8918E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,4.3869E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,2.2730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,4.7419E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,4.4430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,4.4685E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,3.8411E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,1.9528E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,1.6105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,1.5963E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,2.1919E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,2.5628E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,2.5303E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,2.2060E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,1.5896E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,6.8920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.7866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.5343E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.1241E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.5974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.5066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.2247E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.4349E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,1.8638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,2.0689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,1.1295E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,5.9900E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,2.1458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,2.0396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,1.9856E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,1.7448E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,4.6254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,5.2214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,3.0917E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,1.5001E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,6.9417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,6.5030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,6.5495E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,5.6569E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,2.5597E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,2.1082E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,1.8005E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,2.3779E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,1.6297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,1.6432E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,1.1980E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,7.9037E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,5.7095E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,6.4038E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,4.0497E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_1,BREAK_ROOM_55_REFERENCEPOINT1,2.0783E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,3.0906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,2.6926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,2.7390E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_2,BREAK_ROOM_55_REFERENCEPOINT1,2.8299E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,6.8466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,5.5766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,4.9949E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_3,BREAK_ROOM_55_REFERENCEPOINT1,6.8882E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,7.1967E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,6.7553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,6.7825E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_55_DAYLIGHT,BREAK_ROOM_55,BREAK_ROOM_55_WINDOW_4,BREAK_ROOM_55_REFERENCEPOINT1,5.8341E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.4808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,2.8107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,2.4057E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.2756E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,4.3016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,4.0109E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,4.0882E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,3.4651E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.9009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.2124E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.1561E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.2330E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.6509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.1887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.3342E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.3099E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,6.0693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.9420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.0865E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.2451E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.8086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.3991E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.2794E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.3306E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,2.5115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,2.7821E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,1.7402E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,8.8944E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.8950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.8254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.6896E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,1.8579E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.7866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.4713E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.1381E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,1.4013E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.4961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.4664E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.1029E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,6.7954E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,3.0770E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,3.4555E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,1.6156E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,6.6847E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,3.0199E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.7818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.2822E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,1.9901E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,1.1317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,1.0353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,9.3548E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,9.4441E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,2.2393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,2.0592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,1.9274E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,1.7058E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,5.3627E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,5.9504E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,3.5156E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,1.7743E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,3.0674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,2.8695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,2.3185E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,1.6399E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.7402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.4107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.2008E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.4192E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,4.3704E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,4.0594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,3.7841E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,2.8002E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,1.0000E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,1.0705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,6.9524E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,3.6511E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,4.3106E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,4.3106E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,4.3106E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,4.3106E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,2.2996E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,1.8860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,1.4349E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,1.7196E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.9131E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.7055E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.7547E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.4530E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,6.3931E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,7.1647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.3114E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.1533E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.9591E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.5867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.5589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.5268E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.3744E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.1551E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.0969E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.3192E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.3580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.2998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.7467E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.1994E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,1.5232E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,1.4982E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,1.5380E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,1.4621E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,2.0348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.8153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.6640E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,1.4387E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,2.7667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,2.2445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,1.7197E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,2.1255E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,1.7662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,1.5796E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,1.5500E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,1.1348E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,3.6744E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,4.1457E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,2.0820E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,8.7442E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.6419E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.2202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.2652E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,5.4075E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,1.2993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,1.1609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,1.0006E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,1.0307E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,4.2113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,4.4744E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,3.2163E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,2.6714E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,6.3270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,7.1984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,3.8310E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,1.6119E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,2.8521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,2.7819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,2.7033E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,1.9587E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,9.2244E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,7.5246E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,5.7780E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,6.5102E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,2.1543E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,2.0863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,1.7631E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,1.1943E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,4.8098E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,5.3120E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.2357E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.5996E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.2912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.1566E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.7181E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.8575E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.4382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.7863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.3461E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.2132E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,7.3695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,6.9224E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,6.7979E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,5.5569E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,4.9346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,5.4946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,3.5060E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,1.8275E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,4.0812E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.8382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.7611E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.9949E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.5091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.4446E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.2110E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,1.6284E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,4.3221E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,4.8533E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,2.7052E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,1.2133E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,1.8939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,1.7461E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,1.6572E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,1.5957E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,2.6673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,2.1799E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,1.8635E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,2.3199E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,6.4376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,7.1665E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,4.5782E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,2.3938E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,3.7892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,3.7350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,3.6534E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,2.5518E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.7976E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.4441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.1608E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.4559E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,4.2121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,4.0839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,3.7006E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.7248E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,2.5164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,2.8013E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.6526E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,8.1970E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.8483E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.6676E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.6867E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.3190E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,6.0315E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,5.6968E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,5.3956E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,5.3683E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,5.4950E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,5.4225E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,4.6390E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,4.4296E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.7246E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.1704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.5888E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9305E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,3.9913E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,4.4979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,2.4749E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,1.1008E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,2.9495E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,2.7325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,2.6068E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,1.9777E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.8167E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.4704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.3039E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.7558E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,3.5246E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,3.8580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,2.5272E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.3906E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.9406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.8481E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.5132E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,1.1323E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,2.1143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,1.7328E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,1.4998E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,1.9522E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,5.6354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,5.3126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,5.3689E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,4.5792E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,1.6392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,1.7945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,1.0439E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,4.5379E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,3.0496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,2.8557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,2.8948E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,2.4916E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,2.3646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,1.9230E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,1.6780E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,2.3196E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,1.2977E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,1.2663E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,1.1194E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,7.6508E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,6.9411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.7259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,4.9390E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.5869E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.8997E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.6725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,4.7528E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.1114E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.7021E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.9305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.3052E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.0694E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,9.2228E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,8.6604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,8.6811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.4287E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,2.1114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,2.4000E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,1.1787E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,4.9160E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,4.2023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.8099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.6775E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.1577E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,2.3182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,1.9344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,1.4713E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,1.6472E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,1.1881E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,9.9084E-006
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,1.4021E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,2.8588E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,5.2197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,5.8467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,3.4982E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,1.6954E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,3.2461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,3.1064E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,2.3035E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.4356E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.8553E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.3328E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.0460E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.7643E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.7165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.2430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.2732E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,6.2558E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,7.7525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,8.6870E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,5.2520E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,2.5687E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,4.6639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,4.4255E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,4.2253E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,3.1958E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,2.3531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.8551E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.3221E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,1.6251E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,2.6674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,2.5900E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,2.2841E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,1.7181E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.6280E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.8180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,9.5199E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,3.7703E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,2.9023E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,2.4663E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,3.9345E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,8.5299E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.5652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.2674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.1154E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.5816E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.4353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.2417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.0300E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,1.7194E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.7512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.1416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.4035E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.1708E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,5.3713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.8391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.4044E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.7386E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.7756E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.8877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.3649E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.4697E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,8.9119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,8.3524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,8.3699E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,7.1368E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,2.0390E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,2.2172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,1.3383E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,6.8211E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,3.5644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,3.3361E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,3.3668E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,3.0174E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,2.9487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,2.2258E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,1.8041E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,2.8503E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,2.3512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,2.1256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,1.9212E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,1.5376E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,2.5044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,2.7935E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,1.6838E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,8.2372E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,5.1716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,4.7553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,5.0198E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,4.5386E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,5.0027E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,4.0593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,3.5340E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,4.8160E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.3197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,1.9525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.1140E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.3258E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,4.4699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,4.9765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,3.1778E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,1.6597E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,3.5856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,3.4351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,3.0555E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,2.1323E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,1.5360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,1.2356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,9.9897E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,1.2359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,4.7340E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,4.4390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,4.3095E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,3.5451E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.7838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,7.6198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.4900E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.1546E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.9071E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.6860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.4201E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.3891E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.3663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.8902E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.4427E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.7961E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.6298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.3527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,3.7589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.7464E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,3.3919E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,3.9136E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,2.0396E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,8.9224E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,2.4537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.9425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.7192E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,2.3593E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,9.7318E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,8.3526E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,9.8950E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,1.1371E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,5.2051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,5.8613E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,3.3961E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,1.6126E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,7.0541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,6.5719E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,6.5208E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,5.6151E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,5.5807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,6.2666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,3.6024E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.7236E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,3.0048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.7302E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.3151E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,1.7371E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.9211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.1525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,2.5803E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.4003E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,7.7998E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,7.2396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,7.3715E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,6.3586E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,2.7255E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,3.0526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,1.4235E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,5.7728E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.7342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.3272E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.2482E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,4.2976E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,2.5509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,2.0555E-003
