 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,1.4761E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,1.7289E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,2.1036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,1.9517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,1.7846E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,1.5019E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,3.1765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,3.5714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,2.1131E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,1.0292E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,6.4394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,6.0313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,6.0752E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,5.2468E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,3.5820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,2.8950E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,2.5771E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,3.5954E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,2.3913E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,2.1580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,2.0499E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,1.9521E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,1.4966E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,1.6451E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,1.1059E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,5.9092E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.0181E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.7476E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.7169E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.5783E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,2.2546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,1.8342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,1.6445E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,2.2750E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,3.9924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,3.7437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,3.7631E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,3.2297E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.8111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.0172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.1866E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,6.4851E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,5.1031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.6329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.7058E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.9922E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.0298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.2156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.7492E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.8255E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.4623E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.0528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.1344E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.1918E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,2.3470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,2.5628E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,1.6170E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,8.2057E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,5.3184E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,4.9672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,5.0253E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,4.3458E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,2.2411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,1.7990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,1.5602E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,2.1428E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,2.4926E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,2.3339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,2.2375E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,1.8412E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,1.0102E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,1.1117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,7.3974E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,4.5607E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,1.4649E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,1.2891E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,1.3876E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,1.3870E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.2076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,1.7948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,1.5209E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.0076E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.9137E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.3616E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.8497E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.3036E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,1.5272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,1.6607E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,1.1462E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,6.8068E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,2.8575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,2.5385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,2.2000E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,1.6302E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,2.4391E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.9420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.2627E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,1.4792E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,3.7773E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,3.4988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,3.5269E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,2.7583E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,5.0911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,5.6701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,3.6111E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,1.8723E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.2418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.0700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,2.7300E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,1.9044E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,8.8059E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,7.5505E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,6.1418E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,6.3619E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,3.6016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,3.4497E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,3.4231E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.7521E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.7192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.2881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.9916E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.4686E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,8.2075E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,8.3596E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.8649E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.5709E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.2058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.5869E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.2066E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.0208E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,7.1740E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.6975E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.7994E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.8675E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,3.9256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,4.4312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,2.5473E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,1.1978E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,2.6555E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,2.5369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,2.2799E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,1.6975E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,5.8042E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,4.8486E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,5.4161E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,7.2067E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,4.5036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,4.2856E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,3.9643E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,2.9540E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,2.2763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,2.4816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,1.5194E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,7.4911E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,5.0411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,4.5742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,5.0141E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,4.5592E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,4.9207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,4.0067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,3.5951E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,4.9663E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,3.8883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,3.4844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,3.3988E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,3.1952E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,2.3094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,2.6328E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,1.3928E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,6.2720E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.5883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.2577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.1367E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.6074E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,6.0100E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,5.4168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,5.6448E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,5.0528E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,1.9048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,2.1306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,1.1926E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,5.3547E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,1.7704E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,1.6778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,1.3622E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,1.0360E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,6.8353E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,5.8825E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,6.2156E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,7.9327E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.3249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.1426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.1266E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,1.7328E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,3.0690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,3.4863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.0388E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,9.2218E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,4.5776E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,4.2345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,4.3912E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,3.5719E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,8.4889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,9.4493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,6.0387E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,3.1602E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,6.3425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,5.9424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,5.9849E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,5.1705E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,3.1850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,2.6379E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,2.3511E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,3.0838E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,4.4294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,4.3507E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,4.0737E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,2.7811E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,6.7778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,7.6222E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,4.5030E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,2.1222E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,1.9083E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,1.8766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,1.3048E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,8.1848E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,3.5636E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,2.8258E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,2.2287E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,2.9851E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,5.0926E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.7751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.7641E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.0416E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,1.1441E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,1.2682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,8.1407E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,3.9815E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,2.1189E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,1.9066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,1.9358E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,1.6976E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,2.1223E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.7072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.3591E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.7268E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.5955E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.4830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.3149E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,9.7241E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.4961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.8132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,2.6177E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,1.3975E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,9.2737E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.6765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.7126E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,7.5096E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.6259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.6726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.0822E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.2460E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.0064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.5152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.2552E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,2.8210E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,2.4683E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,2.6980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,1.7685E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,8.6760E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.4367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.1996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.2823E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,1.9520E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.7882E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.4069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.1440E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.5751E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,4.2031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,3.9550E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,3.9268E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,3.1784E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,3.1356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,3.5790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,1.9188E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,9.6283E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,2.5974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,2.3178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,2.1911E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,1.9914E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,2.9136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,2.3353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.8821E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,2.4165E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,2.7120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,2.4508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,2.3422E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,1.8420E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.0353E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.8303E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.0383E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.6868E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.2853E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.8418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.0427E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,2.9107E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,5.1824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.1347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.2650E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.1218E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.4142E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.0334E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.3247E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.0056E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,5.1677E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,5.7896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,3.4776E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,1.6562E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,1.5929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,1.2952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,1.0534E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,1.2854E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,6.4275E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,6.0343E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,6.0183E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,5.0109E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,1.8103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,1.8195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,1.4685E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,8.6733E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,4.1125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,4.6075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,2.6178E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,1.1933E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,5.1695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,4.8425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,4.8751E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,4.2044E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,1.6557E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,1.3593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,1.2117E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,1.6259E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,1.0645E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,1.1156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,8.8732E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,6.8698E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,5.6226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,6.3001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.8544E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.9167E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.7051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.6909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.9316E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.3509E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.2548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.6257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.2054E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.9661E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,7.8186E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,7.3389E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,7.3692E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,6.3381E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,3.9554E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,4.4180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,2.6572E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,1.3597E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.7706E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.6883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.2858E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.0100E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.2352E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,9.8988E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,7.6462E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,9.4833E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,3.3446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,3.3553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,2.9572E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,1.9275E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,2.9568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,3.2783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,1.7041E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,8.0419E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,4.6123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,4.2809E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,4.1295E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,3.3558E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,3.4134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.7749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.3376E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,3.1328E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,3.3465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,3.0718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,2.9512E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,2.5728E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,2.8230E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,3.1700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,1.7940E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,9.0179E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,2.3763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,2.3147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,1.7359E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,1.4170E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,1.9569E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,1.5119E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,1.0472E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,1.3360E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.0123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,8.4677E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,6.7502E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,7.0177E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,1.1923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,1.3540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,8.4706E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,4.8506E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,4.3367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,4.0393E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,4.1010E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,3.4529E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,2.0012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.6076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.3440E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.7964E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,8.4014E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,8.3855E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,7.5175E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,6.0164E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,7.2623E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,7.3241E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,6.4302E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,4.1781E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.3036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.0836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,2.9004E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,2.2461E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,2.0344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.6297E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.2366E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.5259E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.6389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.4416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.5103E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.3390E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.7929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.9745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.2593E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,6.4393E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,3.4678E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,3.1738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,3.4231E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,3.2885E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,4.0807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,3.3223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,2.9075E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,4.0031E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,3.7504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,3.4833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.8172E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,2.0771E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,3.8190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,4.2633E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,2.6465E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,1.3125E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,1.5674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,1.6424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,1.2248E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,8.0898E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,1.2399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,1.0246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,8.8218E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,1.1300E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,4.0022E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.7672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.4608E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,2.5605E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.0013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.5787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.5596E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.8121E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.4194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.2391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.0003E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.8177E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.0240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.2819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.9467E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.0023E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.3851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.9729E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.0432E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.1995E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,4.0024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,4.5430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,2.6263E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,1.2648E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,2.9409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,2.8359E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,2.5196E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,1.8133E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,7.8844E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,6.7764E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,6.7878E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,8.6039E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,1.0113E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,9.1857E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,9.4798E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,9.1849E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,1.4961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,1.5999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,1.2338E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,6.9372E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,6.0512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,5.5300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,5.5588E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,4.9445E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,4.1175E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,3.3538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,3.0098E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,4.1556E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,3.9714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,3.5341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,4.0627E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,4.1168E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,4.8224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,5.4744E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,2.9787E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,1.3928E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,4.5810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,4.2751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,4.1710E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,3.1905E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,1.5444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,1.2171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,9.5897E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,1.2443E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,1.5909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,1.4819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,1.5844E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,1.3190E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,3.9340E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,4.3801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,2.7958E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,1.4587E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,3.5048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,3.2828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,3.3049E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,2.8481E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,1.3744E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,1.1317E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,9.9330E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,1.2795E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.3607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.3026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.1789E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,1.5219E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.2105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.9488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.2508E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.1137E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.4243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.4822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.9737E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.3779E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,4.8593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,5.4349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,3.1331E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,1.4498E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,3.4670E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,3.3309E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,3.0350E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,2.0095E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,8.2967E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,7.1015E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,7.9877E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,1.1656E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,4.9325E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,4.6607E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,4.6378E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,3.7555E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,3.5731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,3.9710E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,2.2753E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,1.1510E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,7.8381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,7.3336E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,7.3831E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,6.3302E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,3.1096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.6070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.2830E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,2.8018E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,3.1492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.7879E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.8022E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.5416E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,1.9679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,2.2281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,1.0328E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,5.5303E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,3.3455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,3.0048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.8844E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.2643E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,5.4342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,4.3681E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,3.6626E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,4.9524E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.9527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.6363E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.5518E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,2.3687E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,1.1469E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,1.1875E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,1.0641E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,6.6367E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.9109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.6845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.7383E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.6071E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,3.4194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.7815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.4941E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,3.4513E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.9187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.7922E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.7225E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,1.7558E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,6.5232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,7.3966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,3.9086E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_1,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.7514E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,3.6600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,3.3558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.8811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_2,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.1751E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.8242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.5115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.1578E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_3,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.2790E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.6360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.5265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,2.2947E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_72_DAYLIGHT,OFFICE_PRIVATE_72,OFFICE_PRIVATE_72_WINDOW_4,OFFICE_PRIVATE_72_REFERENCEPOINT1,1.7615E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,3.3003E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,3.6255E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,2.2739E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,1.1677E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,5.9515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,5.5744E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,5.6142E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,4.8497E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,3.1954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,2.5715E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,2.1337E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,2.8863E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,1.6797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,1.5831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,1.3520E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,1.0794E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,4.2008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,4.7577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,2.7057E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.2904E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.0315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,2.5416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,2.5607E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,2.7248E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,4.5370E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,3.6829E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,3.2958E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,4.5758E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,8.3837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,7.8564E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,7.7754E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.5639E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,2.8607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,3.1755E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.9577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.0189E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,8.8255E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,8.9263E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,8.5239E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,7.5255E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.8559E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.5279E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.3871E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.8809E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,4.5104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,4.2325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,3.9584E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,3.0854E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.1684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.4493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.2237E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.1096E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,7.3568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,6.8784E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,6.8692E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,5.7791E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,5.3874E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.3861E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.8779E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,5.2681E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.6831E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.2986E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.8522E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.4069E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,2.1974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,2.4102E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,1.5145E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,7.3313E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.8929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.7171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.6938E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.4162E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.4300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,1.9105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,1.5843E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.2149E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,3.6806E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,4.0794E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,3.0620E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,2.4811E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,2.2630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,2.5349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,1.4421E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,7.4779E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.9556E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.9313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.7965E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,1.3900E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.9733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.5771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.2963E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.7443E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,3.8328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,3.4562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,3.9547E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,3.6531E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,2.7995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,3.0682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,1.8205E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,8.2757E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.9355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.4649E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.4942E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,3.9503E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,4.1592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,3.3603E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,2.8864E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,3.9198E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,4.9427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,4.6144E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,4.4815E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,3.6372E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.5263E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.7002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.1728E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,6.0854E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,1.4777E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,1.5952E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,9.9532E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,1.1781E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,1.4401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,1.1666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,8.6858E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,1.0163E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.4933E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.2192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.4705E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.0651E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.7353E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.6161E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.3623E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.4692E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,6.2595E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.6204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.8362E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.9097E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.2937E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.1151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,9.0813E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,9.4699E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.5673E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.5673E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.5673E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.5673E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,3.2125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,3.5395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,2.0638E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,9.7440E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,4.3759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,4.0837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,3.7808E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,2.8629E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,4.4249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,3.5975E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,3.1824E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,4.4149E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.5035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.1705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.1058E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.7167E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,5.9050E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,5.9050E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,5.9050E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,5.9050E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.1229E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.1229E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.1229E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,1.1229E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,5.8678E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,5.6170E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,5.4419E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,5.3532E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,4.0583E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,3.7496E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,3.5230E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,2.8009E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,2.0548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,2.3436E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,1.3177E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,6.4362E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.5663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.2908E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.4914E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.3185E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.4311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.1603E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,9.1011E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.1191E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,1.7465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,1.5673E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,1.2274E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,8.4523E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.0821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.2575E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.4663E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.3814E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,7.0910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,6.6378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,6.7004E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,5.7882E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.0724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.3469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.8592E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.5955E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.0610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.7729E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.2350E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.9408E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,3.0324E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,3.4165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,2.1260E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,1.0902E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,3.5589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,3.3178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,3.0788E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,2.4399E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.4582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.1816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.0335E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.3842E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,2.4570E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,2.4372E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,2.4617E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,1.9544E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,2.6974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,3.0085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,1.8492E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,9.4459E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,5.9694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,5.5680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,5.5013E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,4.5382E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,2.1363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,1.7220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,1.4494E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,1.8551E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.8540E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.7463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.3243E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,1.5269E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,3.8564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,4.2404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,3.0966E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,1.7321E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,2.8971E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,2.8495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,2.4218E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,1.6459E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,3.3181E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,2.6741E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,2.2520E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,3.0810E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,6.6388E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,6.2311E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,6.2571E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,5.3810E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,3.6389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,4.0527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,2.5810E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,1.3374E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.9298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.8727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.5666E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.0846E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,1.2985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,1.0077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,7.6186E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,1.0169E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,3.2300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,3.0602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,3.1111E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,2.6401E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.5306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.1230E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,2.7130E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,1.2437E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.1642E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.7648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.7626E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.3237E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.4773E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.2759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.7332E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,6.5354E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.7063E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.1680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.6372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.5602E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,4.3084E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,4.3416E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,4.3980E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,3.3087E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,2.4314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,2.2312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,2.1783E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,1.8912E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,1.7393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,1.3851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,1.0507E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,1.3155E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.8617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.5917E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,3.2831E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,2.4184E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,2.9808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,3.3096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,2.0118E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,9.6819E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,4.2696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,3.8243E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,3.7436E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,3.3395E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,4.7523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,3.8417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,3.3914E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,4.7173E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,7.3105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,6.7987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,6.8430E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,5.7807E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,2.1795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,2.3554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,1.4403E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,7.6377E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,6.9846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,6.4594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,6.1021E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,4.8749E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,4.8125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,3.9211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,3.5195E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,4.8570E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,4.4603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.8636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.8619E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.7788E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.1606E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,8.0279E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,4.9393E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.4948E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.8113E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.6387E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.3781E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.2884E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.5723E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.8221E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.3002E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,3.2091E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.5005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.0408E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.0701E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,6.0822E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,3.6622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,4.0035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,2.4243E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,1.1638E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,4.1816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,3.8433E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,3.6069E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,3.1536E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,2.7568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,2.3057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,2.0791E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,2.5967E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.8466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.7929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,1.3312E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,8.8971E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,3.4199E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,3.8329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,2.2097E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.0489E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,5.4249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,5.0045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,5.2258E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,4.5553E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,3.1096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,2.5832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,2.3153E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,3.1062E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,2.1732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,2.0986E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.6866E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.1881E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,8.7807E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,9.1191E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,9.4421E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,6.4654E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.3156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.3024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.9766E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.5433E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.0197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,8.0052E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,5.7392E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,6.8092E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,3.2034E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,2.9593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,2.9887E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,2.4203E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,1.2375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,1.3391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,8.4325E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,4.8347E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,4.1601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,3.7693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,4.3055E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,4.0136E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,4.6605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,3.7860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,3.1497E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,4.1590E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.4759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.1355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,2.1014E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,1.9915E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,6.5401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,7.2801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,4.6524E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,2.4352E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,7.6689E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,7.2866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,7.5091E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,6.3705E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.0521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,9.1975E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,9.5951E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.2366E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,4.7478E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,4.7356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,4.1572E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.5386E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.1017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.2812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,1.6242E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,8.6481E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,4.0160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,3.8028E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,3.4700E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,2.5381E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,2.4270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,1.9553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,1.7159E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,2.3810E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,2.4125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,2.1366E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,1.9111E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,1.7872E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.2035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.5949E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.6647E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.3528E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,5.4243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,5.1587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,5.3563E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.1542E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.0578E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.6523E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.2955E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.6103E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,8.2563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.8080E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.6390E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,6.0741E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,5.5218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,6.1903E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,3.7024E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.7873E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,4.0051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.7788E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.8610E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.2469E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.2320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.0804E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.0132E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.2417E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,2.9558E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,2.7999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,2.7641E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,2.0439E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,3.6225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,3.9572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,2.6000E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,1.4189E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,6.5319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,6.1156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,6.1708E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,5.3357E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,3.9342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,3.1384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,2.8202E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,4.1399E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,2.1354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,1.8714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,1.8886E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,2.0002E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,3.8938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,4.3780E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,2.5908E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,1.2728E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,6.0339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.5695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.8825E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.0737E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,3.3147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,2.6842E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,2.3033E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,3.1302E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,1.7078E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,1.5832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,1.3818E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,1.1808E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,1.9367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,2.1694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,1.3093E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,6.3069E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.7576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.6463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.5945E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.3160E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.2355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,1.8138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,1.3918E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,1.6626E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,2.0513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.9053E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.5805E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,1.1618E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,4.9486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,5.6292E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,3.1942E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,1.4705E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,1.8946E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,1.6452E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,1.3288E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,1.1773E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,3.0103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,2.4267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,1.9310E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,2.4196E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,7.7662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,7.2952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,7.3033E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,6.1228E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,3.6012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,4.0689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,2.4879E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,1.2366E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,5.3508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,5.0122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,5.0472E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,4.3560E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.6364E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.3517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.2333E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.6868E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,7.3666E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,7.3036E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,6.2277E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,5.4080E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.6301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.2019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.0133E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,1.3878E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.8105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.3558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.4316E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.5329E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.7123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.6521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.1744E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.7647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.1425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.7884E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.8213E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.1252E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,7.2279E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,8.0532E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,5.1212E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,2.6463E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.1720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.1276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,2.9554E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,1.9230E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,2.3928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.9618E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.7191E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,2.2234E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,5.1826E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,4.8638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,4.8836E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,4.1960E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,3.8751E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,3.8012E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,3.7800E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,3.4769E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,4.7161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,4.3261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,4.5157E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,3.7415E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,3.0771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,3.1220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,2.9625E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,1.9642E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,3.6290E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,3.9732E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,2.4245E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,1.1742E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.7340E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.2881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.3507E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,5.5154E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.2904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,2.6807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,2.2532E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.0029E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.8218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.8135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.4883E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.0453E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,2.4128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,2.7196E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,1.7131E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_1,OFFICE_OPEN_82_REFERENCEPOINT1,8.8236E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,2.8392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,2.5796E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,2.3660E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_2,OFFICE_OPEN_82_REFERENCEPOINT1,1.8229E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,1.4873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,1.2026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,9.6252E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_3,OFFICE_OPEN_82_REFERENCEPOINT1,1.1991E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,9.7181E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,9.9492E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,8.0583E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_82_DAYLIGHT,OFFICE_OPEN_82,OFFICE_OPEN_82_WINDOW_4,OFFICE_OPEN_82_REFERENCEPOINT1,6.0474E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.6627E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,4.1652E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.0143E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,8.7536E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.7999E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.5285E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.3186E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.8253E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.0060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.6457E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.2256E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.3543E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.0023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.8793E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.2805E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.4617E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,5.6640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,6.3057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,4.0266E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,2.1029E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,4.7254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,4.4343E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,4.4608E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,3.7579E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,4.8806E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,4.0386E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,3.3187E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,3.4615E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,3.6004E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,3.4605E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,3.3997E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,2.4459E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,5.2105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,5.9075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,3.2807E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,1.5190E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,7.4174E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,7.3118E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,7.1522E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,7.4092E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,2.2432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,1.9362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,1.8318E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,2.1784E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,6.5925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,6.1726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,6.1719E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,5.2871E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,2.7869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,3.0765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,1.7747E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,9.0747E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,2.2744E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,2.0581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,1.7426E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,1.4578E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,4.0566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,3.2820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,2.8215E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,3.7937E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,6.4629E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,6.0659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,6.0908E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,5.2335E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,1.1118E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,1.2065E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,7.5354E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,3.7986E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,2.0596E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,1.8294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,1.9592E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,2.0449E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,2.6700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,2.1717E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,1.9764E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,2.8096E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,2.0292E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,1.8572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,1.9550E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,1.7326E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,7.7093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,8.5900E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,5.4534E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.8127E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,6.1252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,6.0016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,5.8766E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,4.0965E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.0592E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.8991E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.0257E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.0611E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,7.4540E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,7.1762E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,7.0816E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,5.1812E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,4.4388E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,4.9834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,2.9132E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,1.3839E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,4.2881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,4.1955E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,3.8871E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,2.6898E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,3.1745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,3.1092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,2.4984E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,1.7016E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,3.1927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,3.5816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,2.0113E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,9.6267E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,5.4121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,4.9021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,5.3529E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,4.8976E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.5040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,3.6448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,3.2451E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.5304E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,3.1274E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,2.8374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,2.3678E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,1.8589E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,1.7631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,2.0358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,9.3828E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,3.8735E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,1.4366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,1.2826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,1.0922E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,9.3581E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,1.0155E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,8.3032E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,7.3181E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,9.5350E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.6386E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.1502E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.0300E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.4752E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.7347E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.9928E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.7533E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.2092E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.7179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.2027E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.9032E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.5058E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.5992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.1867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.2058E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.3019E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,5.0168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,5.6089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,3.4662E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,1.6837E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,4.3527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,4.0909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,3.7609E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,2.8695E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,1.9836E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,1.6525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,1.5292E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,1.9924E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,2.6504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,2.6079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,2.2790E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,1.4729E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,1.6383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,1.4207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,1.6851E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,1.3264E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,1.6334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,1.3660E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,1.1392E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,1.3638E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,7.2620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,6.8178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,6.5411E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,5.3377E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,3.8369E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,4.2361E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,2.1692E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,9.9767E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,1.4496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,1.3366E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,1.2135E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,8.5298E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,2.3130E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,2.3130E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,2.3130E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,2.3130E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,1.5032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,1.3324E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,1.2446E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,9.2838E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,1.8230E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,2.1045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,8.9842E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,3.5304E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,1.0459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,9.5425E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,9.2695E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,7.9186E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,2.1673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,1.7852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,1.5470E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,2.0357E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,2.9427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,2.7488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,2.7589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,2.3361E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.0629E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.0629E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.0629E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.0629E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.8079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.7253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.4794E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.0754E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.1899E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,9.9778E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,8.4454E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,9.5902E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,3.4960E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,2.6558E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.7029E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.9325E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,1.1391E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,1.1391E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,1.1391E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,1.1391E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,2.0963E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,1.8092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,1.6454E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,1.5126E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,3.4496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,2.8014E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,2.5039E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,3.4677E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,3.7781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,3.3720E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,3.6567E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,3.3243E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,2.3172E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,2.4992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,1.6629E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,9.0060E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,2.3771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,2.0345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,2.4334E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,2.6612E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,6.0401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,4.9170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,4.3946E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,6.0760E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,5.2249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,4.8500E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,4.4364E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,3.7918E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,3.8692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,4.3228E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,2.6826E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,1.3241E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,2.1209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,2.0347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,1.9518E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,1.4786E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,1.0940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,8.6350E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,5.6001E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,6.4817E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,2.1604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,2.0500E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,1.8377E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,1.2977E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.0815E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.4229E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,1.7434E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.2149E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.9588E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.7133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.4183E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,1.9188E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.9975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.3322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,1.9018E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.6942E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.3234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,7.7703E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,7.8986E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,6.7220E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,1.7418E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,1.6831E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,1.7622E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,1.4789E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,4.3759E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,4.3759E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,4.3759E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,4.3759E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,2.8683E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,2.2790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,2.0027E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,2.8804E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,6.9215E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,5.3938E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,5.1233E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,7.4551E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,1.7536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,1.9257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,1.1090E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,5.6604E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,2.5535E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,2.3365E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,3.5023E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,4.8100E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,3.8150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,3.0129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,2.6398E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,3.9726E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,3.3551E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,3.0865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,3.1407E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,2.4316E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,1.7671E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,1.7671E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,1.7671E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,1.7671E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,2.3057E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,2.0320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,1.7924E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,1.8403E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,4.7335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,3.8304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,3.3407E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,4.6429E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,3.3695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,3.8204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,2.0282E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,8.7809E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,3.2070E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,2.8160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,2.8525E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,2.7667E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,1.3310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,1.1217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,1.0307E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,1.2934E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,1.2088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,1.2503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,9.5641E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,6.4998E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,3.8804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.3371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,2.7832E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.2178E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,5.2846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.9678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.5985E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,3.6318E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.9981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.6529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.2683E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.3677E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,5.0835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.7751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.2380E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,2.8873E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,1.9633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,2.0582E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,1.4891E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,8.6840E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,6.3413E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,5.8856E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,5.9873E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,5.1715E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,2.7310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,2.1886E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,1.8163E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,2.4742E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,2.5187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,2.4587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,1.9303E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,1.3083E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,6.0405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,6.7521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,4.1667E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,2.0818E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,5.3734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,5.0444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,4.6100E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,3.5327E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,8.9802E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,7.2529E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,5.8667E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,7.0757E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,1.7771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,1.8414E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,1.3796E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,1.0598E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,8.2961E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,9.2510E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,4.6563E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,2.3121E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,3.3679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,3.1183E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,3.1528E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,2.6252E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,2.2241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,1.7994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,1.5809E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,2.1677E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.6440E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.3842E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.5143E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.4538E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,7.6649E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,7.4665E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,7.7227E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,5.8183E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.4781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.0727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.1733E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,1.9770E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,5.1767E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,4.0634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,3.3454E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,4.7926E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,3.4380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,3.0925E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,3.1841E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.8304E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,1.9324E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,2.0870E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,1.5698E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,8.9917E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,2.8198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,2.4462E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,2.4419E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,2.3797E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,3.4751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,2.8288E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,2.5370E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,3.5070E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,5.6956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,5.3451E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,5.3652E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,4.6069E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,7.8126E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,8.7227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,5.3806E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,2.7574E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,3.9314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,3.7694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,3.6199E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,2.6154E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,1.4531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,1.1757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,9.6483E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,1.2042E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,3.8320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,3.7069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,3.6320E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,2.7739E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,5.6101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,6.2411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,3.5849E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,1.7155E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,6.3376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,5.7928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,5.8300E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,5.0827E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,2.5015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,1.9695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,1.6210E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,2.2630E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,2.5786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,2.6688E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,2.0066E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,1.3399E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,9.7106E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,1.0296E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,6.9312E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,3.4453E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,2.0074E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,1.8044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,1.8505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,1.6368E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,1.8084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,1.4074E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,1.0401E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,1.3499E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,1.5499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,1.4509E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,1.3507E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,1.3336E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,7.1241E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,7.9179E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,4.1906E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.4268E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,4.3793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,3.4338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.6016E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,3.4359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.9576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.6290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.6422E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.7726E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,3.1497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,3.4807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,1.8764E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,8.7534E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,3.6105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,3.5774E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,3.1910E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,2.1945E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,2.7031E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,2.4925E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,2.3455E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,2.2710E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,4.1086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,3.8806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,3.2146E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,2.2554E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,2.6729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,2.8411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,2.1925E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,1.1973E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,5.6714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,5.3044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,5.2368E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,4.3046E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,3.5699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,2.8629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,2.2344E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,2.9025E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,1.2523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,1.1944E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,1.1061E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,1.0154E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,2.7368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,3.0919E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,1.7267E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,7.7477E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,1.7248E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,1.9564E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,7.6616E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,4.2031E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,8.9375E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,7.5502E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,5.9467E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,6.7407E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,4.7361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,4.4412E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,4.4601E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,3.8148E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,1.7972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,1.5355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,1.5967E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,1.6335E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,1.8881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,1.5067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,1.0256E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,1.1765E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,1.3449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,1.1461E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,1.1883E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,1.2042E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,4.1012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,4.6296E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,2.8479E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,1.4152E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,8.0055E-007
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,6.2924E-007
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,8.7549E-007
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,1.8825E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,3.0164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,2.5008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,2.2313E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,2.8768E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,8.5423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,8.0114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,8.0503E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,6.9350E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,4.0652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,4.4577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,2.7491E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,1.3749E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,6.5719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,6.1195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,6.0292E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,5.1417E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,2.0303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,1.6524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,1.4728E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,1.9949E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,3.8447E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,3.7096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,3.1784E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,2.0716E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,1.7824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,2.0045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,1.0092E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,4.4391E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,2.0652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.8955E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.7917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.4101E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,4.3907E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,3.9633E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,3.5124E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,3.8151E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,5.3911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,6.0088E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.4163E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.6327E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,7.0144E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,6.4876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,6.4320E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,5.2113E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.9006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.0951E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,2.3500E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.0109E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,2.5238E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,2.4879E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.7795E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.3104E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,6.4873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,7.2706E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,4.3880E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,2.1505E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,2.7676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,2.6871E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,2.1129E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,1.5237E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,5.6738E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,4.9877E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,4.5532E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,5.1580E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,4.3489E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,4.2468E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,3.6576E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,2.6728E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,6.5614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,7.3041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,4.6668E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,2.4411E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,4.9208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,4.7894E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,4.6384E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,3.4044E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.3196E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.1393E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.1140E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.3634E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,6.2878E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,5.9667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,6.0572E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,5.0647E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,2.8407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,3.2053E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,1.7147E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,7.3130E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,3.5303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,3.1844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,3.1124E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,2.8806E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,3.2230E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.6050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,1.9801E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.4441E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,2.3450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,2.0818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,1.8672E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,1.8766E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_1,OFFICE_OPEN_92_REFERENCEPOINT1,1.5163E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_1,OFFICE_OPEN_92_REFERENCEPOINT1,1.6571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_1,OFFICE_OPEN_92_REFERENCEPOINT1,1.0344E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_1,OFFICE_OPEN_92_REFERENCEPOINT1,5.3158E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_2,OFFICE_OPEN_92_REFERENCEPOINT1,1.5455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_2,OFFICE_OPEN_92_REFERENCEPOINT1,1.3314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_2,OFFICE_OPEN_92_REFERENCEPOINT1,1.3903E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_2,OFFICE_OPEN_92_REFERENCEPOINT1,1.5244E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_3,OFFICE_OPEN_92_REFERENCEPOINT1,2.7895E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_3,OFFICE_OPEN_92_REFERENCEPOINT1,2.2646E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_3,OFFICE_OPEN_92_REFERENCEPOINT1,2.0266E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_3,OFFICE_OPEN_92_REFERENCEPOINT1,2.8135E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_4,OFFICE_OPEN_92_REFERENCEPOINT1,4.6498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_4,OFFICE_OPEN_92_REFERENCEPOINT1,4.3587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_4,OFFICE_OPEN_92_REFERENCEPOINT1,4.3859E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_92_DAYLIGHT,OFFICE_OPEN_92,OFFICE_OPEN_92_WINDOW_4,OFFICE_OPEN_92_REFERENCEPOINT1,3.7713E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.8453E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.9623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.4838E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,7.6619E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.6621E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.4641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.6703E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,1.3946E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.8969E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,3.9653E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,3.2265E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.3031E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.9640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.6273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.4904E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,3.5409E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,2.9522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,3.2796E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,2.0399E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,9.1847E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,2.6643E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,2.4525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,2.7636E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,2.3279E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,2.9974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,2.4079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,1.8144E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,2.2162E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,6.0754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,5.6250E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,5.2375E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,4.5163E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,1.7798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,2.0425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,1.1323E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,5.7958E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,1.3162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,1.1398E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,1.2111E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,1.1627E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,1.1346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,9.0962E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,7.6282E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,1.0527E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,3.1967E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,2.9363E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,3.1164E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,2.6782E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,6.7838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,7.5540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.8136E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,2.5006E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,7.0936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,6.7699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,6.3675E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.7763E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,2.1172E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,1.7200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,1.3117E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,1.6656E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.9759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.9331E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.3769E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,2.9830E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,1.5422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,1.6056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,1.1987E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,7.3614E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,3.8307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,3.6562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,3.4270E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,2.6313E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,1.3972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,1.0910E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,7.7997E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,9.7793E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,4.4886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,4.3339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,4.1644E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,3.0311E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,3.7865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,4.2759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,2.3519E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,1.1289E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,4.4231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,4.1691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,3.4266E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,2.5769E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,2.5943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,2.1048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,1.8845E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,2.6312E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,1.6699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,1.4326E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,1.4912E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,1.2961E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,5.9920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,6.8059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,3.8609E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,1.8557E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,3.2917E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,3.2263E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,2.7848E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,1.9231E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,7.3062E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,5.6198E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,4.7869E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,7.2401E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,5.7905E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,6.4588E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,4.0670E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,2.0782E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,1.3008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,1.0845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,1.0094E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,1.2423E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,4.2092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,3.9514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,3.9618E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,3.3866E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,5.8736E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,6.4949E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,3.7368E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.7987E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,2.1995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.9798E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.6051E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.4930E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,5.7165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,4.5860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,3.8999E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,5.4466E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,7.1362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,6.6943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,6.7348E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,5.7982E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,4.5845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,5.1132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,3.2237E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,1.6422E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,4.9637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,4.6495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,4.6830E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,4.0438E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,1.9316E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,1.5918E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,1.4745E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,2.0452E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,2.1076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,2.0960E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,1.9652E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,1.4669E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,8.9166E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,9.9330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,6.3103E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,3.2622E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,4.4880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,4.3604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,3.9698E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,3.0626E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,1.4503E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,1.1482E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,1.0166E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,1.3422E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,5.5880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,5.3139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,5.1544E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,3.8767E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,3.9911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,4.5031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,2.3591E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,1.0304E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,3.2589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,2.9525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,3.2043E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,3.2654E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,5.4659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,4.5316E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,3.9322E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,5.1386E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,3.7626E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,3.4094E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,2.8872E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,2.2446E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,1.4616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,1.6137E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,9.7730E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,4.5139E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,3.2326E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,3.0276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,3.0392E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,2.5780E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,2.9036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,2.3633E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,1.9664E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,2.4931E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,1.6652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,1.5474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,1.3077E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,1.0440E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.5110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.7967E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,1.4137E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,6.4734E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,4.3289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,3.9313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,3.7923E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,3.4211E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,4.0883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,3.3450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.8117E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,3.5986E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,6.2137E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,5.6407E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,5.6240E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,4.4876E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,3.2376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,3.5966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,2.1859E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,1.1700E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.4676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.3657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.2178E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,8.5321E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,2.7706E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,2.2209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,1.7731E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,2.3622E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,4.2679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,4.0025E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,4.0259E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,3.4622E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,2.6745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,2.9846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,1.4672E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,7.0742E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.7617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.5233E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.2216E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,1.7617E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,1.1605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,1.0411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,8.7747E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,9.3003E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,2.2095E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,2.1525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,1.9048E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,1.4273E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,1.2213E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,1.2646E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,1.0789E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,6.0507E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,6.0310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,5.5292E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,5.3164E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,4.8968E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,4.6342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,3.7754E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,3.3886E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,4.6771E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,6.2228E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,5.6450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,5.5532E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,4.9764E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,1.1537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,1.2065E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,1.0006E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,5.7912E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,2.4040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,2.1594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,2.2022E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,1.8681E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,9.3171E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,7.6236E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,6.4736E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,7.7118E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,2.8914E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,2.8198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,2.6833E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,1.8385E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,6.9367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,7.7268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.9084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.5331E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,6.1335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,5.7658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,5.4831E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.2534E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.9864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.6023E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.4157E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.9390E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.8454E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.7625E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.5223E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.1068E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,5.2715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,5.9076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,3.5101E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,1.6567E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,4.7594E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,4.5364E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,4.0716E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,3.1025E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,1.7646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,1.3777E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,1.1346E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,1.6255E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,3.9934E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,3.8283E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,3.3153E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,2.2111E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,7.6814E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,8.5834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,5.2895E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,2.5878E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,4.2077E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,3.9709E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,3.4757E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,2.4405E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,3.0361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,2.3539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,1.8141E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,2.4319E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,5.0551E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,4.8671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,4.9199E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,3.9158E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,6.8571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,7.7440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,4.3035E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,1.9495E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,2.1179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,2.0009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,2.1214E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,1.9517E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,2.6337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,2.0919E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,1.8190E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,2.5178E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,4.9171E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,4.5046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,4.5635E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,4.0318E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,5.5772E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,6.2859E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,3.5743E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,1.9953E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,4.2016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,3.9090E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,4.0274E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,3.5064E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,2.3711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,1.8746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,1.5409E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,2.1593E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,1.7884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,1.7229E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,1.4983E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,1.1887E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,6.8640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,7.8149E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,4.2833E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.0061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.6865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.3730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.2186E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.4617E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.9005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.3263E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,1.9760E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.6894E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.7961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.6627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.7456E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.0821E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,2.4725E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,2.7014E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,1.7142E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,7.5823E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,4.0370E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,3.7553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,3.6869E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,3.1797E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,4.7727E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,3.8845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,3.4843E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,4.8171E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,2.1179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,1.8541E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,1.9091E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,2.0729E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,5.1437E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,5.7180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,3.6512E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,1.9766E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,4.0593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,3.8092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,3.0682E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,2.2806E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,3.5339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,2.7147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,2.2340E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,3.4890E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,2.2215E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,2.0534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,2.0334E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,1.8851E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,2.9695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,3.2966E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,2.0070E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,1.0310E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,3.9520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,3.8488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,3.6601E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,3.2876E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,4.6656E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,3.7832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,3.3963E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,4.8103E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,5.0319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,4.5039E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,3.9289E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,3.4967E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,1.6022E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,1.8094E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,1.0717E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,5.0161E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,3.2246E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,3.0140E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,3.2180E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,2.6901E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.5049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.0216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,1.6152E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.1195E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,1.0250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,9.3191E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,8.2213E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,8.5172E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.3910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.6672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.3234E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.2531E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,7.3932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,6.9980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,7.1332E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,5.9678E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.9632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.3791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.1541E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.0919E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,4.1199E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.7991E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.5896E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.9133E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,3.6248E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,4.0525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,2.5903E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,1.2759E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,2.4068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,2.2886E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,2.3642E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,1.6045E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,2.0909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,2.0727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,1.8927E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,1.2797E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,4.0841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,3.7814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,3.6713E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,2.9992E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,4.0295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,4.4484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,3.0737E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,1.7603E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,7.3431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,6.8797E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,6.9283E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,5.9845E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,3.7929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,3.0565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,2.7872E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,4.0467E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,1.5301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,1.3231E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,1.4595E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,1.4088E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,1.4669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,1.1589E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,8.0390E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,9.6937E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.5869E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.3579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.4642E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.2056E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_1,OFFICE_PRIVATE_99_REFERENCEPOINT1,7.9556E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_1,OFFICE_PRIVATE_99_REFERENCEPOINT1,8.8826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_1,OFFICE_PRIVATE_99_REFERENCEPOINT1,5.6016E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_1,OFFICE_PRIVATE_99_REFERENCEPOINT1,2.8814E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_2,OFFICE_PRIVATE_99_REFERENCEPOINT1,3.4248E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_2,OFFICE_PRIVATE_99_REFERENCEPOINT1,3.3876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_2,OFFICE_PRIVATE_99_REFERENCEPOINT1,3.1982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_2,OFFICE_PRIVATE_99_REFERENCEPOINT1,2.2953E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_3,OFFICE_PRIVATE_99_REFERENCEPOINT1,1.8465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_3,OFFICE_PRIVATE_99_REFERENCEPOINT1,1.6086E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_3,OFFICE_PRIVATE_99_REFERENCEPOINT1,1.4496E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_3,OFFICE_PRIVATE_99_REFERENCEPOINT1,1.8129E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_4,OFFICE_PRIVATE_99_REFERENCEPOINT1,5.9025E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_4,OFFICE_PRIVATE_99_REFERENCEPOINT1,5.6279E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_4,OFFICE_PRIVATE_99_REFERENCEPOINT1,5.6736E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_99_DAYLIGHT,OFFICE_PRIVATE_99,OFFICE_PRIVATE_99_WINDOW_4,OFFICE_PRIVATE_99_REFERENCEPOINT1,4.5919E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,3.2038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,3.5246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,2.3591E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,1.2789E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,4.8562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,4.5560E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,4.5822E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,3.9384E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,3.7421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,3.0326E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,2.7126E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,3.7770E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,2.4710E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,2.2284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,2.3515E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,2.4562E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,2.9376E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,3.2015E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,2.3577E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,1.2905E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,7.4654E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,6.9648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,7.0635E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,6.0530E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,3.6567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,2.9426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,2.6062E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,3.6735E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,3.3718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,3.1744E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,3.1148E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.8456E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,6.8866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,7.7260E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,4.7688E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,2.3700E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,2.5019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,2.4159E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,2.2378E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,1.7216E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,3.4147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,2.7580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,2.3756E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,3.2501E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,5.8495E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,5.4828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,5.4834E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,4.6942E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,4.9820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,5.5540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.3030E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,1.5657E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,7.0685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,6.4023E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,6.5552E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,5.6780E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.4064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.7178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.3902E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.5244E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.5327E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.4865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.8789E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.0416E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,4.2787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,4.8962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,2.7710E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,1.4102E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,3.3337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,2.9948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,3.2362E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,2.8923E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,2.5572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,2.0137E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.5125E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.9772E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,1.1757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,1.0640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,1.0096E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,1.0028E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,1.9231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,2.0727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,1.3526E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,7.2856E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,5.4049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,4.9416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,5.0395E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,4.2131E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,2.7686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,2.2198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,1.7884E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,2.3398E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,2.2572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,2.1585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,1.6253E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,1.1040E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,5.6160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,6.3384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,3.2655E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,1.4511E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,3.4752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,3.3527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,3.1430E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,2.4122E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,5.1130E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,5.1064E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,5.1049E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,5.0966E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.3684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.4192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.1477E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,9.9675E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,2.4617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,2.7797E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,1.3996E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,6.3211E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,1.8804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,1.6784E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,1.4709E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,1.2256E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,3.3804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,2.7495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,2.4558E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,3.4031E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,2.4579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,2.2460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,2.2386E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,1.8609E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,6.9939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,7.8933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,4.5780E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.1730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.5572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.2760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.2290E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.7308E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.3283E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.6657E-003
