 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.0474E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.4540E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.6685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.2123E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.0025E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,4.4624E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,4.5927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,5.1182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,3.2342E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,1.6516E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,6.0471E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,5.6645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,5.7047E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,4.9249E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.8650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.4988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.3211E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.8963E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,4.1516E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,4.0035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,4.0774E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,3.1542E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,9.7254E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,1.0121E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,9.5920E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,7.5325E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,4.2320E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,4.1521E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,4.5198E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,5.1747E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,3.6302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,2.7933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,2.3487E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,3.7239E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,4.3052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,3.8705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,4.0696E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,3.6524E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_1,OFFICE_OPEN_102_REFERENCEPOINT1,3.9420E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_1,OFFICE_OPEN_102_REFERENCEPOINT1,4.3905E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_1,OFFICE_OPEN_102_REFERENCEPOINT1,2.7969E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_1,OFFICE_OPEN_102_REFERENCEPOINT1,1.4560E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_2,OFFICE_OPEN_102_REFERENCEPOINT1,1.8243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_2,OFFICE_OPEN_102_REFERENCEPOINT1,1.7765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_2,OFFICE_OPEN_102_REFERENCEPOINT1,1.4774E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_2,OFFICE_OPEN_102_REFERENCEPOINT1,9.7912E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_3,OFFICE_OPEN_102_REFERENCEPOINT1,1.1165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_3,OFFICE_OPEN_102_REFERENCEPOINT1,9.0930E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_3,OFFICE_OPEN_102_REFERENCEPOINT1,7.0026E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_3,OFFICE_OPEN_102_REFERENCEPOINT1,8.4079E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_4,OFFICE_OPEN_102_REFERENCEPOINT1,2.7801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_4,OFFICE_OPEN_102_REFERENCEPOINT1,2.6263E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_4,OFFICE_OPEN_102_REFERENCEPOINT1,2.5405E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_102_DAYLIGHT,OFFICE_OPEN_102,OFFICE_OPEN_102_WINDOW_4,OFFICE_OPEN_102_REFERENCEPOINT1,1.9697E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,5.9887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,6.7121E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,4.0287E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.9228E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,4.3715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,4.2169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,4.1129E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,3.5714E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.0493E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.6755E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.3419E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.6278E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,5.8606E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,5.6606E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,5.7476E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,4.6935E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,3.4479E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,3.8648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,2.3150E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,1.1035E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,1.8808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,1.8471E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,1.3972E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,1.0977E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,2.0943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,1.7143E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,1.5922E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,2.2502E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,5.4596E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,5.0922E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,4.9392E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,4.0472E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,4.2743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,4.8073E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,2.7737E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,1.3022E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,6.2700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,5.7839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,5.9049E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,5.2118E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,2.2513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,1.7956E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,1.4137E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,1.8892E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,3.2865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,3.2374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,3.5785E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,3.0692E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,7.6714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,8.5641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,5.4066E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,2.8019E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,2.6499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,2.5941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,2.3782E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,1.8995E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,3.2236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,2.7112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,2.5830E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,3.4919E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.3909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.0601E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.0812E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,4.3702E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,4.9836E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,5.2802E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,5.4289E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,4.3156E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,2.1389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,1.9224E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,2.1839E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,2.1444E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,8.3240E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,6.9258E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,8.1992E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,1.2409E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.9329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.7477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.9531E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.8254E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,7.3819E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,7.3096E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,6.4419E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,4.7067E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,4.3454E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,3.9201E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,4.2312E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,3.8862E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,3.7293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,2.8736E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,2.4928E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,3.8435E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,1.7940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,1.5654E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,1.8902E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,2.0719E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,5.0610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,5.7196E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,3.3103E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,1.5630E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,3.5084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,3.3310E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,3.5356E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,3.3169E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,9.9335E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,8.7959E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,1.0900E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,1.6982E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,3.7859E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,3.6252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,3.5139E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,3.0401E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,4.1473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,4.6427E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,2.8892E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,1.4684E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,2.2466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,2.1151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,2.2782E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,1.8977E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.3013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.0639E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.0006E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.4634E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,2.6002E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,2.5002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,2.3129E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,1.8720E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,4.5382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,5.0524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,3.2691E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.7804E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.3207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.1794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.2372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.4090E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,5.2717E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,4.2620E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,3.9398E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,5.7184E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,6.3622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,5.9441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,6.0335E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,5.2255E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,4.0271E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,4.4851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,2.7050E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,1.2746E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,3.0576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,2.6178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,2.8780E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,2.9577E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,4.9446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,4.0256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,3.6116E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,4.9904E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,5.9961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,5.6171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,5.6413E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,4.8270E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,2.0218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,2.2409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,1.4202E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,8.1231E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,5.5855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,5.0974E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,5.4464E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,4.8941E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,3.4838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,2.8055E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,2.5944E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,3.7726E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,3.8768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,3.6430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,4.4299E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,4.2459E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,2.1497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,2.2560E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,1.9569E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,1.2088E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,3.2751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,2.9745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,3.3481E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,3.4260E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,2.5177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,2.0941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,2.1577E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,3.1001E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,6.8289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,6.4138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,6.5199E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,5.5606E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_1,OFFICE_OPEN_105_REFERENCEPOINT1,3.0326E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_1,OFFICE_OPEN_105_REFERENCEPOINT1,3.4354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_1,OFFICE_OPEN_105_REFERENCEPOINT1,2.0992E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_1,OFFICE_OPEN_105_REFERENCEPOINT1,1.0343E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_2,OFFICE_OPEN_105_REFERENCEPOINT1,1.4329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_2,OFFICE_OPEN_105_REFERENCEPOINT1,1.2680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_2,OFFICE_OPEN_105_REFERENCEPOINT1,1.2106E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_2,OFFICE_OPEN_105_REFERENCEPOINT1,1.1739E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_3,OFFICE_OPEN_105_REFERENCEPOINT1,2.0390E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_3,OFFICE_OPEN_105_REFERENCEPOINT1,1.6121E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_3,OFFICE_OPEN_105_REFERENCEPOINT1,1.4437E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_3,OFFICE_OPEN_105_REFERENCEPOINT1,2.1144E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_4,OFFICE_OPEN_105_REFERENCEPOINT1,8.7144E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_4,OFFICE_OPEN_105_REFERENCEPOINT1,8.4862E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_4,OFFICE_OPEN_105_REFERENCEPOINT1,7.7200E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_105_DAYLIGHT,OFFICE_OPEN_105,OFFICE_OPEN_105_WINDOW_4,OFFICE_OPEN_105_REFERENCEPOINT1,7.1512E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.9817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,6.6424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,4.6015E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,2.5153E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,8.5987E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,8.0583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,8.1183E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,7.0150E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.1788E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,4.2327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.9532E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.5175E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.5606E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.0761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.6785E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.1799E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,2.2495E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,1.9475E-006
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,2.6692E-006
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,2.8267E-006
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,5.6538E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,5.2961E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,5.3342E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,4.6064E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,2.2027E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,1.7974E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,1.6330E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,2.3094E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,4.4216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,4.1257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,4.1822E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,3.5313E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,5.9286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,6.6621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,4.2032E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,2.1838E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,3.3661E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,3.1570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,3.4087E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,3.0739E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,4.2548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,3.3827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,2.9670E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,4.2821E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,6.6602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,6.2515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,6.2775E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,5.3993E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,5.1539E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,5.7048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,3.9806E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,2.0635E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,5.0270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,4.6332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,4.9565E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,4.3809E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,4.3494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,3.4527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,3.0548E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,4.4427E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,5.6817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,5.3517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,5.4668E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,4.5949E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,4.8362E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,4.7704E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,4.5282E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,3.4999E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,2.3913E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,2.2457E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,2.3114E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,1.9327E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,1.9111E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,1.5044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,1.1577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,1.5651E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.8940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.7433E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.7753E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.4136E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,7.7780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,8.6684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,5.5966E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.8672E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,6.5911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,6.1754E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,6.2197E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,5.3741E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,6.1217E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,4.9861E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,4.4746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,6.1784E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,5.9804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,5.5482E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,5.6982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,4.8790E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_1,LOBBY_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_1,LOBBY_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_1,LOBBY_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_1,LOBBY_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_2,LOBBY_107_REFERENCEPOINT1,2.1489E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_2,LOBBY_107_REFERENCEPOINT1,1.7892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_2,LOBBY_107_REFERENCEPOINT1,1.9209E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_2,LOBBY_107_REFERENCEPOINT1,1.8959E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_3,LOBBY_107_REFERENCEPOINT1,1.4307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_3,LOBBY_107_REFERENCEPOINT1,1.1033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_3,LOBBY_107_REFERENCEPOINT1,1.0984E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_3,LOBBY_107_REFERENCEPOINT1,1.8260E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_4,LOBBY_107_REFERENCEPOINT1,5.7840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_4,LOBBY_107_REFERENCEPOINT1,5.4183E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_4,LOBBY_107_REFERENCEPOINT1,5.4416E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_107_DAYLIGHT,LOBBY_107,LOBBY_107_WINDOW_4,LOBBY_107_REFERENCEPOINT1,4.6556E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,5.4477E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,6.1352E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,3.6786E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,1.9525E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,1.9678E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,1.7801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,1.4902E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,1.0965E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,1.2198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,9.5405E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,8.3036E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,1.1126E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,7.2904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,8.1727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,5.2632E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,2.6700E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,6.0874E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,5.7139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,5.7328E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,4.8073E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,6.0458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,4.8960E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,4.3251E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,6.0532E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,5.3210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,4.8571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,5.2663E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,4.6734E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,2.0223E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,2.2897E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,1.3497E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,7.1377E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,3.1487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,2.8911E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,3.0377E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,2.6783E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,2.0558E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,1.6327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,1.4449E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,2.1006E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.4444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.2985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.4644E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.0604E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,6.7536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.5441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,4.7372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,2.3682E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,8.4056E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.8171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.8798E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,6.6826E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,4.9908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,4.0672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,3.6512E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,5.0369E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,9.3916E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,8.8165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,8.8531E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.6173E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,4.1055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,4.5913E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,2.8829E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,1.4582E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,5.1614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,4.8319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,4.8670E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,4.1967E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,7.1442E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,5.7464E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,4.2041E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,4.6667E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.8877E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.5431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.8746E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.3531E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,3.8002E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,4.2807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,2.3508E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,1.0514E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,5.0302E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.6718E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.1847E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.3605E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,3.7154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,2.9657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,2.6332E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,3.7948E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,6.2835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,5.8853E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,5.9107E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,5.0551E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,7.3373E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,8.2429E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,5.0499E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,2.4223E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,5.1525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,4.8179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,4.8655E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,4.2190E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,2.1425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,1.7531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,1.6132E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,2.1460E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,1.3759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,1.4249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,1.3904E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,1.3746E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,4.4838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,5.0194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,3.0230E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,1.5375E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,4.9648E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,4.5388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,4.8125E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,4.2200E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,2.6786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,2.0727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,1.8165E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,2.7862E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,4.7032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,4.5275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,4.7183E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,3.8228E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,8.5879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,9.5857E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.0422E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,3.0515E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.3522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.9516E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.9943E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.1794E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.2057E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.0358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,4.5088E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.2641E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.6205E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.2290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.2539E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,4.4127E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,5.0565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,4.7325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,4.7670E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,4.1078E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,2.6623E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,2.1160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,1.8700E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,2.6895E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,4.4335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,4.1168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,4.1370E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,3.4565E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,5.8306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,6.5771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,4.0232E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,1.9444E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,5.3973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,5.0332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,5.0720E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,4.3314E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,4.2834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,3.4162E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,3.0255E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,4.3267E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,4.0621E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,3.6781E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,4.1385E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,3.8456E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,6.4705E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,7.2369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,4.5154E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,2.2185E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,4.8281E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,5.4076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,3.3498E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,1.6132E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,3.5440E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,3.3139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,3.4056E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,2.8187E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,3.1037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,2.4681E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,2.1997E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,3.2168E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,4.0504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,3.7782E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,3.7956E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,3.2107E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,8.8209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,9.8193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,6.2741E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,3.2821E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,6.1433E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,5.7217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,5.7666E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,4.9091E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,5.1267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,3.9563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,3.4292E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,5.1851E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,6.2651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,5.8532E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,5.8795E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,4.9942E-003
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LOBBY_0,RunPeriod: YEAR ROUND RUN PERIOD,7.1284163589E-002,9.0189787889E-002,Pass,Pass,7.6861336312E-003,1.0096066396E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_0,RunPeriod: YEAR ROUND RUN PERIOD,6.9789574251E-002,8.4986340851E-002,Pass,Pass,7.4590946937E-003,9.3486693225E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_0,RunPeriod: YEAR ROUND RUN PERIOD,8.6542316970E-002,0.1187716393,Pass,Pass,7.2964214420E-003,1.0848575544E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1480988095,0.1646938678,Pass,Pass,1.2515977713E-002,1.4256628440E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_0,RunPeriod: YEAR ROUND RUN PERIOD,3.6474212807E-002,3.9576380982E-002,Pass,Pass,4.9705154966E-003,5.4333488007E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1038892738,0.1282029958,Pass,Pass,9.1937897562E-003,1.1575560280E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1960591665,0.2203520693,Pass,Pass,1.5291675026E-002,1.8247770081E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_1,RunPeriod: YEAR ROUND RUN PERIOD,5.3170253415E-002,6.2649708806E-002,Pass,Pass,5.6839289031E-003,7.3444612670E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_1,RunPeriod: YEAR ROUND RUN PERIOD,8.6098267610E-002,9.9969322157E-002,Pass,Pass,8.4022623629E-003,1.0454325461E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1043709366,0.1184002092,Pass,Pass,1.0491649277E-002,1.2126214108E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1485936935,0.1641822630,Pass,Pass,1.2304895148E-002,1.3924061711E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_1,RunPeriod: YEAR ROUND RUN PERIOD,5.5110591530E-002,6.6119469760E-002,Pass,Pass,6.4620840621E-003,8.1327516140E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1084644544,0.1238810616,Pass,Pass,9.9609382009E-003,1.1575487758E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1128165724,0.1388448461,Pass,Pass,9.0032675540E-003,1.1616795739E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_2,RunPeriod: YEAR ROUND RUN PERIOD,6.0278407801E-002,7.3600000551E-002,Pass,Pass,6.0496228305E-003,7.7248078937E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_2,RunPeriod: YEAR ROUND RUN PERIOD,7.7944894467E-002,8.8211933489E-002,Pass,Pass,8.0862981660E-003,9.3076709923E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,9.4396518393E-002,0.1054674436,Pass,Pass,9.8394206778E-003,1.1299011342E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_2,RunPeriod: YEAR ROUND RUN PERIOD,9.3528154069E-002,0.1196864610,Pass,Pass,7.5485909901E-003,9.9456069137E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_2,RunPeriod: YEAR ROUND RUN PERIOD,4.9093318809E-002,5.8024760873E-002,Pass,Pass,5.7289733717E-003,7.2210348951E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1107872613,0.1266610255,Pass,Pass,8.2570417756E-003,9.9900173069E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_3,RunPeriod: YEAR ROUND RUN PERIOD,6.1085667742E-002,7.0725476731E-002,Pass,Pass,6.3833710328E-003,7.4952267398E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1594242470,0.1763945881,Pass,Pass,1.2480772671E-002,1.4180562283E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_3,RunPeriod: YEAR ROUND RUN PERIOD,4.1103031993E-002,4.5901990935E-002,Pass,Pass,5.1403248254E-003,5.7952264121E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1208636039,0.1381897176,Pass,Pass,1.0862885598E-002,1.2680816693E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1113786280,0.1294424287,Pass,Pass,9.4529191925E-003,1.1200786570E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_4,RunPeriod: YEAR ROUND RUN PERIOD,5.8618473495E-002,6.6218743811E-002,Pass,Pass,6.2185617751E-003,7.1369197406E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_4,RunPeriod: YEAR ROUND RUN PERIOD,7.9433259146E-002,9.4857228690E-002,Pass,Pass,7.5984368666E-003,9.4923333972E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1200659560,0.1349554595,Pass,Pass,1.1287284703E-002,1.2956886298E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1621715244,0.1823693743,Pass,Pass,1.2548623124E-002,1.4437976823E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_4,RunPeriod: YEAR ROUND RUN PERIOD,6.4023852911E-002,7.2707532100E-002,Pass,Pass,6.7387573169E-003,7.8193686539E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1137527243,0.1288065286,Pass,Pass,1.0198393808E-002,1.1727700057E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1683625718,0.1966648456,Pass,Pass,1.1538720597E-002,1.3958850146E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_5,RunPeriod: YEAR ROUND RUN PERIOD,6.4828032331E-002,7.5439009189E-002,Pass,Pass,6.6197659996E-003,7.9387505211E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_5,RunPeriod: YEAR ROUND RUN PERIOD,7.4854195012E-002,9.4440383900E-002,Pass,Pass,7.4641606345E-003,9.3097074206E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1174078348,0.1307688968,Pass,Pass,1.1229774152E-002,1.2787654524E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_5,RunPeriod: YEAR ROUND RUN PERIOD,9.4385249347E-002,0.1122847095,Pass,Pass,8.1350566046E-003,9.8434180869E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_5,RunPeriod: YEAR ROUND RUN PERIOD,3.5736552394E-002,4.1015847216E-002,Pass,Pass,4.5335616571E-003,5.2574670288E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1351537159,0.1582811345,Pass,Pass,1.1251737493E-002,1.3585932644E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1311884528,0.1465892164,Pass,Pass,9.8759409166E-003,1.1983988008E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_6,RunPeriod: YEAR ROUND RUN PERIOD,8.3714686968E-002,9.6845742285E-002,Pass,Pass,8.2944118834E-003,9.7314040384E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1141498079,0.1291721909,Pass,Pass,1.0805917846E-002,1.2660501086E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1278501614,0.1458754091,Pass,Pass,1.0475365244E-002,1.2160086732E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_6,RunPeriod: YEAR ROUND RUN PERIOD,4.5098832399E-002,5.2460815556E-002,Pass,Pass,5.3668917751E-003,6.3096492614E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1127326147,0.1261197057,Pass,Pass,1.0265939197E-002,1.1714285806E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1386697952,0.1690442089,Pass,Pass,1.0396199882E-002,1.3477073937E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_7,RunPeriod: YEAR ROUND RUN PERIOD,8.7708732077E-002,0.1028807997,Pass,Pass,8.1121979704E-003,9.6573712042E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_7,RunPeriod: YEAR ROUND RUN PERIOD,8.9801726774E-002,0.1136513041,Pass,Pass,8.5661288147E-003,1.0917538873E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1234318363,0.1415071910,Pass,Pass,1.1307022157E-002,1.3229560386E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1226744083,0.1402818022,Pass,Pass,1.0162830167E-002,1.1845098918E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_7,RunPeriod: YEAR ROUND RUN PERIOD,6.5953414256E-002,7.7716280344E-002,Pass,Pass,6.9318194215E-003,8.2899554473E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1769060079,0.2014223097,Pass,Pass,1.3870407715E-002,1.6241982199E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1380804898,0.1606545052,Pass,Pass,1.0431739594E-002,1.2707183202E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_8,RunPeriod: YEAR ROUND RUN PERIOD,6.2965005264E-002,7.2423008342E-002,Pass,Pass,6.3575835091E-003,7.6490010274E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_8,RunPeriod: YEAR ROUND RUN PERIOD,8.7071327745E-002,0.1073869630,Pass,Pass,7.9919297165E-003,1.0243706405E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,8.2242166176E-002,0.1023015212,Pass,Pass,7.4393864819E-003,9.7987285194E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_8,RunPeriod: YEAR ROUND RUN PERIOD,4.5209025301E-002,5.1192465434E-002,Pass,Pass,5.4163510281E-003,6.2707697822E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_8,RunPeriod: YEAR ROUND RUN PERIOD,9.8961162276E-002,0.1216813285,Pass,Pass,9.0021444455E-003,1.1712364294E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1045185736,0.1346224303,Pass,Pass,7.8327324208E-003,1.1063668597E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_9,RunPeriod: YEAR ROUND RUN PERIOD,5.5087263929E-002,6.4240210357E-002,Pass,Pass,5.8060808958E-003,6.8631638082E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_9,RunPeriod: YEAR ROUND RUN PERIOD,9.0721166562E-002,0.1043270489,Pass,Pass,8.4894100666E-003,9.9035990972E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1373926650,0.1594280765,Pass,Pass,1.1808742671E-002,1.4219646204E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_9,RunPeriod: YEAR ROUND RUN PERIOD,8.5110880652E-002,0.1005582831,Pass,Pass,6.7815269430E-003,8.7558104712E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_9,RunPeriod: YEAR ROUND RUN PERIOD,6.8576599884E-002,7.7203070669E-002,Pass,Pass,7.1992212895E-003,8.2234130938E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1367446313,0.1631900174,Pass,Pass,1.1527100946E-002,1.3646598568E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1695518926,0.2004722105,Pass,Pass,1.1498385302E-002,1.4778795034E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_10,RunPeriod: YEAR ROUND RUN PERIOD,8.3035486714E-002,0.1031129113,Pass,Pass,7.3836004630E-003,9.6573297570E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1112993476,0.1294631644,Pass,Pass,1.0323880611E-002,1.2006006355E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_10,RunPeriod: YEAR ROUND RUN PERIOD,9.2686737394E-002,0.1133760545,Pass,Pass,8.6304871901E-003,1.0812605537E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_10,RunPeriod: YEAR ROUND RUN PERIOD,7.0160138271E-002,8.4670655970E-002,Pass,Pass,6.0205746066E-003,7.2522941426E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_10,RunPeriod: YEAR ROUND RUN PERIOD,5.9989128249E-002,7.2051143263E-002,Pass,Pass,6.2159574351E-003,7.5936155177E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1426413426,0.1696631048,Pass,Pass,1.1184267329E-002,1.3945664853E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1455379016,0.1706207409,Pass,Pass,1.1308068753E-002,1.3729996902E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_11,RunPeriod: YEAR ROUND RUN PERIOD,5.4461438006E-002,5.9749640669E-002,Pass,Pass,5.8195865270E-003,6.4297168580E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_11,RunPeriod: YEAR ROUND RUN PERIOD,8.0075971519E-002,9.6930287943E-002,Pass,Pass,7.8849630991E-003,9.3525632720E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_11,RunPeriod: YEAR ROUND RUN PERIOD,9.2131154637E-002,0.1116190858,Pass,Pass,7.7835259997E-003,9.5842427113E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_11,RunPeriod: YEAR ROUND RUN PERIOD,3.4192247348E-002,4.1027543295E-002,Pass,Pass,4.2931220707E-003,5.2284593752E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1169381918,0.1473907336,Pass,Pass,9.7946110644E-003,1.2255420791E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1297416232,0.1487224735,Pass,Pass,1.0477192417E-002,1.2221946016E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_12,RunPeriod: YEAR ROUND RUN PERIOD,8.0623967568E-002,0.1010858500,Pass,Pass,7.3956078645E-003,9.4483806207E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1239660075,0.1435659501,Pass,Pass,1.0264031191E-002,1.2413553657E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_12,RunPeriod: YEAR ROUND RUN PERIOD,8.9615388937E-002,0.1048254029,Pass,Pass,8.5067392449E-003,1.0186046198E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_12,RunPeriod: YEAR ROUND RUN PERIOD,9.9159411710E-002,0.1127601772,Pass,Pass,8.5809406259E-003,9.8822233700E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_12,RunPeriod: YEAR ROUND RUN PERIOD,5.7509281416E-002,6.8111333536E-002,Pass,Pass,6.2823416884E-003,7.5449524965E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1517870094,0.1775228434,Pass,Pass,1.0944869596E-002,1.4799549721E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1043713826,0.1483827595,Pass,Pass,6.2353346158E-003,9.1737701139E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_13,RunPeriod: YEAR ROUND RUN PERIOD,5.5253723228E-002,6.5079499426E-002,Pass,Pass,5.7379072149E-003,6.8620224558E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_13,RunPeriod: YEAR ROUND RUN PERIOD,8.1743602451E-002,9.7177780165E-002,Pass,Pass,7.8767531240E-003,9.3478537444E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1010786513,0.1100769515,Pass,Pass,9.9751021777E-003,1.1068291104E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_13,RunPeriod: YEAR ROUND RUN PERIOD,9.3298155315E-002,0.1089374940,Pass,Pass,7.9575415495E-003,9.5261053000E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_13,RunPeriod: YEAR ROUND RUN PERIOD,4.1231314362E-002,4.6095971644E-002,Pass,Pass,4.9354439930E-003,5.6207580942E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1297897864,0.1445025972,Pass,Pass,1.1228587458E-002,1.3002232152E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1063539881,0.1199420077,Pass,Pass,8.4441568002E-003,1.1055034739E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_14,RunPeriod: YEAR ROUND RUN PERIOD,8.1144598294E-002,0.1003323565,Pass,Pass,7.5874023024E-003,9.9374062306E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_14,RunPeriod: YEAR ROUND RUN PERIOD,8.4805289433E-002,9.5898317997E-002,Pass,Pass,8.2088305575E-003,9.4249697771E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_14,RunPeriod: YEAR ROUND RUN PERIOD,9.3384942580E-002,0.1068686016,Pass,Pass,7.6572414235E-003,9.5874628138E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_14,RunPeriod: YEAR ROUND RUN PERIOD,4.0953519317E-002,4.7551962235E-002,Pass,Pass,4.8914399777E-003,5.7414389111E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1572365104,0.2057872485,Pass,Pass,1.1176516955E-002,1.5416134226E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1782128531,0.2024811047,Pass,Pass,1.3355661032E-002,1.5795522536E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_15,RunPeriod: YEAR ROUND RUN PERIOD,7.8709512360E-002,8.9541034800E-002,Pass,Pass,7.5585479734E-003,8.7254923115E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_15,RunPeriod: YEAR ROUND RUN PERIOD,8.7287980848E-002,9.5760035258E-002,Pass,Pass,8.5942990152E-003,9.5360916123E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1140629454,0.1255999756,Pass,Pass,1.0604907201E-002,1.1923430801E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1422655219,0.1650659165,Pass,Pass,1.0997118969E-002,1.3031245991E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_15,RunPeriod: YEAR ROUND RUN PERIOD,4.2783636908E-002,4.7969316014E-002,Pass,Pass,5.1036400603E-003,5.7809480809E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1719760118,0.1998215686,Pass,Pass,1.3104436132E-002,1.5993214050E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1131078068,0.1316430728,Pass,Pass,9.3136747238E-003,1.1002044138E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1035170204,0.1204910532,Pass,Pass,9.3227268192E-003,1.1052953629E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_16,RunPeriod: YEAR ROUND RUN PERIOD,9.5493657928E-002,0.1115745343,Pass,Pass,8.9418571066E-003,1.0759428054E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_16,RunPeriod: YEAR ROUND RUN PERIOD,9.1162927454E-002,0.1029474147,Pass,Pass,8.0965736819E-003,9.2566714591E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_16,RunPeriod: YEAR ROUND RUN PERIOD,4.1196512696E-002,4.8442891834E-002,Pass,Pass,4.2543297877E-003,5.3428717920E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1085600046,0.1331358776,Pass,Pass,9.7246320870E-003,1.2161449684E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1441815212,0.1678354378,Pass,Pass,1.0565103604E-002,1.2854797083E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_17,RunPeriod: YEAR ROUND RUN PERIOD,7.0337473511E-002,8.7172387112E-002,Pass,Pass,6.5952968044E-003,8.1693629929E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1308507075,0.1421327654,Pass,Pass,1.1380884649E-002,1.2628715063E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1353040153,0.1621449710,Pass,Pass,1.0938200947E-002,1.3705261410E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_17,RunPeriod: YEAR ROUND RUN PERIOD,8.5608220546E-002,0.1012601391,Pass,Pass,7.3884957250E-003,8.8879104669E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_17,RunPeriod: YEAR ROUND RUN PERIOD,4.9634582482E-002,5.8818178639E-002,Pass,Pass,5.5544864704E-003,6.6765854669E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1100580474,0.1313213137,Pass,Pass,9.3113186152E-003,1.1329805761E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.2089830242,0.2305895173,Pass,Pass,1.5164478061E-002,1.7672878564E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_18,RunPeriod: YEAR ROUND RUN PERIOD,7.0138956110E-002,8.1814018306E-002,Pass,Pass,6.8413802526E-003,8.0783225698E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_18,RunPeriod: YEAR ROUND RUN PERIOD,9.7100358558E-002,0.1150482272,Pass,Pass,8.6192051503E-003,1.0410462542E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_18,RunPeriod: YEAR ROUND RUN PERIOD,9.1436528767E-002,0.1058977150,Pass,Pass,7.8901150607E-003,9.2611402428E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_18,RunPeriod: YEAR ROUND RUN PERIOD,3.3572372369E-002,3.7651006552E-002,Pass,Pass,4.2317664401E-003,4.7357925836E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1297828871,0.1493257120,Pass,Pass,1.0864116001E-002,1.2749891358E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1655802259,0.2030577436,Pass,Pass,1.1701053782E-002,1.5278937924E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_19,RunPeriod: YEAR ROUND RUN PERIOD,9.9500399977E-002,0.1171472479,Pass,Pass,8.6200571169E-003,1.0421976298E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_19,RunPeriod: YEAR ROUND RUN PERIOD,7.2653194306E-002,9.1137440237E-002,Pass,Pass,6.3481293549E-003,8.4480706168E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_19,RunPeriod: YEAR ROUND RUN PERIOD,5.3941853075E-002,6.1541502044E-002,Pass,Pass,6.0356380007E-003,6.9585592942E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1235349177,0.1408628902,Pass,Pass,1.0303791253E-002,1.2317464585E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1367094794,0.1555075976,Pass,Pass,1.0449300661E-002,1.2092458787E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1163212700,0.1445023165,Pass,Pass,9.5630704030E-003,1.2396036207E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_20,RunPeriod: YEAR ROUND RUN PERIOD,9.4532487672E-002,0.1213477567,Pass,Pass,8.9141969026E-003,1.1594102421E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1053727749,0.1141534648,Pass,Pass,7.6080529744E-003,9.4987880879E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_20,RunPeriod: YEAR ROUND RUN PERIOD,6.5254538040E-002,7.2675122736E-002,Pass,Pass,6.9506392210E-003,7.8399077200E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_20,RunPeriod: YEAR ROUND RUN PERIOD,9.9622276945E-002,0.1153635179,Pass,Pass,8.5345870279E-003,1.0411025323E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1123796415,0.1364361334,Pass,Pass,9.0333539252E-003,1.1251906956E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_21,RunPeriod: YEAR ROUND RUN PERIOD,6.4060978951E-002,7.2745271345E-002,Pass,Pass,6.4379527227E-003,7.4085715884E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_21,RunPeriod: YEAR ROUND RUN PERIOD,9.4023699556E-002,0.1082040101,Pass,Pass,8.6289044330E-003,1.0071934844E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_21,RunPeriod: YEAR ROUND RUN PERIOD,9.1262024924E-002,0.1041458705,Pass,Pass,9.0154657499E-003,1.0471783401E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_21,RunPeriod: YEAR ROUND RUN PERIOD,9.0057410040E-002,0.1066230578,Pass,Pass,7.7202773726E-003,9.2561238376E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_21,RunPeriod: YEAR ROUND RUN PERIOD,4.7967879000E-002,5.6001181885E-002,Pass,Pass,5.3102579021E-003,6.4443269258E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1249940232,0.1384891591,Pass,Pass,1.0846802808E-002,1.2279830816E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1524399830,0.1745458939,Pass,Pass,1.1939592612E-002,1.4139857639E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_22,RunPeriod: YEAR ROUND RUN PERIOD,5.9205814727E-002,6.9489357669E-002,Pass,Pass,6.0090225195E-003,7.1510554835E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_22,RunPeriod: YEAR ROUND RUN PERIOD,8.8318683045E-002,0.1056371137,Pass,Pass,7.9265118654E-003,9.9233126892E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_22,RunPeriod: YEAR ROUND RUN PERIOD,9.1817447226E-002,0.1144989550,Pass,Pass,8.4136307433E-003,1.0954911614E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1492669262,0.1713780174,Pass,Pass,1.1401553142E-002,1.3343123040E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_22,RunPeriod: YEAR ROUND RUN PERIOD,3.9512961696E-002,4.3511673430E-002,Pass,Pass,4.8072163743E-003,5.3356925799E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1321516590,0.1516157360,Pass,Pass,9.8706265053E-003,1.1894112291E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_23,RunPeriod: YEAR ROUND RUN PERIOD,7.1037137548E-002,8.6254288475E-002,Pass,Pass,6.4867401107E-003,8.3497805698E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_23,RunPeriod: YEAR ROUND RUN PERIOD,9.5191650962E-002,0.1213177891,Pass,Pass,8.6387121843E-003,1.1534732332E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_23,RunPeriod: YEAR ROUND RUN PERIOD,8.1224157652E-002,9.1998991596E-002,Pass,Pass,7.3422203965E-003,8.4068849485E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_23,RunPeriod: YEAR ROUND RUN PERIOD,9.5564625036E-002,0.1262785128,Pass,Pass,7.7584072457E-003,1.0295547911E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_23,RunPeriod: YEAR ROUND RUN PERIOD,9.3610452753E-002,0.1187954887,Pass,Pass,6.9712258283E-003,9.7367750709E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_24,RunPeriod: YEAR ROUND RUN PERIOD,8.2467098477E-002,0.1046729870,Pass,Pass,7.2418296051E-003,9.2268576123E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1424753640,0.1786900045,Pass,Pass,1.0986150529E-002,1.4771771782E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_24,RunPeriod: YEAR ROUND RUN PERIOD,7.5288700570E-002,9.3439485687E-002,Pass,Pass,6.5246235564E-003,8.5432036594E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_24,RunPeriod: YEAR ROUND RUN PERIOD,4.4960226010E-002,5.2003812126E-002,Pass,Pass,5.1201741150E-003,5.9963152618E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1507002222,0.1729188020,Pass,Pass,1.1758288350E-002,1.3830270265E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1331903688,0.1640444627,Pass,Pass,9.7940703997E-003,1.2830721184E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_25,RunPeriod: YEAR ROUND RUN PERIOD,7.9358323250E-002,9.2101779177E-002,Pass,Pass,7.2930910000E-003,8.5909565521E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_25,RunPeriod: YEAR ROUND RUN PERIOD,8.1708666953E-002,9.8887152639E-002,Pass,Pass,7.4042258183E-003,9.9477175444E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_25,RunPeriod: YEAR ROUND RUN PERIOD,8.3485060092E-002,0.1012111524,Pass,Pass,7.8287883224E-003,9.9550854808E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_25,RunPeriod: YEAR ROUND RUN PERIOD,6.6244403904E-002,8.4224783895E-002,Pass,Pass,4.8458864420E-003,7.1246284805E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_25,RunPeriod: YEAR ROUND RUN PERIOD,4.7772261663E-002,5.6315377172E-002,Pass,Pass,5.3602057604E-003,6.3988320759E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1542842966,0.1722880583,Pass,Pass,1.1586274863E-002,1.3630423740E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1057001867,0.1375058932,Pass,Pass,8.0271734685E-003,1.0834996484E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_26,RunPeriod: YEAR ROUND RUN PERIOD,5.2652052134E-002,7.0485947668E-002,Pass,Pass,5.1449808695E-003,7.1103085548E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1069236254,0.1261329910,Pass,Pass,9.2512990233E-003,1.1140680410E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_26,RunPeriod: YEAR ROUND RUN PERIOD,9.0048859078E-002,0.1016254856,Pass,Pass,8.9585850240E-003,1.0265924823E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_26,RunPeriod: YEAR ROUND RUN PERIOD,8.5461544521E-002,9.8323872563E-002,Pass,Pass,7.5098267323E-003,8.7473367372E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_26,RunPeriod: YEAR ROUND RUN PERIOD,3.7012148348E-002,4.0569217501E-002,Pass,Pass,4.5499455990E-003,5.0263182342E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1158751177,0.1283774824,Pass,Pass,1.0057083542E-002,1.1388731290E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_27,RunPeriod: YEAR ROUND RUN PERIOD,5.8974040176E-002,6.7650000988E-002,Pass,Pass,6.0293432533E-003,6.9926982293E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1301377937,0.1461342019,Pass,Pass,1.0877088562E-002,1.2505396755E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_27,RunPeriod: YEAR ROUND RUN PERIOD,7.6058543925E-002,9.3580291851E-002,Pass,Pass,6.0387384908E-003,8.5869713364E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_27,RunPeriod: YEAR ROUND RUN PERIOD,3.3204315914E-002,4.0597348602E-002,Pass,Pass,3.9848054102E-003,4.9177854963E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_27,RunPeriod: YEAR ROUND RUN PERIOD,9.7338689816E-002,0.1170040815,Pass,Pass,8.4128562807E-003,1.0334048236E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1114916641,0.1274531163,Pass,Pass,9.2634894415E-003,1.0737617142E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_28,RunPeriod: YEAR ROUND RUN PERIOD,6.7801243288E-002,7.6923495765E-002,Pass,Pass,6.1228758777E-003,6.9592975354E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_28,RunPeriod: YEAR ROUND RUN PERIOD,7.5453385268E-002,8.3828046366E-002,Pass,Pass,7.3842813618E-003,8.6089028801E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_28,RunPeriod: YEAR ROUND RUN PERIOD,9.6492511003E-002,0.1103668725,Pass,Pass,8.7497565139E-003,1.0639385319E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_28,RunPeriod: YEAR ROUND RUN PERIOD,8.8751604367E-002,0.1053795088,Pass,Pass,7.3490211964E-003,9.1854345437E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_28,RunPeriod: YEAR ROUND RUN PERIOD,3.8751270641E-002,4.1792682392E-002,Pass,Pass,4.7169014138E-003,5.1218447234E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1353338281,0.1532235553,Pass,Pass,8.9321905991E-003,1.1418806407E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1115716521,0.1242986437,Pass,Pass,9.0978922924E-003,1.0314496921E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_29,RunPeriod: YEAR ROUND RUN PERIOD,7.8642173457E-002,9.3021703635E-002,Pass,Pass,7.0111825295E-003,8.7436649813E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_29,RunPeriod: YEAR ROUND RUN PERIOD,9.1325915011E-002,0.1097474374,Pass,Pass,8.4052794022E-003,1.0584064037E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1052737337,0.1196299959,Pass,Pass,8.4824057168E-003,1.0348016068E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_29,RunPeriod: YEAR ROUND RUN PERIOD,3.5578533255E-002,3.9801914117E-002,Pass,Pass,4.3293471626E-003,4.8742889216E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1046159290,0.1236402861,Pass,Pass,8.4178747636E-003,1.0958313280E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_30,RunPeriod: YEAR ROUND RUN PERIOD,9.0997498416E-002,0.1074356929,Pass,Pass,8.0332092866E-003,9.6246337925E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_30,RunPeriod: YEAR ROUND RUN PERIOD,8.3848997612E-002,9.8498554077E-002,Pass,Pass,7.6819757451E-003,9.1623739327E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_30,RunPeriod: YEAR ROUND RUN PERIOD,9.0821978073E-002,0.1137433289,Pass,Pass,8.2006733194E-003,1.0542103569E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1040193028,0.1185194857,Pass,Pass,8.6935361280E-003,1.0041651416E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_30,RunPeriod: YEAR ROUND RUN PERIOD,3.7305005712E-002,4.0406103353E-002,Pass,Pass,4.5468463233E-003,4.9600222748E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1447057376,0.1635768682,Pass,Pass,1.1462778998E-002,1.3492161979E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1339534431,0.1535793670,Pass,Pass,1.0501495988E-002,1.2231344327E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_31,RunPeriod: YEAR ROUND RUN PERIOD,6.8040929302E-002,7.8828076327E-002,Pass,Pass,6.3513401445E-003,7.6926447051E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_31,RunPeriod: YEAR ROUND RUN PERIOD,9.2617210574E-002,0.1032206678,Pass,Pass,8.5120527501E-003,9.6351904106E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_31,RunPeriod: YEAR ROUND RUN PERIOD,9.9136921901E-002,0.1140999320,Pass,Pass,9.3468016964E-003,1.0925678305E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_31,RunPeriod: YEAR ROUND RUN PERIOD,9.5436862114E-002,0.1141732630,Pass,Pass,7.9234021351E-003,9.6311802606E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_31,RunPeriod: YEAR ROUND RUN PERIOD,3.5142610051E-002,3.8477460077E-002,Pass,Pass,4.3101825444E-003,4.7518293254E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1417214063,0.1723929873,Pass,Pass,1.0301172475E-002,1.2848172002E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1142593938,0.1335166360,Pass,Pass,9.1508063610E-003,1.0878820747E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_32,RunPeriod: YEAR ROUND RUN PERIOD,7.8914010859E-002,9.3930485137E-002,Pass,Pass,7.1736946420E-003,8.6440279735E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_32,RunPeriod: YEAR ROUND RUN PERIOD,8.6988660279E-002,0.1020019493,Pass,Pass,7.9497949502E-003,9.5091766811E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1201177257,0.1363913067,Pass,Pass,9.5862632933E-003,1.1036375075E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1111681947,0.1293679820,Pass,Pass,9.3582766215E-003,1.1187158838E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1402940474,0.1662505879,Pass,Pass,1.0435692549E-002,1.2763592351E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_33,RunPeriod: YEAR ROUND RUN PERIOD,5.8721685557E-002,6.8354006136E-002,Pass,Pass,5.8339873101E-003,6.8918217708E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_33,RunPeriod: YEAR ROUND RUN PERIOD,8.1182414544E-002,9.1880558079E-002,Pass,Pass,7.7817536098E-003,8.9356412211E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1307085614,0.1537665107,Pass,Pass,1.0746567656E-002,1.3029064550E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1136290231,0.1312727912,Pass,Pass,9.1128393349E-003,1.0673582545E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1715055721,0.1883891257,Pass,Pass,1.3157026934E-002,1.4916240598E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_34,RunPeriod: YEAR ROUND RUN PERIOD,7.4926526032E-002,8.5305890507E-002,Pass,Pass,7.1146102954E-003,8.2161592067E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_34,RunPeriod: YEAR ROUND RUN PERIOD,7.9228846703E-002,9.0519058681E-002,Pass,Pass,7.3200774880E-003,8.6087757378E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1210065220,0.1483754216,Pass,Pass,9.8157447238E-003,1.2211893955E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1291617948,0.1477980543,Pass,Pass,1.0080362174E-002,1.1717297658E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_34,RunPeriod: YEAR ROUND RUN PERIOD,3.6347194271E-002,4.0728236633E-002,Pass,Pass,4.3808666635E-003,4.9578704963E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1231135037,0.1423593088,Pass,Pass,1.0332664871E-002,1.2195170544E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1396036489,0.1517467600,Pass,Pass,1.1034918828E-002,1.2218204370E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_35,RunPeriod: YEAR ROUND RUN PERIOD,6.9756242934E-002,7.8780968997E-002,Pass,Pass,6.7879039832E-003,7.7686694418E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_35,RunPeriod: YEAR ROUND RUN PERIOD,8.5937979426E-002,0.1089827086,Pass,Pass,7.6937326461E-003,1.0131395821E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_35,RunPeriod: YEAR ROUND RUN PERIOD,8.8729974813E-002,0.1144026645,Pass,Pass,7.8802459044E-003,1.0584046904E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1511951677,0.1804750606,Pass,Pass,1.1015661775E-002,1.3596936916E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1390155407,0.1582384455,Pass,Pass,1.1160457573E-002,1.2932221380E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1035626852,0.1204946926,Pass,Pass,8.6248772969E-003,1.0794206652E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_36,RunPeriod: YEAR ROUND RUN PERIOD,7.3855043865E-002,8.6953895995E-002,Pass,Pass,6.4411659494E-003,7.9106848698E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1285345839,0.1438473488,Pass,Pass,1.1180710279E-002,1.2766970730E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_36,RunPeriod: YEAR ROUND RUN PERIOD,4.8252549211E-002,5.5126505387E-002,Pass,Pass,5.3978607980E-003,6.2001024534E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1748553767,0.1970481260,Pass,Pass,1.2609116616E-002,1.4664635256E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_37,RunPeriod: YEAR ROUND RUN PERIOD,9.1164550840E-002,0.1075426026,Pass,Pass,7.6599287989E-003,9.5581687590E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_37,RunPeriod: YEAR ROUND RUN PERIOD,7.6635742867E-002,8.7564310327E-002,Pass,Pass,7.3548794404E-003,8.5392453814E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1118990896,0.1288150243,Pass,Pass,9.5112330076E-003,1.1821825367E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1229409476,0.1682358939,Pass,Pass,8.3983080369E-003,1.2508803291E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_37,RunPeriod: YEAR ROUND RUN PERIOD,3.3107412550E-002,3.9182309689E-002,Pass,Pass,4.0538216046E-003,4.8813526773E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1045674246,0.1295900070,Pass,Pass,8.6254833193E-003,1.1053299600E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1188755082,0.1473238493,Pass,Pass,9.3427196423E-003,1.1886350130E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_38,RunPeriod: YEAR ROUND RUN PERIOD,8.2802441123E-002,9.8243109777E-002,Pass,Pass,7.3927195200E-003,8.9006305859E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1032302549,0.1197845247,Pass,Pass,8.8790726212E-003,1.0478855202E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_38,RunPeriod: YEAR ROUND RUN PERIOD,9.0562007195E-002,0.1046457540,Pass,Pass,8.4717497672E-003,9.9711360805E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1053834699,0.1184005600,Pass,Pass,8.6838067415E-003,9.8930768042E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_38,RunPeriod: YEAR ROUND RUN PERIOD,4.1240258655E-002,4.6054802377E-002,Pass,Pass,4.8103630489E-003,5.4169536113E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1572945496,0.1881008288,Pass,Pass,1.1436565322E-002,1.4353019176E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1655708404,0.1980824936,Pass,Pass,1.1563893832E-002,1.4955882416E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_39,RunPeriod: YEAR ROUND RUN PERIOD,9.3482830643E-002,0.1069693151,Pass,Pass,8.0615073734E-003,9.3648379761E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_39,RunPeriod: YEAR ROUND RUN PERIOD,8.4015871825E-002,9.6148975446E-002,Pass,Pass,7.5167218000E-003,9.0108791572E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1108308406,0.1287032637,Pass,Pass,9.8599857020E-003,1.1655522740E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1307598295,0.1523216469,Pass,Pass,9.9418241012E-003,1.2009664639E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_39,RunPeriod: YEAR ROUND RUN PERIOD,4.1426550771E-002,4.6468010034E-002,Pass,Pass,4.6945027103E-003,5.3984489129E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_39,RunPeriod: YEAR ROUND RUN PERIOD,9.9506622624E-002,0.1164239795,Pass,Pass,8.4121013530E-003,1.0833259782E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1142073927,0.1314813783,Pass,Pass,9.0565395075E-003,1.0609659345E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_40,RunPeriod: YEAR ROUND RUN PERIOD,8.2080780382E-002,9.5641885364E-002,Pass,Pass,7.4419396058E-003,8.7981573278E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_40,RunPeriod: YEAR ROUND RUN PERIOD,8.3908748917E-002,9.7928760726E-002,Pass,Pass,7.3244321752E-003,9.3498508095E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1049510941,0.1215901698,Pass,Pass,9.4258116558E-003,1.1109307640E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_40,RunPeriod: YEAR ROUND RUN PERIOD,9.2673364390E-002,0.1070695630,Pass,Pass,7.8656161104E-003,9.1936711406E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_40,RunPeriod: YEAR ROUND RUN PERIOD,3.7751781325E-002,4.1698050262E-002,Pass,Pass,4.5391347063E-003,5.0556449208E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1650299022,0.1937215479,Pass,Pass,1.2495330289E-002,1.5012202251E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1107550597,0.1252125161,Pass,Pass,9.0567787756E-003,1.0383378980E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1184018356,0.1388007529,Pass,Pass,9.9310577313E-003,1.1883632534E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_41,RunPeriod: YEAR ROUND RUN PERIOD,8.8658827582E-002,0.1052645668,Pass,Pass,7.4511427148E-003,8.9585657221E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_41,RunPeriod: YEAR ROUND RUN PERIOD,6.4362521310E-002,7.4030339730E-002,Pass,Pass,6.4715475485E-003,7.5292607768E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1040971870,0.1144981968,Pass,Pass,8.0156866044E-003,1.0262689677E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1839176382,0.2025098595,Pass,Pass,1.3182991998E-002,1.4957026284E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_42,RunPeriod: YEAR ROUND RUN PERIOD,9.2532499637E-002,0.1055947289,Pass,Pass,7.7127474688E-003,9.2417357539E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_42,RunPeriod: YEAR ROUND RUN PERIOD,8.7510376038E-002,9.7786100219E-002,Pass,Pass,8.0889409631E-003,9.1630333704E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1285629538,0.1502924081,Pass,Pass,1.0484702809E-002,1.2601541087E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_42,RunPeriod: YEAR ROUND RUN PERIOD,8.4140954295E-002,0.1040617807,Pass,Pass,6.7486279697E-003,8.8250478551E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_42,RunPeriod: YEAR ROUND RUN PERIOD,3.5207422281E-002,3.8239186438E-002,Pass,Pass,4.3144459102E-003,4.7164464361E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1130965266,0.1361312871,Pass,Pass,8.9467441809E-003,1.1290002066E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1184181947,0.1399381472,Pass,Pass,9.1659914103E-003,1.1100693669E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_43,RunPeriod: YEAR ROUND RUN PERIOD,7.5818394089E-002,8.4032822577E-002,Pass,Pass,7.2272528599E-003,8.0967079117E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_43,RunPeriod: YEAR ROUND RUN PERIOD,9.1581400711E-002,0.1020525588,Pass,Pass,8.4313883440E-003,9.5194436892E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1039662885,0.1256157795,Pass,Pass,9.0782323299E-003,1.1075558525E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_43,RunPeriod: YEAR ROUND RUN PERIOD,8.4867195607E-002,9.7446643007E-002,Pass,Pass,7.3055420654E-003,8.4907594107E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_43,RunPeriod: YEAR ROUND RUN PERIOD,4.5498751811E-002,5.2207227606E-002,Pass,Pass,5.0923742831E-003,5.9031785854E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1087090202,0.1250822614,Pass,Pass,9.3160972534E-003,1.0895313171E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1392779869,0.1550407175,Pass,Pass,1.0649459936E-002,1.2479331920E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_44,RunPeriod: YEAR ROUND RUN PERIOD,7.5799909067E-002,8.7691386727E-002,Pass,Pass,6.8217283658E-003,8.1243433365E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_44,RunPeriod: YEAR ROUND RUN PERIOD,9.9825440583E-002,0.1146718293,Pass,Pass,8.7834766233E-003,1.0306143945E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_44,RunPeriod: YEAR ROUND RUN PERIOD,9.0513086624E-002,0.1082341061,Pass,Pass,7.4543605427E-003,9.0778194851E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_44,RunPeriod: YEAR ROUND RUN PERIOD,6.8100216639E-002,8.2398107782E-002,Pass,Pass,6.7689470082E-003,8.1697765606E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1346662766,0.1555075329,Pass,Pass,1.0706000941E-002,1.2818606222E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1361879519,0.1552060682,Pass,Pass,1.0335003140E-002,1.2000664591E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_45,RunPeriod: YEAR ROUND RUN PERIOD,5.8161041583E-002,7.0994463039E-002,Pass,Pass,5.7770182448E-003,7.1675716642E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_45,RunPeriod: YEAR ROUND RUN PERIOD,7.7359254822E-002,9.3362605609E-002,Pass,Pass,7.2424586953E-003,8.7155405433E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1263308412,0.1468882390,Pass,Pass,1.0353271979E-002,1.2286029908E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_45,RunPeriod: YEAR ROUND RUN PERIOD,9.2526858046E-002,0.1101445478,Pass,Pass,7.6644992723E-003,9.2446644138E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_45,RunPeriod: YEAR ROUND RUN PERIOD,5.6353175469E-002,6.3683635135E-002,Pass,Pass,5.9190178047E-003,6.7760647052E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1020486982,0.1102310262,Pass,Pass,8.0983498864E-003,9.1270788834E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1765168676,0.1934871067,Pass,Pass,1.2557460063E-002,1.4559781371E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1016277938,0.1194530925,Pass,Pass,8.5196492640E-003,1.0176055678E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_46,RunPeriod: YEAR ROUND RUN PERIOD,7.5277510949E-002,8.8470325638E-002,Pass,Pass,7.1300666073E-003,8.9716934703E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_46,RunPeriod: YEAR ROUND RUN PERIOD,8.6004880754E-002,9.8342019937E-002,Pass,Pass,8.3888640617E-003,9.7508768200E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_46,RunPeriod: YEAR ROUND RUN PERIOD,9.8401117362E-002,0.1225539730,Pass,Pass,7.4278881133E-003,9.4568063064E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_46,RunPeriod: YEAR ROUND RUN PERIOD,6.6574634425E-002,7.3860694182E-002,Pass,Pass,6.8180795994E-003,7.6522106888E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_46,RunPeriod: YEAR ROUND RUN PERIOD,9.5881272267E-002,0.1142168508,Pass,Pass,7.5858496734E-003,1.0144790702E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1040117592,0.1272621415,Pass,Pass,8.6562845694E-003,1.0578052686E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_47,RunPeriod: YEAR ROUND RUN PERIOD,5.4452596690E-002,6.3046997290E-002,Pass,Pass,5.4576212287E-003,7.1429870140E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_47,RunPeriod: YEAR ROUND RUN PERIOD,7.8440709024E-002,9.1514453802E-002,Pass,Pass,6.2451823463E-003,7.7271959274E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1059794722,0.1172623891,Pass,Pass,9.7867987285E-003,1.1009432616E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_47,RunPeriod: YEAR ROUND RUN PERIOD,6.7389405373E-002,8.1012345218E-002,Pass,Pass,4.9021145065E-003,5.9973630703E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_47,RunPeriod: YEAR ROUND RUN PERIOD,6.8388856725E-002,7.8674099316E-002,Pass,Pass,6.7504943277E-003,7.9037289221E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1369043966,0.1598117354,Pass,Pass,1.0057398316E-002,1.3054042621E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1215790570,0.1399511645,Pass,Pass,9.3781974722E-003,1.0955561830E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_48,RunPeriod: YEAR ROUND RUN PERIOD,6.0830398888E-002,7.2012425014E-002,Pass,Pass,5.8016742486E-003,7.0538496175E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1119053511,0.1240158316,Pass,Pass,9.6700566976E-003,1.0922407251E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1133439869,0.1233120614,Pass,Pass,1.0170938738E-002,1.1266754936E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_48,RunPeriod: YEAR ROUND RUN PERIOD,8.9796575939E-002,0.1032221471,Pass,Pass,7.4934880256E-003,8.7387615134E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_48,RunPeriod: YEAR ROUND RUN PERIOD,3.7758529987E-002,4.4125197926E-002,Pass,Pass,4.3819228880E-003,5.1720638642E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_48,RunPeriod: YEAR ROUND RUN PERIOD,9.8234113558E-002,0.1165306754,Pass,Pass,8.2032219359E-003,1.0187562988E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1104354056,0.1294606788,Pass,Pass,8.7990691593E-003,1.0473984350E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_49,RunPeriod: YEAR ROUND RUN PERIOD,6.4879085381E-002,7.4864601802E-002,Pass,Pass,6.1464809137E-003,7.1736067077E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1116745680,0.1285724184,Pass,Pass,9.3138854649E-003,1.0902612437E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_49,RunPeriod: YEAR ROUND RUN PERIOD,8.7654217993E-002,0.1032415798,Pass,Pass,8.2693144393E-003,9.9374976316E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_49,RunPeriod: YEAR ROUND RUN PERIOD,8.8826927046E-002,0.1064284665,Pass,Pass,7.4075003409E-003,8.9833675674E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_49,RunPeriod: YEAR ROUND RUN PERIOD,4.7357006605E-002,5.5114124884E-002,Pass,Pass,5.1664212223E-003,6.0763051478E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1014130218,0.1239451658,Pass,Pass,8.4888391048E-003,1.0816606354E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_49,RunPeriod: YEAR ROUND RUN PERIOD,9.2846994920E-002,0.1172869293,Pass,Pass,7.2169484651E-003,9.1797302811E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1013334884,0.1116647750,Pass,Pass,8.7950873688E-003,9.8411247461E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1071859396,0.1240854424,Pass,Pass,9.1496515093E-003,1.0774943736E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_50,RunPeriod: YEAR ROUND RUN PERIOD,8.7530402015E-002,9.7065475185E-002,Pass,Pass,8.6167677304E-003,9.6821781458E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_50,RunPeriod: YEAR ROUND RUN PERIOD,8.1739751235E-002,9.3077651945E-002,Pass,Pass,7.1259359454E-003,8.2054266291E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_50,RunPeriod: YEAR ROUND RUN PERIOD,6.5087985212E-002,7.6354506225E-002,Pass,Pass,6.4912831716E-003,7.7139138654E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1594151933,0.1855079344,Pass,Pass,1.0800096244E-002,1.2936473682E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_51,RunPeriod: YEAR ROUND RUN PERIOD,6.6837473305E-002,7.4302621807E-002,Pass,Pass,6.2979871362E-003,7.3516015128E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_51,RunPeriod: YEAR ROUND RUN PERIOD,8.0052275950E-002,9.1497581161E-002,Pass,Pass,7.4054423661E-003,8.8942220239E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1208721128,0.1402745876,Pass,Pass,1.0256154480E-002,1.2130498660E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1315532621,0.1472239762,Pass,Pass,1.0183802483E-002,1.1622068346E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_51,RunPeriod: YEAR ROUND RUN PERIOD,3.6912847064E-002,4.2690160137E-002,Pass,Pass,4.3080391893E-003,5.0336258875E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1167091758,0.1309760596,Pass,Pass,8.9520648153E-003,1.0491339606E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1545901364,0.1797620438,Pass,Pass,1.0928169301E-002,1.2981065638E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_52,RunPeriod: YEAR ROUND RUN PERIOD,8.8470019805E-002,9.8656708744E-002,Pass,Pass,7.8678168197E-003,8.8665785681E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_52,RunPeriod: YEAR ROUND RUN PERIOD,9.2696413607E-002,0.1055342429,Pass,Pass,7.6643589788E-003,8.8307793083E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_52,RunPeriod: YEAR ROUND RUN PERIOD,4.4351552815E-002,5.2231449601E-002,Pass,Pass,4.8820315671E-003,5.8150832013E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1089926202,0.1193601487,Pass,Pass,9.4728852764E-003,1.0547959581E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1587625391,0.1798819026,Pass,Pass,1.1684040751E-002,1.3497003020E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_53,RunPeriod: YEAR ROUND RUN PERIOD,7.3049241782E-002,8.8228443272E-002,Pass,Pass,6.7131361558E-003,8.2084476343E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_53,RunPeriod: YEAR ROUND RUN PERIOD,9.3588691609E-002,0.1058771600,Pass,Pass,8.2542610174E-003,9.4864511674E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_53,RunPeriod: YEAR ROUND RUN PERIOD,9.4221358452E-002,0.1095417224,Pass,Pass,8.7178557429E-003,1.0308842051E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_53,RunPeriod: YEAR ROUND RUN PERIOD,7.2032127900E-002,8.4050609984E-002,Pass,Pass,6.8954243744E-003,8.1427130989E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1077247813,0.1251034891,Pass,Pass,9.0107385184E-003,1.0604572143E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1089352951,0.1258067816,Pass,Pass,8.6858210232E-003,1.0232927960E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_54,RunPeriod: YEAR ROUND RUN PERIOD,8.3119734307E-002,9.4855888189E-002,Pass,Pass,7.7256522974E-003,8.9489109562E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1152119728,0.1396416818,Pass,Pass,8.9303176240E-003,1.1038688952E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_54,RunPeriod: YEAR ROUND RUN PERIOD,7.0707351479E-002,7.8559089296E-002,Pass,Pass,7.0559125583E-003,7.9265354403E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1232238139,0.1379564295,Pass,Pass,1.0113675298E-002,1.1511323793E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1226629972,0.1398713908,Pass,Pass,9.4860116908E-003,1.0980740776E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_55,RunPeriod: YEAR ROUND RUN PERIOD,6.9099237308E-002,7.9479737344E-002,Pass,Pass,6.3899787964E-003,7.5823535116E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_55,RunPeriod: YEAR ROUND RUN PERIOD,8.6225342676E-002,0.1021851378,Pass,Pass,7.7247226390E-003,9.3091311312E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1438290601,0.1736727005,Pass,Pass,1.1262439004E-002,1.4407725170E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_55,RunPeriod: YEAR ROUND RUN PERIOD,8.6531938871E-002,0.1007203437,Pass,Pass,7.2221734318E-003,8.5984713459E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_55,RunPeriod: YEAR ROUND RUN PERIOD,5.6099649121E-002,6.3241684128E-002,Pass,Pass,5.7296486232E-003,6.8598497099E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1205692296,0.1374480060,Pass,Pass,9.0460063328E-003,1.1166893681E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1247460911,0.1440828822,Pass,Pass,9.6437076599E-003,1.1327200239E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_56,RunPeriod: YEAR ROUND RUN PERIOD,6.7454586082E-002,7.5810387896E-002,Pass,Pass,6.4888686806E-003,7.3831994658E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1013969296,0.1186267810,Pass,Pass,8.3364001213E-003,9.9415338540E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_56,RunPeriod: YEAR ROUND RUN PERIOD,9.3772060225E-002,0.1062505537,Pass,Pass,8.7686876878E-003,1.0101751020E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1289712207,0.1500723402,Pass,Pass,9.6576528340E-003,1.1733380045E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_56,RunPeriod: YEAR ROUND RUN PERIOD,4.1701241584E-002,4.8749723117E-002,Pass,Pass,4.4123461221E-003,5.6667513873E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1049890343,0.1203384693,Pass,Pass,8.9829595812E-003,1.0429453307E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1564243007,0.1749086622,Pass,Pass,1.1465414441E-002,1.3042637582E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_57,RunPeriod: YEAR ROUND RUN PERIOD,4.7819476306E-002,5.5609907368E-002,Pass,Pass,4.6005835468E-003,5.8285479847E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_57,RunPeriod: YEAR ROUND RUN PERIOD,9.1483591258E-002,0.1066816960,Pass,Pass,7.9724270549E-003,9.4440745892E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1008735833,0.1124761854,Pass,Pass,9.1669954213E-003,1.0392277758E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1012825759,0.1300072411,Pass,Pass,7.7031227878E-003,1.0235018871E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1134847133,0.1330579584,Pass,Pass,9.3675525429E-003,1.1234951302E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_58,RunPeriod: YEAR ROUND RUN PERIOD,5.6480643433E-002,6.4320748840E-002,Pass,Pass,5.6703544537E-003,6.5362641732E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_58,RunPeriod: YEAR ROUND RUN PERIOD,8.7859943434E-002,9.8047920411E-002,Pass,Pass,7.9564051018E-003,9.1359707227E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_58,RunPeriod: YEAR ROUND RUN PERIOD,8.6371737078E-002,9.8014828083E-002,Pass,Pass,8.3079234280E-003,9.5783644954E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1255594170,0.1426692897,Pass,Pass,9.6393111797E-003,1.1128995904E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_58,RunPeriod: YEAR ROUND RUN PERIOD,3.7152377979E-002,3.9868059338E-002,Pass,Pass,4.4519394422E-003,4.8061912645E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1151848275,0.1281754607,Pass,Pass,9.7050421784E-003,1.0964409512E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1207749657,0.1493852703,Pass,Pass,9.2963680931E-003,1.1587333801E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_59,RunPeriod: YEAR ROUND RUN PERIOD,5.7304788736E-002,6.4013415535E-002,Pass,Pass,5.7285415460E-003,6.4630877458E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_59,RunPeriod: YEAR ROUND RUN PERIOD,7.9666651406E-002,9.4173018785E-002,Pass,Pass,7.4628456313E-003,8.7616745466E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1097428339,0.1287535022,Pass,Pass,8.7145631318E-003,1.0461081415E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_59,RunPeriod: YEAR ROUND RUN PERIOD,3.4764046870E-002,3.8679207328E-002,Pass,Pass,4.1516957224E-003,4.6494961208E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1494577053,0.1733004424,Pass,Pass,1.1327087022E-002,1.3429011234E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1098161769,0.1278689212,Pass,Pass,8.5757620548E-003,1.0155706196E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_60,RunPeriod: YEAR ROUND RUN PERIOD,8.3014542395E-002,9.8344936038E-002,Pass,Pass,7.1511376009E-003,8.5473833250E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_60,RunPeriod: YEAR ROUND RUN PERIOD,9.5894860712E-002,0.1212780420,Pass,Pass,8.1634383956E-003,1.0654433956E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1075341614,0.1177373864,Pass,Pass,9.7993007000E-003,1.0904289981E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_60,RunPeriod: YEAR ROUND RUN PERIOD,7.6739545933E-002,9.0638607803E-002,Pass,Pass,6.5587645777E-003,7.9864267333E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_60,RunPeriod: YEAR ROUND RUN PERIOD,3.8204787995E-002,4.4460977712E-002,Pass,Pass,4.4046975984E-003,5.1111820305E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1300902774,0.1607110368,Pass,Pass,1.0012405327E-002,1.2338983563E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1568941816,0.1873886909,Pass,Pass,1.0564146017E-002,1.3554743683E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_61,RunPeriod: YEAR ROUND RUN PERIOD,9.5091611008E-002,0.1143993818,Pass,Pass,8.0656974042E-003,9.8798871730E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1159009012,0.1351096571,Pass,Pass,9.4716727037E-003,1.1179839350E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1330445228,0.1503261288,Pass,Pass,1.0095228627E-002,1.1871238077E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_61,RunPeriod: YEAR ROUND RUN PERIOD,5.8069440234E-002,6.7628885323E-002,Pass,Pass,5.9633922730E-003,7.0240698113E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1257105547,0.1448549431,Pass,Pass,9.9876974743E-003,1.1704767068E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1270553202,0.1398790193,Pass,Pass,9.8743143558E-003,1.1052652878E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_62,RunPeriod: YEAR ROUND RUN PERIOD,8.7411245115E-002,0.1003479273,Pass,Pass,7.5955429955E-003,8.8161734447E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1031818683,0.1217380415,Pass,Pass,8.7105266803E-003,1.0465143856E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1456559601,0.1632895808,Pass,Pass,1.1078847721E-002,1.3267223835E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1364570424,0.1487360353,Pass,Pass,1.0508380431E-002,1.1674115241E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1458593816,0.1625722042,Pass,Pass,1.0737510374E-002,1.2167625704E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_63,RunPeriod: YEAR ROUND RUN PERIOD,8.6958151095E-002,0.1016945895,Pass,Pass,7.3976329304E-003,8.7949107674E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_63,RunPeriod: YEAR ROUND RUN PERIOD,8.0717531899E-002,9.4002777384E-002,Pass,Pass,7.3922267918E-003,8.7424424916E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_63,RunPeriod: YEAR ROUND RUN PERIOD,3.4678762641E-002,4.0526651709E-002,Pass,Pass,3.9281244447E-003,4.8390413505E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1323449179,0.1624330799,Pass,Pass,9.9879662280E-003,1.2825089697E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1373355778,0.1516914231,Pass,Pass,1.0345276446E-002,1.1669397124E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_64,RunPeriod: YEAR ROUND RUN PERIOD,5.8420778185E-002,6.8444630245E-002,Pass,Pass,5.6356811561E-003,6.7583607243E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_64,RunPeriod: YEAR ROUND RUN PERIOD,7.2096946100E-002,7.5314663114E-002,Pass,Pass,5.7442158017E-003,6.2343158638E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1073113172,0.1224247604,Pass,Pass,8.6127542697E-003,1.0605209809E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_64,RunPeriod: YEAR ROUND RUN PERIOD,9.0578611665E-002,0.1060373217,Pass,Pass,7.1602617347E-003,8.7338108949E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_64,RunPeriod: YEAR ROUND RUN PERIOD,6.0390093121E-002,6.9074586194E-002,Pass,Pass,6.1569538987E-003,7.1090681279E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_64,RunPeriod: YEAR ROUND RUN PERIOD,9.8546080188E-002,0.1209117255,Pass,Pass,7.7276399902E-003,1.0611003738E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1609690675,0.1828846223,Pass,Pass,1.1470747236E-002,1.3284696304E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_65,RunPeriod: YEAR ROUND RUN PERIOD,6.6640454792E-002,7.8597842059E-002,Pass,Pass,6.2086281209E-003,7.4224504139E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_65,RunPeriod: YEAR ROUND RUN PERIOD,9.2040573165E-002,0.1060307045,Pass,Pass,8.0100995751E-003,9.3604036820E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1168063591,0.1388954688,Pass,Pass,9.3448941273E-003,1.2322276710E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_65,RunPeriod: YEAR ROUND RUN PERIOD,9.3922554622E-002,0.1043238352,Pass,Pass,7.8736193951E-003,8.8302405298E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_65,RunPeriod: YEAR ROUND RUN PERIOD,3.5324820138E-002,3.9180379315E-002,Pass,Pass,4.1735665991E-003,4.6729840215E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_65,RunPeriod: YEAR ROUND RUN PERIOD,9.4762105065E-002,0.1192153127,Pass,Pass,5.3281624673E-003,7.2220412733E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_66,RunPeriod: YEAR ROUND RUN PERIOD,7.8768837773E-002,0.1019013796,Pass,Pass,6.6047189090E-003,9.0764355006E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1178579033,0.1298118100,Pass,Pass,9.8517861643E-003,1.1048400090E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_66,RunPeriod: YEAR ROUND RUN PERIOD,8.7226545759E-002,9.5765577338E-002,Pass,Pass,8.4929115381E-003,9.4243804524E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1008122368,0.1175646863,Pass,Pass,8.0509193054E-003,9.5005096562E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_66,RunPeriod: YEAR ROUND RUN PERIOD,3.8392650886E-002,4.3390577808E-002,Pass,Pass,4.3835380882E-003,5.0027585137E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1689590680,0.1925827554,Pass,Pass,1.2288304744E-002,1.4422196840E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1163513303,0.1322221923,Pass,Pass,9.0238442872E-003,1.0689739481E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_67,RunPeriod: YEAR ROUND RUN PERIOD,6.1288713213E-002,6.9471013579E-002,Pass,Pass,5.8205751386E-003,7.0912933434E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_67,RunPeriod: YEAR ROUND RUN PERIOD,7.8038794993E-002,9.1309497897E-002,Pass,Pass,7.4126839257E-003,8.8989959550E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1002753907,0.1232224794,Pass,Pass,7.7010309176E-003,1.0023586846E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1536010503,0.1718055972,Pass,Pass,1.1174056343E-002,1.3308020707E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_67,RunPeriod: YEAR ROUND RUN PERIOD,9.8299857688E-002,0.1235734384,Pass,Pass,7.4713650409E-003,9.6111047156E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_68,RunPeriod: YEAR ROUND RUN PERIOD,8.4296599762E-002,9.9688728066E-002,Pass,Pass,7.2107863838E-003,8.6417986109E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_68,RunPeriod: YEAR ROUND RUN PERIOD,9.8705137905E-002,0.1088948224,Pass,Pass,8.6707920450E-003,9.6927181785E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_68,RunPeriod: YEAR ROUND RUN PERIOD,7.3376454811E-002,8.7696237122E-002,Pass,Pass,6.0699235932E-003,7.7902470965E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_68,RunPeriod: YEAR ROUND RUN PERIOD,6.1110913921E-002,7.1029600783E-002,Pass,Pass,6.0919865181E-003,7.1653133774E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1054747011,0.1237259292,Pass,Pass,8.7312376811E-003,1.0409022609E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1518200700,0.1745334672,Pass,Pass,1.0784781485E-002,1.2787958907E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_69,RunPeriod: YEAR ROUND RUN PERIOD,6.5712231595E-002,7.8502153880E-002,Pass,Pass,6.0195464773E-003,7.3058239833E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_69,RunPeriod: YEAR ROUND RUN PERIOD,8.3711527785E-002,0.1006863844,Pass,Pass,7.2169245233E-003,8.7539528421E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1097288501,0.1277155968,Pass,Pass,9.0623038441E-003,1.0774408574E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_69,RunPeriod: YEAR ROUND RUN PERIOD,8.7378808275E-002,0.1117847417,Pass,Pass,6.6878461948E-003,8.7143733196E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_69,RunPeriod: YEAR ROUND RUN PERIOD,4.8099980513E-002,5.9837897334E-002,Pass,Pass,4.9856780789E-003,6.2806686501E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_70,RunPeriod: YEAR ROUND RUN PERIOD,6.2359512563E-002,7.1498733416E-002,Pass,Pass,5.9972059952E-003,6.8719736581E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_70,RunPeriod: YEAR ROUND RUN PERIOD,8.3628868601E-002,9.9875171146E-002,Pass,Pass,7.1705404132E-003,8.9854004325E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_70,RunPeriod: YEAR ROUND RUN PERIOD,9.7240175827E-002,0.1137663826,Pass,Pass,7.3770300308E-003,9.5205346509E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_70,RunPeriod: YEAR ROUND RUN PERIOD,5.1441579554E-002,6.0574413097E-002,Pass,Pass,5.3789886575E-003,6.4067770208E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1094649651,0.1245608989,Pass,Pass,8.9240026378E-003,1.0913164374E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_70,RunPeriod: YEAR ROUND RUN PERIOD,9.2176500333E-002,0.1464924665,Pass,Pass,5.7653293171E-003,9.5398489174E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_71,RunPeriod: YEAR ROUND RUN PERIOD,5.9141933838E-002,6.7413680855E-002,Pass,Pass,5.7650454367E-003,6.6582998656E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_71,RunPeriod: YEAR ROUND RUN PERIOD,9.9393083897E-002,0.1205020297,Pass,Pass,8.1994520282E-003,1.0091708554E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1074896939,0.1236654760,Pass,Pass,9.2011017071E-003,1.0763357307E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1218367604,0.1463162129,Pass,Pass,9.0474715578E-003,1.0992582107E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_71,RunPeriod: YEAR ROUND RUN PERIOD,3.9438761457E-002,4.4497663508E-002,Pass,Pass,4.4923631448E-003,5.1241253777E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1082781354,0.1263575603,Pass,Pass,8.8411646984E-003,1.0483351340E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1714673087,0.2033972158,Pass,Pass,1.1517510890E-002,1.3955913509E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_72,RunPeriod: YEAR ROUND RUN PERIOD,7.2633295144E-002,8.3632953289E-002,Pass,Pass,6.6369379686E-003,7.7332793457E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1225199492,0.1423928555,Pass,Pass,9.6766083832E-003,1.1755915121E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_72,RunPeriod: YEAR ROUND RUN PERIOD,9.4501339393E-002,0.1229418363,Pass,Pass,7.3380322937E-003,1.0292078206E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_72,RunPeriod: YEAR ROUND RUN PERIOD,8.1658926612E-002,9.1197765021E-002,Pass,Pass,7.0278243328E-003,7.9235794520E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_72,RunPeriod: YEAR ROUND RUN PERIOD,4.3246655549E-002,4.6941396454E-002,Pass,Pass,4.8273623618E-003,5.2700573897E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1123731852,0.1291606116,Pass,Pass,8.9426076297E-003,1.0507354395E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1343855723,0.1493368410,Pass,Pass,1.0210572488E-002,1.1578572248E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_73,RunPeriod: YEAR ROUND RUN PERIOD,8.0454487480E-002,9.2431088937E-002,Pass,Pass,7.3348647154E-003,8.5489399047E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1124731960,0.1517947592,Pass,Pass,9.3211334463E-003,1.2904775361E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_73,RunPeriod: YEAR ROUND RUN PERIOD,5.2153706620E-002,6.4668690075E-002,Pass,Pass,5.2592520059E-003,6.5882029355E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1269064007,0.1461521860,Pass,Pass,1.0058030061E-002,1.1799529883E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1108699314,0.1319156597,Pass,Pass,8.4727029014E-003,1.0253479015E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_74,RunPeriod: YEAR ROUND RUN PERIOD,5.7035402131E-002,6.7217124252E-002,Pass,Pass,5.5297963932E-003,6.5201316807E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_74,RunPeriod: YEAR ROUND RUN PERIOD,7.7901646243E-002,9.1892295635E-002,Pass,Pass,7.0747522324E-003,8.3714979017E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1298604464,0.1608604241,Pass,Pass,9.7273001548E-003,1.2778323101E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_74,RunPeriod: YEAR ROUND RUN PERIOD,7.1632679819E-002,8.1190642605E-002,Pass,Pass,5.7875668456E-003,7.5063122854E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_74,RunPeriod: YEAR ROUND RUN PERIOD,3.9152025667E-002,4.6062692740E-002,Pass,Pass,4.4345190364E-003,5.1734336076E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1242533973,0.1617234827,Pass,Pass,8.0972819026E-003,1.1013167253E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1562966941,0.1832471757,Pass,Pass,1.0173574218E-002,1.2656082777E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_75,RunPeriod: YEAR ROUND RUN PERIOD,6.4409288713E-002,7.8101963765E-002,Pass,Pass,5.9241094632E-003,7.1733125777E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_75,RunPeriod: YEAR ROUND RUN PERIOD,8.2706632863E-002,9.4825201532E-002,Pass,Pass,7.5752130806E-003,8.6481525468E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_75,RunPeriod: YEAR ROUND RUN PERIOD,9.2310606877E-002,0.1362180782,Pass,Pass,5.7267290481E-003,8.7093689101E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1129798289,0.1383379459,Pass,Pass,8.3654596860E-003,1.0603409548E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_75,RunPeriod: YEAR ROUND RUN PERIOD,4.0105737445E-002,4.5277535852E-002,Pass,Pass,4.4774739635E-003,5.1118841217E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1166105491,0.1335909823,Pass,Pass,9.4642301479E-003,1.1096535336E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1262856948,0.1481964165,Pass,Pass,8.9214576186E-003,1.1023495843E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_76,RunPeriod: YEAR ROUND RUN PERIOD,5.6411161399E-002,6.3364645948E-002,Pass,Pass,5.5890400624E-003,6.3554604261E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_76,RunPeriod: YEAR ROUND RUN PERIOD,8.0500173318E-002,9.4979909770E-002,Pass,Pass,7.2438017825E-003,8.6843508129E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_76,RunPeriod: YEAR ROUND RUN PERIOD,8.6291208500E-002,0.1002459329,Pass,Pass,7.9665925551E-003,9.4024550755E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_76,RunPeriod: YEAR ROUND RUN PERIOD,9.3745672731E-002,0.1144470468,Pass,Pass,7.7568673371E-003,9.7370256989E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_76,RunPeriod: YEAR ROUND RUN PERIOD,3.6597175583E-002,4.1078205334E-002,Pass,Pass,4.2214586846E-003,4.7866587067E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1261575321,0.1447852600,Pass,Pass,9.1198162196E-003,1.1383512105E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1152300826,0.1328852109,Pass,Pass,8.9393266209E-003,1.0443121713E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_77,RunPeriod: YEAR ROUND RUN PERIOD,5.9639546830E-002,6.9008696192E-002,Pass,Pass,5.5479313625E-003,6.6195293567E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_77,RunPeriod: YEAR ROUND RUN PERIOD,9.8320190568E-002,0.1271113590,Pass,Pass,7.5588822135E-003,1.0066513819E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1337003786,0.1542155379,Pass,Pass,1.0521303065E-002,1.2507565169E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_77,RunPeriod: YEAR ROUND RUN PERIOD,8.5813154154E-002,0.1025994920,Pass,Pass,7.1260961705E-003,8.6820831916E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1229963501,0.1387586190,Pass,Pass,9.7652356942E-003,1.1175528603E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1825825249,0.2068501525,Pass,Pass,1.2436625437E-002,1.4313786963E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_78,RunPeriod: YEAR ROUND RUN PERIOD,9.5214022115E-002,0.1053013861,Pass,Pass,8.0808044207E-003,9.1715856435E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_78,RunPeriod: YEAR ROUND RUN PERIOD,9.1475563155E-002,0.1070800824,Pass,Pass,8.2406133320E-003,9.7716645280E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_78,RunPeriod: YEAR ROUND RUN PERIOD,4.6436253907E-002,5.4089382261E-002,Pass,Pass,4.9678343101E-003,5.8448575338E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1304873514,0.1508153905,Pass,Pass,9.6976390127E-003,1.1384784084E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1240362609,0.1401652152,Pass,Pass,9.5407473076E-003,1.1028382888E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1258443053,0.1467563536,Pass,Pass,1.0186185432E-002,1.2111244919E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_79,RunPeriod: YEAR ROUND RUN PERIOD,9.1266061984E-002,0.1012159880,Pass,Pass,7.5507627019E-003,8.4480401102E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_79,RunPeriod: YEAR ROUND RUN PERIOD,7.2845278987E-002,8.2029710600E-002,Pass,Pass,6.8928362800E-003,7.8607569025E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1372698376,0.1606588809,Pass,Pass,1.0340385856E-002,1.2336399747E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1598297908,0.1733245609,Pass,Pass,1.1702435393E-002,1.2920293510E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_80,RunPeriod: YEAR ROUND RUN PERIOD,6.3569039725E-002,7.0359682285E-002,Pass,Pass,6.1253861173E-003,6.8607845638E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1280150530,0.1412515835,Pass,Pass,1.0282854554E-002,1.1581619931E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1009108904,0.1229896498,Pass,Pass,8.5329417141E-003,1.0437080356E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1011697730,0.1256170838,Pass,Pass,7.1544517705E-003,9.3601782654E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_80,RunPeriod: YEAR ROUND RUN PERIOD,4.3207378929E-002,4.6362347790E-002,Pass,Pass,4.7711483342E-003,5.2930216536E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1550423908,0.1765486901,Pass,Pass,1.1124389855E-002,1.3102148923E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1373232945,0.1553405964,Pass,Pass,1.0182138649E-002,1.1698987734E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1131266818,0.1366033173,Pass,Pass,8.8209742799E-003,1.0969221449E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1415754697,0.1620450156,Pass,Pass,1.0192519012E-002,1.1978256980E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_81,RunPeriod: YEAR ROUND RUN PERIOD,5.8835249898E-002,6.9440089176E-002,Pass,Pass,5.8680689729E-003,7.0178843633E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1236420534,0.1415372269,Pass,Pass,9.8866786167E-003,1.1601468203E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1181657197,0.1336545403,Pass,Pass,8.9655673622E-003,1.0259206400E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_82,RunPeriod: YEAR ROUND RUN PERIOD,8.4787851135E-002,9.3721937552E-002,Pass,Pass,7.4759328987E-003,8.3449504206E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_82,RunPeriod: YEAR ROUND RUN PERIOD,7.2241452861E-002,9.0597947649E-002,Pass,Pass,6.7091034880E-003,8.2496110512E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1067209599,0.1235118659,Pass,Pass,9.1243348066E-003,1.0853866390E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1109342487,0.1256370911,Pass,Pass,8.5207421594E-003,9.7722002577E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_82,RunPeriod: YEAR ROUND RUN PERIOD,5.0897189668E-002,5.9607428895E-002,Pass,Pass,5.2564120290E-003,6.2225397498E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1070575455,0.1238273576,Pass,Pass,8.5909634945E-003,1.0071019966E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1396153603,0.1601134655,Pass,Pass,9.9904081779E-003,1.1632744119E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_83,RunPeriod: YEAR ROUND RUN PERIOD,6.6670442793E-002,7.5205749793E-002,Pass,Pass,6.2374557924E-003,7.1299283238E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_83,RunPeriod: YEAR ROUND RUN PERIOD,9.6903213335E-002,0.1078030046,Pass,Pass,7.6307945384E-003,9.7000394107E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_83,RunPeriod: YEAR ROUND RUN PERIOD,8.7296242638E-002,9.9311784141E-002,Pass,Pass,7.6844540563E-003,9.1098580947E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_83,RunPeriod: YEAR ROUND RUN PERIOD,8.9603496260E-002,0.1059926102,Pass,Pass,7.2825838193E-003,8.7131468270E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_83,RunPeriod: YEAR ROUND RUN PERIOD,4.7435808147E-002,5.3694538057E-002,Pass,Pass,5.0286939696E-003,5.7543192016E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1753275896,0.2023700143,Pass,Pass,1.2183617927E-002,1.4362201171E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1381446073,0.1583032808,Pass,Pass,1.0001473037E-002,1.1644483260E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_84,RunPeriod: YEAR ROUND RUN PERIOD,7.2807034255E-002,8.5811525554E-002,Pass,Pass,6.3951116427E-003,7.6397782774E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_84,RunPeriod: YEAR ROUND RUN PERIOD,7.6631694142E-002,0.1019942049,Pass,Pass,6.5126451530E-003,9.0392303029E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_84,RunPeriod: YEAR ROUND RUN PERIOD,9.6339274591E-002,0.1128115617,Pass,Pass,8.4472420181E-003,9.8738711421E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_84,RunPeriod: YEAR ROUND RUN PERIOD,8.6248422415E-002,9.9038203219E-002,Pass,Pass,7.1334245106E-003,8.2887106865E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_84,RunPeriod: YEAR ROUND RUN PERIOD,3.7434887786E-002,4.3491908623E-002,Pass,Pass,4.2173856141E-003,4.9482857756E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1194390258,0.1357294001,Pass,Pass,9.2706239697E-003,1.0992631247E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1389130842,0.1622832270,Pass,Pass,9.8020938333E-003,1.1683771491E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_85,RunPeriod: YEAR ROUND RUN PERIOD,6.4243488653E-002,7.3641620860E-002,Pass,Pass,6.0452852356E-003,7.0064988698E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1240094228,0.1511898690,Pass,Pass,9.1535407582E-003,1.1973728119E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_85,RunPeriod: YEAR ROUND RUN PERIOD,8.5324814147E-002,9.6354191407E-002,Pass,Pass,7.8197324599E-003,8.9680393529E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_85,RunPeriod: YEAR ROUND RUN PERIOD,3.8732759676E-002,4.1776397966E-002,Pass,Pass,4.4083286646E-003,4.7870314652E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_85,RunPeriod: YEAR ROUND RUN PERIOD,8.4230659403E-002,0.1260177007,Pass,Pass,6.1505980728E-003,9.4738034322E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1202863294,0.1405165515,Pass,Pass,8.7486666538E-003,1.0778816252E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_86,RunPeriod: YEAR ROUND RUN PERIOD,5.4451241740E-002,6.5571967863E-002,Pass,Pass,4.5455497936E-003,5.7868845138E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_86,RunPeriod: YEAR ROUND RUN PERIOD,9.3368613405E-002,0.1223858264,Pass,Pass,7.2006810706E-003,9.8392139454E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_86,RunPeriod: YEAR ROUND RUN PERIOD,8.3808286212E-002,9.5679930901E-002,Pass,Pass,6.9477722711E-003,8.0293303262E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_86,RunPeriod: YEAR ROUND RUN PERIOD,3.7145828304E-002,4.0557526685E-002,Pass,Pass,4.3116701355E-003,4.7435745493E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_86,RunPeriod: YEAR ROUND RUN PERIOD,0.1415224194,0.1633143406,Pass,Pass,1.0537977989E-002,1.2379092376E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_86,RunPeriod: YEAR ROUND RUN PERIOD,0.1268244892,0.1483500720,Pass,Pass,9.4916076094E-003,1.1410943633E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_87,RunPeriod: YEAR ROUND RUN PERIOD,5.3630186787E-002,6.5598842743E-002,Pass,Pass,4.8748307246E-003,6.3549518441E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_87,RunPeriod: YEAR ROUND RUN PERIOD,8.1797751530E-002,9.7256486273E-002,Pass,Pass,6.4535134269E-003,8.5506560421E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_87,RunPeriod: YEAR ROUND RUN PERIOD,9.7063072256E-002,0.1262675674,Pass,Pass,6.8238048342E-003,9.1490878286E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_87,RunPeriod: YEAR ROUND RUN PERIOD,9.8359511486E-002,0.1167148348,Pass,Pass,7.6958918131E-003,9.2519250132E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_87,RunPeriod: YEAR ROUND RUN PERIOD,5.9206909697E-002,7.0138393760E-002,Pass,Pass,5.7380319554E-003,6.8870572592E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_87,RunPeriod: YEAR ROUND RUN PERIOD,0.1244695082,0.1440766793,Pass,Pass,9.6634078559E-003,1.1393108768E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_87,RunPeriod: YEAR ROUND RUN PERIOD,0.1122129495,0.1316005253,Pass,Pass,8.5181293216E-003,1.0143827871E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_88,RunPeriod: YEAR ROUND RUN PERIOD,9.1694279324E-002,0.1073399631,Pass,Pass,7.7842994031E-003,9.4540005848E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_88,RunPeriod: YEAR ROUND RUN PERIOD,9.9934259932E-002,0.1161682962,Pass,Pass,8.7218350189E-003,1.0289091612E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1310804941,0.1494801204,Pass,Pass,9.6688257685E-003,1.1202408014E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_88,RunPeriod: YEAR ROUND RUN PERIOD,3.7113145596E-002,4.2436762724E-002,Pass,Pass,4.1612879254E-003,4.8019146455E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1022647118,0.1184743839,Pass,Pass,7.2565388704E-003,9.3928024531E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1768461279,0.1950255763,Pass,Pass,1.1758922660E-002,1.3378845832E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_89,RunPeriod: YEAR ROUND RUN PERIOD,6.0098836379E-002,7.4501755849E-002,Pass,Pass,5.4393305465E-003,6.8118250952E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1045598025,0.1149808945,Pass,Pass,8.8092879731E-003,9.8401912928E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1261417909,0.1450580239,Pass,Pass,1.0108843925E-002,1.1838434700E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1536056865,0.1777810990,Pass,Pass,1.0676396537E-002,1.2455747268E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_89,RunPeriod: YEAR ROUND RUN PERIOD,5.1856579538E-002,6.1756096847E-002,Pass,Pass,5.3093301313E-003,6.2691512967E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_89,RunPeriod: YEAR ROUND RUN PERIOD,9.0961332953E-002,0.1180851123,Pass,Pass,5.8088433426E-003,7.7074430713E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1101473820,0.1313929028,Pass,Pass,8.1082271171E-003,9.8571964161E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1062354040,0.1253926765,Pass,Pass,8.3587376619E-003,1.0066693226E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1016796614,0.1147597907,Pass,Pass,8.8133147102E-003,1.0112025237E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1072925623,0.1273639463,Pass,Pass,7.6432574448E-003,9.5020338076E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_90,RunPeriod: YEAR ROUND RUN PERIOD,4.6521471176E-002,5.7061108082E-002,Pass,Pass,4.8574826796E-003,6.0646436742E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1107788850,0.1297853791,Pass,Pass,8.4335682348E-003,9.9949987223E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_91,RunPeriod: YEAR ROUND RUN PERIOD,5.4020158205E-002,6.3772151318E-002,Pass,Pass,5.2122520059E-003,6.1665974091E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1020675885,0.1176881472,Pass,Pass,6.9362373221E-003,8.7030685786E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_91,RunPeriod: YEAR ROUND RUN PERIOD,9.2426035689E-002,0.1086938550,Pass,Pass,8.2284547564E-003,9.8340816528E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_91,RunPeriod: YEAR ROUND RUN PERIOD,9.1106835642E-002,0.1104192495,Pass,Pass,6.8965299643E-003,8.2361783573E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_91,RunPeriod: YEAR ROUND RUN PERIOD,3.8350327740E-002,4.2055120450E-002,Pass,Pass,4.3407217310E-003,4.8017102978E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1508293463,0.1829873366,Pass,Pass,1.0727807151E-002,1.3151837028E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1961543659,0.2199766960,Pass,Pass,1.3071464705E-002,1.4976827927E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1008015728,0.1160700040,Pass,Pass,8.1057724414E-003,9.4427402291E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_92,RunPeriod: YEAR ROUND RUN PERIOD,9.6276510506E-002,0.1105700817,Pass,Pass,8.1190594682E-003,9.4588726631E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_92,RunPeriod: YEAR ROUND RUN PERIOD,8.9793161907E-002,0.1057602921,Pass,Pass,7.9644424562E-003,9.5668182432E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_92,RunPeriod: YEAR ROUND RUN PERIOD,8.5109742233E-002,0.1039419402,Pass,Pass,6.4633761283E-003,8.1495956788E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_92,RunPeriod: YEAR ROUND RUN PERIOD,4.9094945081E-002,5.8081046155E-002,Pass,Pass,5.0776360077E-003,6.3031552802E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_92,RunPeriod: YEAR ROUND RUN PERIOD,9.2411609764E-002,9.5513241208E-002,Pass,Pass,7.0470482132E-003,7.3617670667E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1144144322,0.1425723529,Pass,Pass,8.8754658076E-003,1.1368694847E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_93,RunPeriod: YEAR ROUND RUN PERIOD,3.4940197943E-002,4.0435116149E-002,Pass,Pass,3.9500343278E-003,4.6181305592E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1251404922,0.1450385997,Pass,Pass,9.7330521856E-003,1.1482025052E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1049699986,0.1348220620,Pass,Pass,7.6072577614E-003,9.8946597220E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_94,RunPeriod: YEAR ROUND RUN PERIOD,7.2338657749E-002,8.4931981903E-002,Pass,Pass,6.3819037946E-003,7.5890105244E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1015802559,0.1176953927,Pass,Pass,8.3502176202E-003,9.8572754218E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1307532656,0.1420968962,Pass,Pass,1.0683476317E-002,1.1826992146E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_94,RunPeriod: YEAR ROUND RUN PERIOD,6.9973518901E-002,8.7204468470E-002,Pass,Pass,5.7093122464E-003,7.0535020209E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_94,RunPeriod: YEAR ROUND RUN PERIOD,6.1016531815E-002,6.6966034079E-002,Pass,Pass,6.1015577045E-003,6.7640942529E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1189926449,0.1369223416,Pass,Pass,8.2446133764E-003,1.0797163147E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1204899621,0.1407563878,Pass,Pass,8.8093092874E-003,1.0837538451E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_95,RunPeriod: YEAR ROUND RUN PERIOD,5.7991622751E-002,6.7106806973E-002,Pass,Pass,5.5345412411E-003,6.4732412971E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1289845024,0.1417591473,Pass,Pass,1.0157197669E-002,1.1383729596E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1453633832,0.1794507092,Pass,Pass,1.0760768690E-002,1.4130009407E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_95,RunPeriod: YEAR ROUND RUN PERIOD,8.3812038534E-002,9.8376847955E-002,Pass,Pass,6.8665680253E-003,8.1521997234E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_95,RunPeriod: YEAR ROUND RUN PERIOD,4.1841934211E-002,4.5855245230E-002,Pass,Pass,4.6174153135E-003,5.0996474231E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1124501682,0.1522051361,Pass,Pass,8.1301844284E-003,1.1373506029E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1112552962,0.1226353012,Pass,Pass,8.5510674765E-003,9.5369191414E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_96,RunPeriod: YEAR ROUND RUN PERIOD,5.7695092212E-002,6.5481907581E-002,Pass,Pass,5.6391645694E-003,6.8428547041E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_96,RunPeriod: YEAR ROUND RUN PERIOD,7.7500056909E-002,9.0310274289E-002,Pass,Pass,6.7582618899E-003,8.1580781347E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1152593106,0.1452316784,Pass,Pass,8.8466692123E-003,1.1579415154E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_96,RunPeriod: YEAR ROUND RUN PERIOD,8.1004271734E-002,9.0099392994E-002,Pass,Pass,6.8538407666E-003,7.6862230157E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_96,RunPeriod: YEAR ROUND RUN PERIOD,4.2127513086E-002,4.9102305086E-002,Pass,Pass,4.5192433949E-003,5.3193438557E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1077260702,0.1232436865,Pass,Pass,8.8051999251E-003,1.0202988547E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_97,RunPeriod: YEAR ROUND RUN PERIOD,8.9567158468E-002,0.1051688049,Pass,Pass,7.4274205348E-003,8.8322558476E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1069238719,0.1190979259,Pass,Pass,8.7978956754E-003,9.9589652843E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1019953248,0.1118097909,Pass,Pass,8.4382780918E-003,1.0175860535E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_97,RunPeriod: YEAR ROUND RUN PERIOD,8.9242390947E-002,0.1008483575,Pass,Pass,7.2349788869E-003,8.2623121231E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_97,RunPeriod: YEAR ROUND RUN PERIOD,4.8155620189E-002,5.4965776641E-002,Pass,Pass,4.9846759134E-003,5.7565462216E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1433262409,0.1693595545,Pass,Pass,9.7668553112E-003,1.2047898496E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1135158158,0.1365323461,Pass,Pass,8.3978472258E-003,1.1037545859E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_98,RunPeriod: YEAR ROUND RUN PERIOD,7.1893579987E-002,8.0468983079E-002,Pass,Pass,6.5112204610E-003,7.4574392927E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1206784740,0.1323929955,Pass,Pass,9.5679275745E-003,1.0679111932E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1526090874,0.1809235818,Pass,Pass,1.1003545038E-002,1.3492445969E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_98,RunPeriod: YEAR ROUND RUN PERIOD,8.0224517169E-002,9.9210478355E-002,Pass,Pass,6.2364662213E-003,7.9655859208E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_98,RunPeriod: YEAR ROUND RUN PERIOD,6.4382956446E-002,7.4563739880E-002,Pass,Pass,6.1464732346E-003,7.2266991406E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1491619099,0.1791431094,Pass,Pass,1.0663540194E-002,1.2927652713E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1419304474,0.1811880711,Pass,Pass,8.5924367667E-003,1.1996015766E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_99,RunPeriod: YEAR ROUND RUN PERIOD,8.2968316471E-002,9.9262372224E-002,Pass,Pass,7.0739267471E-003,8.8159713985E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_99,RunPeriod: YEAR ROUND RUN PERIOD,7.7499015014E-002,9.2777913439E-002,Pass,Pass,6.9423578999E-003,8.2656234361E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_99,RunPeriod: YEAR ROUND RUN PERIOD,0.1141579715,0.1302521075,Pass,Pass,9.3513561920E-003,1.0845429759E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_99,RunPeriod: YEAR ROUND RUN PERIOD,0.1043269876,0.1296124702,Pass,Pass,7.7418547051E-003,9.5443738160E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_99,RunPeriod: YEAR ROUND RUN PERIOD,3.9041064749E-002,4.3992069432E-002,Pass,Pass,4.3371278618E-003,4.9370816040E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_99,RunPeriod: YEAR ROUND RUN PERIOD,0.1126574493,0.1246135685,Pass,Pass,9.2008825158E-003,1.0333553643E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_100,RunPeriod: YEAR ROUND RUN PERIOD,6.8804207200E-002,7.7787540605E-002,Pass,Pass,6.1964733941E-003,7.1641069475E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1093298887,0.1275068869,Pass,Pass,8.7182887795E-003,1.0341534987E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_100,RunPeriod: YEAR ROUND RUN PERIOD,9.4731444224E-002,0.1062996666,Pass,Pass,8.4282871350E-003,9.8745915139E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1111531177,0.1224997312,Pass,Pass,8.5449543469E-003,9.5347104978E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1743250584,0.2001798587,Pass,Pass,1.2064718105E-002,1.4137138561E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1455329693,0.1682367700,Pass,Pass,9.9905974582E-003,1.2261656436E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_101,RunPeriod: YEAR ROUND RUN PERIOD,6.0999517365E-002,6.7663834598E-002,Pass,Pass,5.7695329350E-003,6.4751374823E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_101,RunPeriod: YEAR ROUND RUN PERIOD,9.1596956191E-002,0.1091810741,Pass,Pass,7.4636288396E-003,9.1547018557E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_101,RunPeriod: YEAR ROUND RUN PERIOD,0.1004774365,0.1145381194,Pass,Pass,8.4403009014E-003,9.7458496120E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_101,RunPeriod: YEAR ROUND RUN PERIOD,8.0257418538E-002,8.8733975126E-002,Pass,Pass,6.7264836145E-003,7.4969018292E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_101,RunPeriod: YEAR ROUND RUN PERIOD,4.3969837027E-002,4.9144966297E-002,Pass,Pass,4.7015097331E-003,5.5439878474E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_101,RunPeriod: YEAR ROUND RUN PERIOD,0.1224469776,0.1442524084,Pass,Pass,9.1776147380E-003,1.1378024907E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_101,RunPeriod: YEAR ROUND RUN PERIOD,0.1518663980,0.1725138482,Pass,Pass,1.0626543874E-002,1.2234276201E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_102,RunPeriod: YEAR ROUND RUN PERIOD,6.9871851520E-002,8.2347123893E-002,Pass,Pass,6.2515273115E-003,7.4658520393E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_102,RunPeriod: YEAR ROUND RUN PERIOD,0.1262233808,0.1480427838,Pass,Pass,8.6866816742E-003,1.1183584026E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_102,RunPeriod: YEAR ROUND RUN PERIOD,8.8212878749E-002,0.1105946336,Pass,Pass,6.7521219070E-003,8.7586446921E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_102,RunPeriod: YEAR ROUND RUN PERIOD,3.6492034807E-002,3.9906298973E-002,Pass,Pass,4.1697669356E-003,4.5940013560E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_102,RunPeriod: YEAR ROUND RUN PERIOD,0.1109756355,0.1278949111,Pass,Pass,8.8245715725E-003,1.0317467845E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_103,RunPeriod: YEAR ROUND RUN PERIOD,6.7370067503E-002,8.7761153719E-002,Pass,Pass,5.9084581373E-003,7.7676802743E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_103,RunPeriod: YEAR ROUND RUN PERIOD,8.5460169154E-002,0.1023507772,Pass,Pass,7.2437763841E-003,8.8261577163E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_103,RunPeriod: YEAR ROUND RUN PERIOD,9.4231680942E-002,0.1039111410,Pass,Pass,8.5306696706E-003,9.5249742378E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_103,RunPeriod: YEAR ROUND RUN PERIOD,7.6947117237E-002,0.1029586177,Pass,Pass,6.1119855783E-003,8.4315019852E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_103,RunPeriod: YEAR ROUND RUN PERIOD,3.7061221274E-002,4.2130280779E-002,Pass,Pass,4.1880473433E-003,4.7875114858E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_103,RunPeriod: YEAR ROUND RUN PERIOD,0.1221826811,0.1412948692,Pass,Pass,8.8993744254E-003,1.0420450438E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_104,RunPeriod: YEAR ROUND RUN PERIOD,8.2294907022E-002,9.5516252264E-002,Pass,Pass,7.1396125875E-003,8.8710284843E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_104,RunPeriod: YEAR ROUND RUN PERIOD,9.9571814064E-002,0.1166889963,Pass,Pass,8.3109077694E-003,9.8985614008E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_104,RunPeriod: YEAR ROUND RUN PERIOD,8.6847026098E-002,0.1041546231,Pass,Pass,6.8498365213E-003,8.5601630115E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_104,RunPeriod: YEAR ROUND RUN PERIOD,4.7000226617E-002,5.2929412470E-002,Pass,Pass,4.9338921196E-003,5.6068056203E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_104,RunPeriod: YEAR ROUND RUN PERIOD,0.1142008814,0.1259851414,Pass,Pass,8.4234843763E-003,9.8878164807E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_104,RunPeriod: YEAR ROUND RUN PERIOD,0.1670253265,0.1935481939,Pass,Pass,1.1170311166E-002,1.3665455821E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_105,RunPeriod: YEAR ROUND RUN PERIOD,8.6377910066E-002,0.1021234381,Pass,Pass,6.9266885913E-003,8.5766978926E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_105,RunPeriod: YEAR ROUND RUN PERIOD,0.1052416658,0.1280774362,Pass,Pass,8.2800345168E-003,1.0526116897E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_105,RunPeriod: YEAR ROUND RUN PERIOD,0.1055132389,0.1252064929,Pass,Pass,8.7185665562E-003,1.0498391835E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_105,RunPeriod: YEAR ROUND RUN PERIOD,9.1678438442E-002,0.1078847906,Pass,Pass,7.2229004446E-003,8.6329550579E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_105,RunPeriod: YEAR ROUND RUN PERIOD,3.7248586954E-002,4.1641723613E-002,Pass,Pass,4.1398528104E-003,4.6690969113E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_105,RunPeriod: YEAR ROUND RUN PERIOD,0.1667646550,0.1864339977,Pass,Pass,1.2012877518E-002,1.3740093892E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_105,RunPeriod: YEAR ROUND RUN PERIOD,0.1680805296,0.1891388579,Pass,Pass,1.1611334145E-002,1.3327500435E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_106,RunPeriod: YEAR ROUND RUN PERIOD,6.4476573978E-002,7.5670677607E-002,Pass,Pass,5.8471681260E-003,6.9488025302E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_106,RunPeriod: YEAR ROUND RUN PERIOD,9.5343986276E-002,0.1072867680,Pass,Pass,7.7819331248E-003,9.0085669465E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1015880564,0.1157725741,Pass,Pass,8.6727394618E-003,1.0038698738E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1430418465,0.1561482394,Pass,Pass,1.0214197097E-002,1.1370151362E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_106,RunPeriod: YEAR ROUND RUN PERIOD,4.1741509305E-002,4.6831469725E-002,Pass,Pass,4.5232915592E-003,5.1256211710E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1247675528,0.1370244277,Pass,Pass,9.9266096275E-003,1.1070411704E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1451461752,0.1652021185,Pass,Pass,1.0372271316E-002,1.1975643815E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_107,RunPeriod: YEAR ROUND RUN PERIOD,6.7435107835E-002,7.8692240472E-002,Pass,Pass,5.9668128471E-003,7.0614954457E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_107,RunPeriod: YEAR ROUND RUN PERIOD,7.8286902683E-002,8.8029395294E-002,Pass,Pass,7.0365940202E-003,8.0275957687E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_107,RunPeriod: YEAR ROUND RUN PERIOD,0.1299901018,0.1417898946,Pass,Pass,1.0615380218E-002,1.1769666641E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_107,RunPeriod: YEAR ROUND RUN PERIOD,0.1235017910,0.1402847519,Pass,Pass,8.7411405183E-003,1.0273669237E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_107,RunPeriod: YEAR ROUND RUN PERIOD,3.4793322565E-002,3.9806979969E-002,Pass,Pass,3.9052819805E-003,4.5100416114E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_107,RunPeriod: YEAR ROUND RUN PERIOD,0.1556644971,0.1790849823,Pass,Pass,1.1217270906E-002,1.3135856589E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_108,RunPeriod: YEAR ROUND RUN PERIOD,5.7381396126E-002,6.7206672561E-002,Pass,Pass,5.3927956883E-003,6.3964552743E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_108,RunPeriod: YEAR ROUND RUN PERIOD,8.4269884162E-002,9.9080177776E-002,Pass,Pass,7.1935012172E-003,8.5597472650E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_108,RunPeriod: YEAR ROUND RUN PERIOD,0.1093587383,0.1279063999,Pass,Pass,9.2511624438E-003,1.0985023165E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_108,RunPeriod: YEAR ROUND RUN PERIOD,9.0099359893E-002,0.1017856644,Pass,Pass,7.2646630900E-003,8.272