Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 18:56
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,51,561,204
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,-76.15,-56.53,1.50,1,1,1,-79.77,-72.53,-63.45,-49.62,0.00,3.00,3.00,294.27,TARP,DOE-2,98.09,125.24,87.55,37.69,6,4,0,Yes
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,-85.49,-200.19,1.50,1,1,1,-89.06,-81.92,-205.49,-194.88,0.00,3.00,3.00,222.24,TARP,DOE-2,74.08,105.35,73.64,31.71,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,-47.09,-157.35,1.50,1,1,1,-51.17,-43.02,-161.65,-153.05,0.00,3.00,3.00,205.24,TARP,DOE-2,68.41,99.29,69.41,29.88,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,-5.09,-76.89,1.50,1,1,1,-8.34,-1.85,-83.04,-70.74,0.00,3.00,3.00,233.62,TARP,DOE-2,77.87,111.48,77.93,33.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0,0.0,0.00,0.00,0.00,-13.20,-169.29,1.50,1,1,1,-19.64,-6.76,-175.88,-162.70,0.00,3.00,3.00,501.31,TARP,DOE-2,167.10,155.13,108.44,46.69,6,4,0,Yes
 Zone Information, STORAGE_0,0.0,0.00,0.00,0.00,-1.39,-147.51,1.50,1,1,1,-3.41,0.64,-150.15,-144.88,0.00,3.00,3.00,61.32,TARP,DOE-2,20.44,54.75,38.27,16.48,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,-26.31,-150.02,4.50,1,1,1,-30.20,-22.43,-157.23,-142.81,3.00,6.00,3.00,329.54,TARP,DOE-2,109.85,131.94,92.23,39.71,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1,0.0,0.00,0.00,0.00,-22.59,-177.65,4.50,1,1,1,-29.36,-15.82,-184.59,-170.70,3.00,6.00,3.00,556.38,TARP,DOE-2,185.46,163.43,114.24,49.19,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,-69.73,-201.12,4.50,1,1,1,-72.22,-67.25,-205.19,-197.04,3.00,6.00,3.00,117.65,TARP,DOE-2,39.22,77.54,54.20,23.34,6,4,0,Yes
 Zone Information, STORAGE_1,0.0,0.00,0.00,0.00,-6.07,-175.47,4.50,1,1,1,-7.96,-4.19,-179.16,-171.78,3.00,6.00,3.00,80.26,TARP,DOE-2,26.75,65.74,45.95,19.78,6,4,0,Yes
 Zone Information, LOBBY_2,0.0,0.00,0.00,0.00,-60.83,-23.63,7.50,1,1,1,-65.40,-56.26,-29.62,-17.64,6.00,9.00,3.00,322.39,TARP,DOE-2,107.46,125.56,87.77,37.79,6,4,0,Yes
 Zone Information, CONFERENCE_2,0.0,0.00,0.00,0.00,-77.08,-53.60,7.50,1,1,1,-80.50,-73.66,-57.37,-49.83,6.00,9.00,3.00,150.46,TARP,DOE-2,50.15,85.09,59.48,25.61,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,-73.98,-202.07,7.50,1,1,1,-76.85,-71.12,-206.86,-197.28,6.00,9.00,3.00,160.27,TARP,DOE-2,53.42,90.69,63.39,27.29,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2,0.0,0.00,0.00,0.00,-9.35,-186.68,7.50,1,1,1,-16.82,-1.89,-196.50,-176.86,6.00,9.00,3.00,869.36,TARP,DOE-2,289.79,206.22,144.15,62.06,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,-71.81,-126.68,7.50,1,1,1,-73.32,-70.31,-129.51,-123.85,6.00,9.00,3.00,48.53,TARP,DOE-2,16.18,50.82,35.52,15.29,6,4,0,Yes
 Zone Information, LOBBY_3,0.0,0.00,0.00,0.00,-3.67,-182.32,10.50,1,1,1,-9.41,2.08,-190.14,-174.50,9.00,12.00,3.00,531.02,TARP,DOE-2,177.01,161.58,112.95,48.63,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,-74.94,-58.27,10.50,1,1,1,-78.40,-71.48,-62.79,-53.76,9.00,12.00,3.00,182.59,TARP,DOE-2,60.86,94.48,66.04,28.43,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,-66.60,-109.96,10.50,1,1,1,-69.73,-63.48,-115.28,-104.64,9.00,12.00,3.00,194.44,TARP,DOE-2,64.81,100.14,70.00,30.14,6,4,0,Yes
 Zone Information, LOBBY_4,0.0,0.00,0.00,0.00,-21.45,-153.59,13.50,1,1,1,-25.21,-17.69,-158.32,-148.86,12.00,15.00,3.00,208.20,TARP,DOE-2,69.40,100.65,70.36,30.29,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,-87.01,-186.55,13.50,1,1,1,-90.30,-83.73,-193.01,-180.10,12.00,15.00,3.00,248.78,TARP,DOE-2,82.93,115.72,80.89,34.83,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,-38.64,-97.24,13.50,1,1,1,-42.41,-34.87,-103.07,-91.40,12.00,15.00,3.00,258.21,TARP,DOE-2,86.07,114.06,79.73,34.33,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4,0.0,0.00,0.00,0.00,-10.51,-146.73,13.50,1,1,1,-15.73,-5.29,-153.35,-140.12,12.00,15.00,3.00,407.34,TARP,DOE-2,135.78,140.83,98.44,42.38,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,-59.02,-145.82,13.50,1,1,1,-61.55,-56.50,-149.83,-141.81,12.00,15.00,3.00,117.67,TARP,DOE-2,39.22,77.23,53.98,23.24,6,4,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,-89.72,-166.93,13.50,1,1,1,-91.31,-88.12,-169.35,-164.51,12.00,15.00,3.00,44.06,TARP,DOE-2,14.69,47.05,32.89,14.16,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,-9.86,-160.22,16.50,1,1,1,-14.44,-5.28,-165.61,-154.83,15.00,18.00,3.00,290.55,TARP,DOE-2,96.85,118.50,82.83,35.66,6,4,0,Yes
 Zone Information, CONFERENCE_5,0.0,0.00,0.00,0.00,-83.09,-92.32,16.50,1,1,1,-86.20,-79.98,-96.48,-88.16,15.00,18.00,3.00,150.70,TARP,DOE-2,50.23,85.98,60.10,25.88,6,4,0,Yes
 Zone Information, MECHANICAL_5,0.0,0.00,0.00,0.00,-79.92,-70.69,16.50,1,1,1,-82.94,-76.91,-75.73,-65.66,15.00,18.00,3.00,177.38,TARP,DOE-2,59.13,95.40,66.69,28.71,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5,0.0,0.00,0.00,0.00,-28.04,-96.76,16.50,1,1,1,-30.42,-25.65,-100.07,-93.45,15.00,18.00,3.00,91.57,TARP,DOE-2,30.52,67.22,46.99,20.23,6,4,0,Yes
 Zone Information, STORAGE_5,0.0,0.00,0.00,0.00,-51.97,-167.41,16.50,1,1,1,-54.21,-49.73,-171.13,-163.69,15.00,18.00,3.00,96.57,TARP,DOE-2,32.19,70.36,49.18,21.18,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,-77.49,-61.72,19.50,1,1,1,-82.45,-72.52,-69.03,-54.41,18.00,21.00,3.00,428.03,TARP,DOE-2,142.68,146.08,102.12,43.97,6,4,0,Yes
 Zone Information, CONFERENCE_6,0.0,0.00,0.00,0.00,-79.63,-150.30,19.50,1,1,1,-82.83,-76.44,-154.73,-145.86,18.00,21.00,3.00,165.48,TARP,DOE-2,55.16,90.36,63.16,27.19,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,-83.59,-146.53,19.50,1,1,1,-87.12,-80.06,-150.17,-142.88,18.00,21.00,3.00,150.14,TARP,DOE-2,50.05,84.90,59.35,25.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_6,0.0,0.00,0.00,0.00,-64.60,-106.33,19.50,1,1,1,-73.16,-56.05,-119.19,-93.48,18.00,21.00,3.00,1306.95,TARP,DOE-2,435.65,255.74,178.77,76.97,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6,0.0,0.00,0.00,0.00,-15.65,-183.95,19.50,1,1,1,-18.05,-13.25,-188.02,-179.89,18.00,21.00,3.00,113.29,TARP,DOE-2,37.76,76.39,53.40,22.99,6,4,0,Yes
 Zone Information, STORAGE_6,0.0,0.00,0.00,0.00,-64.12,-197.46,19.50,1,1,1,-66.69,-61.54,-201.88,-193.04,18.00,21.00,3.00,132.38,TARP,DOE-2,44.13,82.74,57.84,24.90,6,4,0,Yes
 Zone Information, LOBBY_7,0.0,0.00,0.00,0.00,-86.66,-139.07,22.50,1,1,1,-90.92,-82.40,-146.80,-131.34,21.00,24.00,3.00,388.13,TARP,DOE-2,129.38,142.71,99.76,42.95,6,4,0,Yes
 Zone Information, CONFERENCE_7,0.0,0.00,0.00,0.00,-73.37,-39.54,22.50,1,1,1,-76.88,-69.86,-45.32,-33.75,21.00,24.00,3.00,238.15,TARP,DOE-2,79.38,110.35,77.14,33.21,6,4,0,Yes
 Zone Information, MECHANICAL_7,0.0,0.00,0.00,0.00,-85.74,-16.97,22.50,1,1,1,-88.05,-83.43,-19.62,-14.32,21.00,24.00,3.00,70.39,TARP,DOE-2,23.46,58.27,40.73,17.54,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7,0.0,0.00,0.00,0.00,-64.62,-101.99,22.50,1,1,1,-69.17,-60.08,-109.10,-94.88,21.00,24.00,3.00,380.52,TARP,DOE-2,126.84,138.61,96.89,41.72,6,4,0,Yes
 Zone Information, STORAGE_7,0.0,0.00,0.00,0.00,-12.84,-132.90,22.50,1,1,1,-15.70,-9.98,-136.43,-129.37,21.00,24.00,3.00,117.20,TARP,DOE-2,39.07,75.44,52.73,22.70,6,4,0,Yes
 Zone Information, CONFERENCE_8,0.0,0.00,0.00,0.00,-50.20,-135.37,25.50,1,1,1,-53.21,-47.18,-139.52,-131.23,24.00,27.00,3.00,145.82,TARP,DOE-2,48.61,84.76,59.25,25.51,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,-47.40,-6.09,25.50,1,1,1,-49.13,-45.66,-9.43,-2.76,24.00,27.00,3.00,66.40,TARP,DOE-2,22.13,59.65,41.70,17.95,6,4,0,Yes
 Zone Information, MECHANICAL_8,0.0,0.00,0.00,0.00,-72.49,-128.12,25.50,1,1,1,-75.57,-69.40,-133.73,-122.52,24.00,27.00,3.00,202.36,TARP,DOE-2,67.45,103.10,72.07,31.03,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,-2.85,-56.93,25.50,1,1,1,-4.53,-1.17,-58.97,-54.89,24.00,27.00,3.00,39.00,TARP,DOE-2,13.00,43.48,30.39,13.09,6,4,0,Yes
 Zone Information, LOBBY_9,0.0,0.00,0.00,0.00,-44.94,-174.63,28.50,1,1,1,-49.03,-40.85,-180.36,-168.91,27.00,30.00,3.00,275.24,TARP,DOE-2,91.75,116.59,81.50,35.09,6,4,0,Yes
 Zone Information, CONFERENCE_9,0.0,0.00,0.00,0.00,-5.74,-24.39,28.50,1,1,1,-9.75,-1.72,-28.94,-19.84,27.00,30.00,3.00,214.29,TARP,DOE-2,71.43,101.62,71.04,30.59,6,4,0,Yes
 Zone Information, BREAK_ROOM_9,0.0,0.00,0.00,0.00,-15.23,-15.07,28.50,1,1,1,-18.10,-12.37,-18.38,-11.76,27.00,30.00,3.00,110.21,TARP,DOE-2,36.74,72.93,50.98,21.95,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,-3.99,-172.95,28.50,1,1,1,-7.21,-0.77,-177.77,-168.13,27.00,30.00,3.00,181.38,TARP,DOE-2,60.46,95.25,66.58,28.67,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9,0.0,0.00,0.00,0.00,-28.47,-23.17,28.50,1,1,1,-33.94,-23.00,-31.60,-14.73,27.00,30.00,3.00,545.50,TARP,DOE-2,181.83,165.68,115.82,49.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_9,0.0,0.00,0.00,0.00,-33.07,-99.23,28.50,1,1,1,-34.59,-31.55,-101.86,-96.61,27.00,30.00,3.00,45.49,TARP,DOE-2,15.16,48.58,33.96,14.62,6,4,0,Yes
 Zone Information, STORAGE_9,0.0,0.00,0.00,0.00,-29.27,-16.59,28.50,1,1,1,-30.86,-27.68,-18.87,-14.31,27.00,30.00,3.00,41.14,TARP,DOE-2,13.71,45.22,31.61,13.61,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,98.09,4.0,24.522,4.078E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_0,74.08,14.0,5.292,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,68.41,6.0,11.402,8.770E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,77.87,1.0,77.872,1.284E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0,167.10,8.0,20.888,4.787E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0,20.44,1.0,20.440,4.892E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_1,109.85,5.0,21.969,4.552E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1,185.46,9.0,20.607,4.853E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,39.22,1.0,39.217,2.550E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1,26.75,1.0,26.752,3.738E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_2,107.46,5.0,21.493,4.653E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_2,50.15,10.0,5.015,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,53.42,5.0,10.685,9.359E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2,289.79,14.0,20.699,4.831E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2,16.18,1.0,16.178,6.181E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_3,177.01,8.0,22.126,4.520E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,60.86,6.0,10.144,9.858E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_3,64.81,1.0,64.815,1.543E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, LOBBY_4,69.40,3.0,23.134,4.323E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_4,82.93,16.0,5.183,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_4,86.07,1.0,86.069,1.162E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4,135.78,6.0,22.630,4.419E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,39.22,1.0,39.224,2.549E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4,14.69,1.0,14.687,6.809E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_5,96.85,4.0,24.212,4.130E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_5,50.23,10.0,5.023,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_5,59.13,1.0,59.127,1.691E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5,30.52,1.0,30.524,3.276E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5,32.19,1.0,32.190,3.107E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_6,142.68,7.0,20.382,4.906E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_6,55.16,11.0,5.015,0.199,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,50.05,5.0,10.009,9.991E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6,435.65,21.0,20.745,4.820E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6,37.76,1.0,37.763,2.648E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6,44.13,1.0,44.128,2.266E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_7,129.38,6.0,21.563,4.638E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_7,79.38,15.0,5.292,0.189,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, MECHANICAL_7,23.46,1.0,23.463,4.262E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7,126.84,6.0,21.140,4.730E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7,39.07,1.0,39.067,2.560E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_8,48.61,9.0,5.401,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,22.13,2.0,11.067,9.036E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_8,67.45,1.0,67.453,1.483E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, STORAGE_8,13.00,1.0,12.998,7.693E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_9,91.75,4.0,22.937,4.360E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_9,71.43,14.0,5.102,0.196,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_9,36.74,3.0,12.245,8.166E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_9,60.46,1.0,60.459,1.654E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9,181.83,9.0,20.204,4.950E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9,15.16,1.0,15.162,6.595E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9,13.71,1.0,13.713,7.292E-002,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,98.09,4.0,4.0,4.078E-002,24.522,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,74.08,14.0,14.0,0.189,5.292,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,68.41,6.0,6.0,8.770E-002,11.402,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,77.87,1.0,1.0,1.284E-002,77.872,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0,167.10,8.0,8.0,4.787E-002,20.888,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0,20.44,1.0,1.0,4.892E-002,20.440,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,109.85,5.0,5.0,4.552E-002,21.969,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1,185.46,9.0,9.0,4.853E-002,20.607,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,39.22,1.0,1.0,2.550E-002,39.217,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1,26.75,1.0,1.0,3.738E-002,26.752,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_2_PEOPLE,LOBBY_OCCUPANCY,LOBBY_2,107.46,5.0,5.0,4.653E-002,21.493,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_2_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_2,50.15,10.0,10.0,0.199,5.015,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,53.42,5.0,5.0,9.359E-002,10.685,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2,289.79,14.0,14.0,4.831E-002,20.699,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,16.18,1.0,1.0,6.181E-002,16.178,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_3_PEOPLE,LOBBY_OCCUPANCY,LOBBY_3,177.01,8.0,8.0,4.520E-002,22.126,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,60.86,6.0,6.0,9.858E-002,10.144,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,64.81,1.0,1.0,1.543E-002,64.815,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_4_PEOPLE,LOBBY_OCCUPANCY,LOBBY_4,69.40,3.0,3.0,4.323E-002,23.134,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,82.93,16.0,16.0,0.193,5.183,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,86.07,1.0,1.0,1.162E-002,86.069,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4,135.78,6.0,6.0,4.419E-002,22.630,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,39.22,1.0,1.0,2.549E-002,39.224,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,14.69,1.0,1.0,6.809E-002,14.687,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,96.85,4.0,4.0,4.130E-002,24.212,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_5_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_5,50.23,10.0,10.0,0.199,5.023,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_5_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_5,59.13,1.0,1.0,1.691E-002,59.127,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5,30.52,1.0,1.0,3.276E-002,30.524,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5,32.19,1.0,1.0,3.107E-002,32.190,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,142.68,7.0,7.0,4.906E-002,20.382,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_6_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_6,55.16,11.0,11.0,0.199,5.015,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,11.0,0.0,11.0,0.0,1.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,50.05,5.0,5.0,9.991E-002,10.009,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6,435.65,21.0,21.0,4.820E-002,20.745,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,21.0,0.0,21.0,0.0,2.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6,37.76,1.0,1.0,2.648E-002,37.763,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6,44.13,1.0,1.0,2.266E-002,44.128,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_7_PEOPLE,LOBBY_OCCUPANCY,LOBBY_7,129.38,6.0,6.0,4.638E-002,21.563,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_7_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_7,79.38,15.0,15.0,0.189,5.292,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_7_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_7,23.46,1.0,1.0,4.262E-002,23.463,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7,126.84,6.0,6.0,4.730E-002,21.140,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7,39.07,1.0,1.0,2.560E-002,39.067,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_8_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_8,48.61,9.0,9.0,0.185,5.401,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,22.13,2.0,2.0,9.036E-002,11.067,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_8_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_8,67.45,1.0,1.0,1.483E-002,67.453,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,13.00,1.0,1.0,7.693E-002,12.998,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_9_PEOPLE,LOBBY_OCCUPANCY,LOBBY_9,91.75,4.0,4.0,4.360E-002,22.937,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_9_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_9,71.43,14.0,14.0,0.196,5.102,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_9_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_9,36.74,3.0,3.0,8.166E-002,12.245,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,60.46,1.0,1.0,1.654E-002,60.459,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9,181.83,9.0,9.0,4.950E-002,20.204,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9,15.16,1.0,1.0,6.595E-002,15.162,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9,13.71,1.0,1.0,7.292E-002,13.713,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,98.09,4.0,1265.358,12.900,316.339,0.000,0.300,0.200,0.500,1.000,General,0.000,1265.358,126.536,1265.4,0.000,253.072,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,74.08,14.0,800.076,10.800,57.148,0.000,0.300,0.200,0.500,1.000,General,0.000,800.076,80.008,800.1,0.000,160.015,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,68.41,6.0,554.140,8.100,92.357,0.000,0.300,0.200,0.500,1.000,General,0.000,554.140,55.414,554.1,0.000,110.828,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,77.87,1.0,420.507,5.400,420.507,0.000,0.300,0.200,0.500,1.000,General,0.000,420.507,42.051,420.5,0.000,84.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0,167.10,8.0,1804.724,10.800,225.591,0.000,0.300,0.200,0.500,1.000,General,0.000,1804.724,180.472,1804.7,0.000,360.945,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_LIGHTS,STORAGE_LIGHTING,STORAGE_0,20.44,1.0,110.373,5.400,110.373,0.000,0.300,0.200,0.500,1.000,General,0.000,110.373,11.037,110.4,0.000,22.075,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,109.85,5.0,1417.010,12.900,283.402,0.000,0.300,0.200,0.500,1.000,General,0.000,1417.010,141.701,1417.0,0.000,283.402,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1,185.46,9.0,2002.966,10.800,222.552,0.000,0.300,0.200,0.500,1.000,General,0.000,2002.966,200.297,2003.0,0.000,400.593,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,39.22,1.0,423.542,10.800,423.542,0.000,0.300,0.200,0.500,1.000,General,0.000,423.542,42.354,423.5,0.000,84.708,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_LIGHTS,STORAGE_LIGHTING,STORAGE_1,26.75,1.0,144.460,5.400,144.460,0.000,0.300,0.200,0.500,1.000,General,0.000,144.460,14.446,144.5,0.000,28.892,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_2_LIGHTS,LOBBY_LIGHTING,LOBBY_2,107.46,5.0,1386.289,12.900,277.258,0.000,0.300,0.200,0.500,1.000,General,0.000,1386.289,138.629,1386.3,0.000,277.258,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_2_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_2,50.15,10.0,541.660,10.800,54.166,0.000,0.300,0.200,0.500,1.000,General,0.000,541.660,54.166,541.7,0.000,108.332,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,53.42,5.0,432.730,8.100,86.546,0.000,0.300,0.200,0.500,1.000,General,0.000,432.730,43.273,432.7,0.000,86.546,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2,289.79,14.0,3129.685,10.800,223.549,0.000,0.300,0.200,0.500,1.000,General,0.000,3129.685,312.969,3129.7,0.000,625.937,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,16.18,1.0,87.362,5.400,87.362,0.000,0.300,0.200,0.500,1.000,General,0.000,87.362,8.736,87.4,0.000,17.472,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_3_LIGHTS,LOBBY_LIGHTING,LOBBY_3,177.01,8.0,2283.369,12.900,285.421,0.000,0.300,0.200,0.500,1.000,General,0.000,2283.369,228.337,2283.4,0.000,456.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,60.86,6.0,493.003,8.100,82.167,0.000,0.300,0.200,0.500,1.000,General,0.000,493.003,49.300,493.0,0.000,98.601,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,64.81,1.0,349.999,5.400,349.999,0.000,0.300,0.200,0.500,1.000,General,0.000,349.999,35.000,350.0,0.000,70.000,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_4_LIGHTS,LOBBY_LIGHTING,LOBBY_4,69.40,3.0,895.268,12.900,298.423,0.000,0.300,0.200,0.500,1.000,General,0.000,895.268,89.527,895.3,0.000,179.054,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,82.93,16.0,895.594,10.800,55.975,0.000,0.300,0.200,0.500,1.000,General,0.000,895.594,89.559,895.6,0.000,179.119,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,86.07,1.0,464.773,5.400,464.773,0.000,0.300,0.200,0.500,1.000,General,0.000,464.773,46.477,464.8,0.000,92.955,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4,135.78,6.0,1466.410,10.800,244.402,0.000,0.300,0.200,0.500,1.000,General,0.000,1466.410,146.641,1466.4,0.000,293.282,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,39.22,1.0,423.619,10.800,423.619,0.000,0.300,0.200,0.500,1.000,General,0.000,423.619,42.362,423.6,0.000,84.724,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,14.69,1.0,79.310,5.400,79.310,0.000,0.300,0.200,0.500,1.000,General,0.000,79.310,7.931,79.3,0.000,15.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,96.85,4.0,1249.350,12.900,312.337,0.000,0.300,0.200,0.500,1.000,General,0.000,1249.350,124.935,1249.3,0.000,249.870,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_5_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_5,50.23,10.0,542.533,10.800,54.253,0.000,0.300,0.200,0.500,1.000,General,0.000,542.533,54.253,542.5,0.000,108.507,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_5_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_5,59.13,1.0,319.283,5.400,319.283,0.000,0.300,0.200,0.500,1.000,General,0.000,319.283,31.928,319.3,0.000,63.857,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5,30.52,1.0,329.663,10.800,329.663,0.000,0.300,0.200,0.500,1.000,General,0.000,329.663,32.966,329.7,0.000,65.933,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_LIGHTS,STORAGE_LIGHTING,STORAGE_5,32.19,1.0,173.827,5.400,173.827,0.000,0.300,0.200,0.500,1.000,General,0.000,173.827,17.383,173.8,0.000,34.765,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,142.68,7.0,1840.530,12.900,262.933,0.000,0.300,0.200,0.500,1.000,General,0.000,1840.530,184.053,1840.5,0.000,368.106,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_6_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_6,55.16,11.0,595.735,10.800,54.158,0.000,0.300,0.200,0.500,1.000,General,0.000,595.735,59.574,595.7,0.000,119.147,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,50.05,5.0,405.383,8.100,81.077,0.000,0.300,0.200,0.500,1.000,General,0.000,405.383,40.538,405.4,0.000,81.077,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6,435.65,21.0,4705.016,10.800,224.048,0.000,0.300,0.200,0.500,1.000,General,0.000,4705.016,470.502,4705.0,0.000,941.003,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6,37.76,1.0,407.835,10.800,407.835,0.000,0.300,0.200,0.500,1.000,General,0.000,407.835,40.784,407.8,0.000,81.567,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_LIGHTS,STORAGE_LIGHTING,STORAGE_6,44.13,1.0,238.292,5.400,238.292,0.000,0.300,0.200,0.500,1.000,General,0.000,238.292,23.829,238.3,0.000,47.658,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_7_LIGHTS,LOBBY_LIGHTING,LOBBY_7,129.38,6.0,1668.949,12.900,278.158,0.000,0.300,0.200,0.500,1.000,General,0.000,1668.949,166.895,1668.9,0.000,333.790,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_7_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_7,79.38,15.0,857.324,10.800,57.155,0.000,0.300,0.200,0.500,1.000,General,0.000,857.324,85.732,857.3,0.000,171.465,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_7_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_7,23.46,1.0,126.698,5.400,126.698,0.000,0.300,0.200,0.500,1.000,General,0.000,126.698,12.670,126.7,0.000,25.340,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7,126.84,6.0,1369.881,10.800,228.314,0.000,0.300,0.200,0.500,1.000,General,0.000,1369.881,136.988,1369.9,0.000,273.976,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_LIGHTS,STORAGE_LIGHTING,STORAGE_7,39.07,1.0,210.964,5.400,210.964,0.000,0.300,0.200,0.500,1.000,General,0.000,210.964,21.096,211.0,0.000,42.193,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_8_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_8,48.61,9.0,524.954,10.800,58.328,0.000,0.300,0.200,0.500,1.000,General,0.000,524.954,52.495,525.0,0.000,104.991,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,22.13,2.0,179.286,8.100,89.643,0.000,0.300,0.200,0.500,1.000,General,0.000,179.286,17.929,179.3,0.000,35.857,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_8_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_8,67.45,1.0,364.245,5.400,364.245,0.000,0.300,0.200,0.500,1.000,General,0.000,364.245,36.424,364.2,0.000,72.849,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,13.00,1.0,70.192,5.400,70.192,0.000,0.300,0.200,0.500,1.000,General,0.000,70.192,7.019,70.2,0.000,14.038,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_9_LIGHTS,LOBBY_LIGHTING,LOBBY_9,91.75,4.0,1183.551,12.900,295.888,0.000,0.300,0.200,0.500,1.000,General,0.000,1183.551,118.355,1183.6,0.000,236.710,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_9_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_9,71.43,14.0,771.442,10.800,55.103,0.000,0.300,0.200,0.500,1.000,General,0.000,771.442,77.144,771.4,0.000,154.288,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_9_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_9,36.74,3.0,297.560,8.100,99.187,0.000,0.300,0.200,0.500,1.000,General,0.000,297.560,29.756,297.6,0.000,59.512,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,60.46,1.0,326.478,5.400,326.478,0.000,0.300,0.200,0.500,1.000,General,0.000,326.478,32.648,326.5,0.000,65.296,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9,181.83,9.0,1963.814,10.800,218.202,0.000,0.300,0.200,0.500,1.000,General,0.000,1963.814,196.381,1963.8,0.000,392.763,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9,15.16,1.0,163.753,10.800,163.753,0.000,0.300,0.200,0.500,1.000,General,0.000,163.753,16.375,163.8,0.000,32.751,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_LIGHTS,STORAGE_LIGHTING,STORAGE_9,13.71,1.0,74.052,5.400,74.052,0.000,0.300,0.200,0.500,1.000,General,0.000,74.052,7.405,74.1,0.000,14.810,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,98.09,4.0,313.887,3.200,78.472,0.100,0.200,0.000,0.700,General,0.000,251.110,94.166,251.110,0.000,94.166,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,74.08,14.0,600.057,8.100,42.861,0.100,0.200,0.000,0.700,General,0.000,480.046,180.017,480.046,0.000,180.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,68.41,6.0,1026.184,15.000,171.031,0.100,0.200,0.000,0.700,General,0.000,820.948,307.855,820.948,0.000,307.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,77.87,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0,167.10,8.0,1353.543,8.100,169.193,0.100,0.200,0.000,0.700,General,0.000,1082.835,406.063,1082.835,0.000,406.063,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,20.44,1.0,22.483,1.100,22.483,0.100,0.200,0.000,0.700,General,0.000,17.987,6.745,17.987,0.000,6.745,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,109.85,5.0,351.506,3.200,70.301,0.100,0.200,0.000,0.700,General,0.000,281.205,105.452,281.205,0.000,105.452,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1,185.46,9.0,1502.225,8.100,166.914,0.100,0.200,0.000,0.700,General,0.000,1201.780,450.667,1201.780,0.000,450.667,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,39.22,1.0,317.657,8.100,317.657,0.100,0.200,0.000,0.700,General,0.000,254.125,95.297,254.125,0.000,95.297,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,26.75,1.0,29.427,1.100,29.427,0.100,0.200,0.000,0.700,General,0.000,23.542,8.828,23.542,0.000,8.828,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,107.46,5.0,343.886,3.200,68.777,0.100,0.200,0.000,0.700,General,0.000,275.108,103.166,275.108,0.000,103.166,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,50.15,10.0,406.245,8.100,40.624,0.100,0.200,0.000,0.700,General,0.000,324.996,121.873,324.996,0.000,121.873,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,53.42,5.0,801.353,15.000,160.271,0.100,0.200,0.000,0.700,General,0.000,641.082,240.406,641.082,0.000,240.406,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,289.79,14.0,2347.264,8.100,167.662,0.100,0.200,0.000,0.700,General,0.000,1877.811,704.179,1877.811,0.000,704.179,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,16.18,1.0,17.796,1.100,17.796,0.100,0.200,0.000,0.700,General,0.000,14.237,5.339,14.237,0.000,5.339,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,177.01,8.0,566.417,3.200,70.802,0.100,0.200,0.000,0.700,General,0.000,453.134,169.925,453.134,0.000,169.925,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,60.86,6.0,912.968,15.000,152.161,0.100,0.200,0.000,0.700,General,0.000,730.374,273.890,730.374,0.000,273.890,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,64.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,69.40,3.0,222.082,3.200,74.027,0.100,0.200,0.000,0.700,General,0.000,177.666,66.625,177.666,0.000,66.625,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,82.93,16.0,671.695,8.100,41.981,0.100,0.200,0.000,0.700,General,0.000,537.356,201.509,537.356,0.000,201.509,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,86.07,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,135.78,6.0,1099.807,8.100,183.301,0.100,0.200,0.000,0.700,General,0.000,879.846,329.942,879.846,0.000,329.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,39.22,1.0,317.714,8.100,317.714,0.100,0.200,0.000,0.700,General,0.000,254.171,95.314,254.171,0.000,95.314,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,14.69,1.0,16.156,1.100,16.156,0.100,0.200,0.000,0.700,General,0.000,12.925,4.847,12.925,0.000,4.847,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,96.85,4.0,309.916,3.200,77.479,0.100,0.200,0.000,0.700,General,0.000,247.933,92.975,247.933,0.000,92.975,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,50.23,10.0,406.900,8.100,40.690,0.100,0.200,0.000,0.700,General,0.000,325.520,122.070,325.520,0.000,122.070,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,59.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,30.52,1.0,247.247,8.100,247.247,0.100,0.200,0.000,0.700,General,0.000,197.798,74.174,197.798,0.000,74.174,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,32.19,1.0,35.409,1.100,35.409,0.100,0.200,0.000,0.700,General,0.000,28.327,10.623,28.327,0.000,10.623,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,142.68,7.0,456.566,3.200,65.224,0.100,0.200,0.000,0.700,General,0.000,365.252,136.970,365.252,0.000,136.970,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,55.16,11.0,446.801,8.100,40.618,0.100,0.200,0.000,0.700,General,0.000,357.441,134.040,357.441,0.000,134.040,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,50.05,5.0,750.710,15.000,150.142,0.100,0.200,0.000,0.700,General,0.000,600.568,225.213,600.568,0.000,225.213,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6,435.65,21.0,3528.762,8.100,168.036,0.100,0.200,0.000,0.700,General,0.000,2823.010,1058.629,2823.010,0.000,1058.629,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6,37.76,1.0,305.876,8.100,305.876,0.100,0.200,0.000,0.700,General,0.000,244.701,91.763,244.701,0.000,91.763,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6,44.13,1.0,48.541,1.100,48.541,0.100,0.200,0.000,0.700,General,0.000,38.833,14.562,38.833,0.000,14.562,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,129.38,6.0,414.003,3.200,69.000,0.100,0.200,0.000,0.700,General,0.000,331.202,124.201,331.202,0.000,124.201,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,79.38,15.0,642.993,8.100,42.866,0.100,0.200,0.000,0.700,General,0.000,514.395,192.898,514.395,0.000,192.898,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,23.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,126.84,6.0,1027.411,8.100,171.235,0.100,0.200,0.000,0.700,General,0.000,821.929,308.223,821.929,0.000,308.223,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,39.07,1.0,42.974,1.100,42.974,0.100,0.200,0.000,0.700,General,0.000,34.379,12.892,34.379,0.000,12.892,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,48.61,9.0,393.716,8.100,43.746,0.100,0.200,0.000,0.700,General,0.000,314.972,118.115,314.972,0.000,118.115,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,22.13,2.0,332.011,15.000,166.006,0.100,0.200,0.000,0.700,General,0.000,265.609,99.603,265.609,0.000,99.603,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,67.45,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,13.00,1.0,14.298,1.100,14.298,0.100,0.200,0.000,0.700,General,0.000,11.439,4.289,11.439,0.000,4.289,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,91.75,4.0,293.594,3.200,73.399,0.100,0.200,0.000,0.700,General,0.000,234.875,88.078,234.875,0.000,88.078,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,71.43,14.0,578.581,8.100,41.327,0.100,0.200,0.000,0.700,General,0.000,462.865,173.574,462.865,0.000,173.574,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,36.74,3.0,551.038,15.000,183.679,0.100,0.200,0.000,0.700,General,0.000,440.830,165.311,440.830,0.000,165.311,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,60.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9,181.83,9.0,1472.861,8.100,163.651,0.100,0.200,0.000,0.700,General,0.000,1178.288,441.858,1178.288,0.000,441.858,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9,15.16,1.0,122.815,8.100,122.815,0.100,0.200,0.000,0.700,General,0.000,98.252,36.844,98.252,0.000,36.844,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,13.71,1.0,15.085,1.100,15.085,0.100,0.200,0.000,0.700,General,0.000,12.068,4.525,12.068,0.000,4.525,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_7,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_9,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_9,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,98.09,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,74.08,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,68.41,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,77.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_INFILTRATION,OFFICE_OPEN_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0,167.10,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,20.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,109.85,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_INFILTRATION,OFFICE_OPEN_1_INFILTRATION_SCHEDULE,OFFICE_OPEN_1,185.46,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,39.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,26.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,107.46,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,50.15,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,53.42,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,289.79,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,16.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,177.01,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,60.86,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,64.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,69.40,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,82.93,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,86.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,135.78,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,39.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,14.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,96.85,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,50.23,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,59.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,30.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,32.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,142.68,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,55.16,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,50.05,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_INFILTRATION,OFFICE_OPEN_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_6,435.65,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_INFILTRATION,OFFICE_PRIVATE_6_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6,37.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,44.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,129.38,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,79.38,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,23.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,126.84,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,39.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_8_INFILTRATION,CONFERENCE_8_INFILTRATION_SCHEDULE,CONFERENCE_8,48.61,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,22.13,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_8_INFILTRATION,MECHANICAL_8_INFILTRATION_SCHEDULE,MECHANICAL_8,67.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,13.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_9_INFILTRATION,LOBBY_9_INFILTRATION_SCHEDULE,LOBBY_9,91.75,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,71.43,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,36.74,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,60.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_INFILTRATION,OFFICE_OPEN_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_9,181.83,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_INFILTRATION,OFFICE_PRIVATE_9_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9,15.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,13.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,LOBBY_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.80897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.84718
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 2354.15322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.40806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.92645
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 1777.93396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.84119E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.47295
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1641.88505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.78725E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.22980
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 1868.94030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.36830
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 4010.49051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.04395E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.63516
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 490.54851
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.54923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.78774
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 2636.32080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.83674
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 4451.02294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13736
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 941.20904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.67525E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14020
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 642.06029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.53732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.59713
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 2579.14044
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01533E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01226
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 1203.67816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.34237E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.27389
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 1282.16780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.44892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.18280
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 6954.83963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.08913E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.61783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29426
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 388.27818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.16039
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 4248.11740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.08645E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.86916
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 1460.74787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.48147E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.18518
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 1555.55354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.94000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.55200
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 1665.59917
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.29257E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.63405
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 1990.21610
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.60697E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.88558
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 2065.67289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.86219
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 3258.65790
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13793
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 941.37911
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.34365E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.46873E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.17498
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 352.49519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48424
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.68486E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.74789
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 2324.36593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.02345E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01876
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 1205.62802
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.91264E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.73011
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 1419.03253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.05240E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.44192
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 732.57628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21905E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57524
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 772.57179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.41418
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 3424.25505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27580
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.51602E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.41282
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 1323.84552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25024
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.00478E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.00382
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 1201.14705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.17825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.85196
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 10455.58770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.77620E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02096
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 906.28850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.41286E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.53029
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 1059.08685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.35005
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 3105.01558
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.93812E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.35050
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 1905.14873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.34625E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.87700
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 563.09948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.63420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.14719
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 3044.15736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.90675E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.12540
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 937.61985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.86070E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.88856
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 1166.56905
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.21343E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.77074
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 531.22311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.74526E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.39621
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 1618.86315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.49933E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.29987E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.03989
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 311.96798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.17484E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.33987
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 2201.96115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.14296E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.71437
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1714.31113
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93890
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 881.66874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.04591E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.83673
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 1451.01841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.54681
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 4364.04390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.58135E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.51627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21302
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 363.90462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.85640E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.37128E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99964E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.09702
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 329.10720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9808.97177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 9428.1, 39.98, 136.43, 54.18, 51.26, 37.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 9428.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 7847.17742
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49045
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 420.38450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7408.05818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 7120.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 7120.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 5926.44655
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37040
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 317.48821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6841.18772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6575.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6575.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 5472.95018
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34206
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 293.19376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7787.25124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 7484.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 7484.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 6229.80099
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38936
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 333.73934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16710.37711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 16061.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 16061.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 13368.30169
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83552
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 716.15902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2043.95211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, 1964.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, 1964.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 1635.16168
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10220
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 87.59795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.54923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10984.66999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, 10558.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z7_COOLINGCOILDX, 10558.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 8787.73599
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.54923
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 470.77157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18545.92892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z8_COOLINGCOILDX, 17825.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_Z8_COOLINGCOILDX, 17825.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 14836.74314
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92730
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 794.82553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3921.70432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z9_COOLINGCOILDX, 3769.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z9_COOLINGCOILDX, 3769.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 3137.36346
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19609
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 168.07304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2675.25122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z10_COOLINGCOILDX, 2571.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z10_COOLINGCOILDX, 2571.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 2140.20097
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13376
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 114.65362
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.53732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10746.41851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z11_COOLINGCOILDX, 10329.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z11_COOLINGCOILDX, 10329.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 8597.13481
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.53732
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 460.56079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5015.32569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z12_COOLINGCOILDX, 4820.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z12_COOLINGCOILDX, 4820.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 4012.26055
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25077
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 214.94253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5342.36584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z13_COOLINGCOILDX, 5134.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z13_COOLINGCOILDX, 5134.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 4273.89267
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26712
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 228.95854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.44892
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28978.49848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z14_COOLINGCOILDX, 27853.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z14_COOLINGCOILDX, 27853.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 23182.79878
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.44892
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 1241.93565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.08913E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1617.82573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z15_COOLINGCOILDX, 1555.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z15_COOLINGCOILDX, 1555.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 1294.26058
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.08913E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 69.33539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.88502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17700.48917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z16_COOLINGCOILDX, 17013.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z16_COOLINGCOILDX, 17013.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 14160.39133
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.88502
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 758.59239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6086.44947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z17_COOLINGCOILDX, 5850.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z17_COOLINGCOILDX, 5850.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 4869.15957
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30432
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 260.84783
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6481.47310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z18_COOLINGCOILDX, 6229.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z18_COOLINGCOILDX, 6229.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 5185.17848
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32407
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 277.77742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6939.99654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z19_COOLINGCOILDX, 6670.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z19_COOLINGCOILDX, 6670.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 5551.99723
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34700
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 297.42842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8292.56708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z20_COOLINGCOILDX, 7970.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z20_COOLINGCOILDX, 7970.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 6634.05366
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41463
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 355.39573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8606.97036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z21_COOLINGCOILDX, 8272.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z21_COOLINGCOILDX, 8272.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 6885.57629
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43035
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 368.87016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13577.74126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z22_COOLINGCOILDX, 13050.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z22_COOLINGCOILDX, 13050.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 10862.19301
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67889
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 581.90320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3922.41296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z23_COOLINGCOILDX, 3770.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z23_COOLINGCOILDX, 3770.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 3137.93037
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19612
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 168.10341
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.34365E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1468.72995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z24_COOLINGCOILDX, 1411.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z24_COOLINGCOILDX, 1411.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 1174.98396
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.34365E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 62.94557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48424
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9684.85804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z25_COOLINGCOILDX, 9308.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z25_COOLINGCOILDX, 9308.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 7747.88644
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48424
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 415.06534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5023.45007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z26_COOLINGCOILDX, 4828.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z26_COOLINGCOILDX, 4828.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 4018.76006
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25117
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 215.29072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5912.63553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z27_COOLINGCOILDX, 5683.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z27_COOLINGCOILDX, 5683.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 4730.10842
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29563
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 253.39867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3052.40116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z28_COOLINGCOILDX, 2933.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z28_COOLINGCOILDX, 2933.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 2441.92093
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15262
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 130.81719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3219.04911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z29_COOLINGCOILDX, 3094.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z29_COOLINGCOILDX, 3094.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 2575.23929
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16095
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 137.95925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14267.72938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z30_COOLINGCOILDX, 13713.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z30_COOLINGCOILDX, 13713.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 11414.18351
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71339
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 611.47412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5516.02301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z31_COOLINGCOILDX, 5301.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z31_COOLINGCOILDX, 5301.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 4412.81841
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27580
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 236.40099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5004.77938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z32_COOLINGCOILDX, 4810.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z32_COOLINGCOILDX, 4810.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 4003.82351
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25024
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 214.49054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.17825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43564.94876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z33_COOLINGCOILDX, 41873.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z33_COOLINGCOILDX, 41873.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 34851.95901
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.17825
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 1867.06923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3776.20208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z34_COOLINGCOILDX, 3629.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z34_COOLINGCOILDX, 3629.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 3020.96167
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18881
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 161.83723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4412.86186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z35_COOLINGCOILDX, 4241.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z35_COOLINGCOILDX, 4241.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 3530.28949
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22064
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 189.12265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12937.56490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z36_COOLINGCOILDX, 12435.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z36_COOLINGCOILDX, 12435.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 10350.05192
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64688
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 554.46707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7938.11973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z37_COOLINGCOILDX, 7629.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z37_COOLINGCOILDX, 7629.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 6350.49578
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39691
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 340.20513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2346.24785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z38_COOLINGCOILDX, 2255.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z38_COOLINGCOILDX, 2255.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 1876.99828
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11731
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 100.55348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.63420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12683.98900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z39_COOLINGCOILDX, 12191.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z39_COOLINGCOILDX, 12191.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 10147.19120
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.63420
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 543.59953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3906.74937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z40_COOLINGCOILDX, 3755.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z40_COOLINGCOILDX, 3755.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 3125.39949
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19534
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 167.43212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4860.70435
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z41_COOLINGCOILDX, 4672.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z41_COOLINGCOILDX, 4672.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 3888.56348
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24304
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 208.31590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2213.42961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z42_COOLINGCOILDX, 2127.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z42_COOLINGCOILDX, 2127.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 1770.74369
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11067
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 94.86127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6745.26313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z43_COOLINGCOILDX, 6483.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z43_COOLINGCOILDX, 6483.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 5396.21051
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33726
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 289.08271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.49933E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1299.86659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z44_COOLINGCOILDX, 1249.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z44_COOLINGCOILDX, 1249.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 1039.89327
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.49933E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 55.70857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9174.83813
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z45_COOLINGCOILDX, 8818.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z45_COOLINGCOILDX, 8818.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 7339.87050
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45874
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 393.20735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7142.96302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z46_COOLINGCOILDX, 6865.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z46_COOLINGCOILDX, 6865.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 5714.37042
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35715
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 306.12699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3673.61977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z47_COOLINGCOILDX, 3531.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z47_COOLINGCOILDX, 3531.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 2938.89581
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18368
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 157.44085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6045.91003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z48_COOLINGCOILDX, 5811.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z48_COOLINGCOILDX, 5811.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 4836.72802
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30230
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 259.11043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18183.51627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z49_COOLINGCOILDX, 17477.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z49_COOLINGCOILDX, 17477.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 14546.81301
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90918
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 779.29355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.58135E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1516.26927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z50_COOLINGCOILDX, 1457.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z50_COOLINGCOILDX, 1457.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 1213.01542
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.58135E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 64.98297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.85640E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1371.27999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z51_COOLINGCOILDX, 1318.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z51_COOLINGCOILDX, 1318.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 1097.02399
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.85640E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 58.76914
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,3.3972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,3.7262E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,2.4976E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,1.3787E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,5.7293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,5.3543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,5.5805E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,4.8270E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,3.1330E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.5618E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.3293E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,3.2090E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,6.4446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,6.0321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,6.0675E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,5.1934E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,6.3212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,7.0428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,4.4801E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,2.3178E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.6005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.5159E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.0266E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,2.7040E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,3.6940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,3.0284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,2.7182E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,3.6151E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,6.2821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.8904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.9153E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.0707E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,7.4227E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,8.3169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,5.1567E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,2.5925E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,3.4522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,3.3265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,3.4512E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,3.1921E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.7305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.1303E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.0781E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,4.2869E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,4.9679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,4.7127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,4.6286E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,3.7996E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.7233E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.9090E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.0333E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,6.3925E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,3.5421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,3.2204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,3.3721E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,3.0645E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.8285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.3624E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.0982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.6334E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.9380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.7172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,1.9552E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,2.0991E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.2204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.7329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,2.8825E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,1.4710E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,3.7152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,3.4172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,3.0330E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,2.5226E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,3.1017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,2.5559E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,2.3705E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,3.2458E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,5.9753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,5.5963E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,5.5809E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,4.7535E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,5.1662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,5.8082E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,3.6444E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_1,OFFICE_OPEN_1_REFERENCEPOINT1,1.9345E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,1.2557E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,1.0746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,1.0150E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_2,OFFICE_OPEN_1_REFERENCEPOINT1,1.0944E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.7121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.2327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.0596E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_3,OFFICE_OPEN_1_REFERENCEPOINT1,2.8567E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,3.6373E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,3.4554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,3.4437E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_1_DAYLIGHT,OFFICE_OPEN_1,OFFICE_OPEN_1_WINDOW_4,OFFICE_OPEN_1_REFERENCEPOINT1,2.8447E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,6.7139E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,7.5009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.6428E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.3626E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,7.2724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,6.8840E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,7.0125E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.9436E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.4791E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.6752E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.3400E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.6309E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.3020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.0187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.2489E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.3524E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,5.1854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,5.7528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,3.8336E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,2.0486E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,5.2851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,4.9527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,4.9838E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,4.2876E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,4.2327E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,3.4456E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,3.0596E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,4.2032E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,5.0750E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.7183E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.8279E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.2135E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,2.6431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,2.7901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,1.9872E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,1.1276E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,4.7252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,4.2803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,4.2821E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,3.8901E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,5.5687E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,4.5374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,3.9601E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,5.2637E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,5.9773E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,5.6003E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,5.6442E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,4.8583E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,6.3681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,7.0887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,4.5296E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.3698E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,5.6846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,5.3690E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,5.3350E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,4.1532E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,3.8575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,3.1670E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,2.9149E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,4.0756E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,6.6001E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,6.2009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,6.2588E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,5.2613E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,4.3718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,4.8678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,3.1070E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.6213E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.3065E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,2.1682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,1.7983E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,1.3505E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.3131E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.0568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,9.7890E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.3839E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,3.4311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,3.2355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,3.2592E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,2.7306E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,4.8607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,5.4349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,3.3959E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,1.6750E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,4.6185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,4.3261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,4.3573E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,3.7626E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,2.6060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,2.1563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,2.0789E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,2.8932E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,3.4099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,3.2173E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,2.9639E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,2.2464E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,4.2198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,4.6644E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,3.1085E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,1.6793E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,5.9816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,5.5667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,5.7231E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,4.9761E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,4.1052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,3.2378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,2.7610E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,3.8746E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,5.5728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,5.1527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,5.1895E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,4.3695E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,5.8408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,6.5772E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,4.0344E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,2.0397E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.8815E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,1.7691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.1589E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,2.3166E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,4.3198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,3.5105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,3.1457E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,4.4535E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,5.1844E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,4.8455E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,4.8808E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,4.2834E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,5.0871E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,5.6746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,3.5949E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,1.8455E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.7695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.4014E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.5542E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.0352E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,3.0528E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.5041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.3834E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,3.3453E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,6.9088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,6.4845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,6.5116E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,5.5997E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,7.7371E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,7.5714E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,7.0577E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,5.2911E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,4.8355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,4.5258E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,4.5670E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,3.9461E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.8137E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.1006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,2.6812E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.5565E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,3.1718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,2.9033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,3.2972E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,3.1381E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.9875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.6721E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.3223E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.3271E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.6456E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.1634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.4311E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.5814E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.6066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.0161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.8878E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.9187E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.9086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.5688E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.6144E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.6883E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,5.4055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,6.0477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,3.7935E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.8836E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,5.1114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,4.7759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,4.8144E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,4.1775E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,3.5043E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,2.7172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,2.4361E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,3.7090E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,4.4947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,4.2447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,4.3466E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,3.6593E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,5.5093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,6.1395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,4.2385E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.3552E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,4.5333E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,4.2028E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,4.4871E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,4.4265E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,4.3392E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.5725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.4238E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,4.7768E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,6.6231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,6.2168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,6.2427E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,5.3697E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,7.2578E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,8.1132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.2298E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.7784E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,7.1895E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,6.7180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,6.9266E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,6.0016E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.3367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,4.3475E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,3.9762E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.5356E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.6101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.2021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.4665E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,4.9222E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,4.9690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,5.5578E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,3.4669E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,1.7022E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,4.9444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,4.6521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,4.7205E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,4.0538E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,2.9770E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,2.4692E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,2.3980E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,3.3569E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,5.1650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,4.8473E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,4.8676E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,4.1850E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,6.7881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,7.5890E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,4.7955E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,2.4893E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,5.4260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,5.0972E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,5.2838E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,4.6929E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,2.5422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,2.0888E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.9347E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,2.8017E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,4.1924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,4.1619E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,4.0706E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,2.8763E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,6.2711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,7.0965E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,4.3178E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,2.2125E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.6696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.3395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.0868E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.3079E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,4.8896E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,4.7076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,4.3885E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,3.1931E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,3.1112E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,3.4979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,2.1221E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,1.0869E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,3.3407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,3.1048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,3.1855E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,2.7550E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,2.4267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,1.9622E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,1.7529E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,2.4499E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.4883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.2671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.2900E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,2.8222E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.8260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.6019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.8466E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.5212E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.0532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.6373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.6003E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,5.4205E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.2046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,3.3404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.8782E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.1591E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.6488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.1647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.1956E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.1554E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,4.6432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,5.1835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,3.2649E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,1.6457E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,4.8969E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,4.6549E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,4.8264E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,4.0549E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,3.1480E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,2.5349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,2.2629E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,3.2130E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,5.8616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,5.5012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,5.5242E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,4.7498E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,5.6058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,6.2613E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,3.9338E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,1.9694E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.1622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.7958E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.8572E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.0546E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,4.0648E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,3.3005E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,2.9561E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,4.1043E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,6.4582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,6.0610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,6.0863E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,5.2329E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,4.3858E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,4.9085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,3.1507E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,1.5691E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,4.6567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,4.3425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,4.3846E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,3.7192E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,3.4845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,2.7960E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,2.4858E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,3.5188E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,4.7778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,4.4174E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,4.5425E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,3.8594E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,7.1093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,7.9316E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,5.0117E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,2.5475E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,6.5236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,6.0990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,6.1443E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,5.2804E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,4.9784E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,4.0168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,3.5836E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,5.0263E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,6.5129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,6.0979E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,6.1244E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,5.2327E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,6.5731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,7.3796E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,4.6193E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,2.3731E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,8.0330E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,7.4773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,7.8421E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,7.1861E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,5.0598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,4.1234E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,3.7017E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,5.1065E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,9.1287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,8.5558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,8.5924E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,7.3614E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,6.0781E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,6.7681E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,4.3177E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,2.2497E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,5.3936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,5.0321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,5.0706E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,4.3352E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,4.0153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,3.2096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,2.8467E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,4.0555E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,5.6325E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,5.2791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,5.3017E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,4.5424E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,7.2225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,8.0490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,5.1142E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,2.6373E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,5.5442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,5.1940E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,5.2313E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,4.5190E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,5.0288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,4.0864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,3.6683E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,5.1269E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.2348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.9133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.9627E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.2177E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,8.2378E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,9.2108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,5.7878E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,2.9325E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.5750E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.1321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.5141E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.0275E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,6.0941E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.9635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.4542E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,6.1505E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,5.1759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,4.8650E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,4.9965E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,4.5497E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,4.6829E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,5.2152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,3.3249E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,1.7295E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,4.6112E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,4.3338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,4.3972E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,3.7671E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,4.6724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,4.3719E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,4.3911E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,3.7454E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,7.9483E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.8638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.6128E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.8690E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,9.4312E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.8307E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.8946E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,7.6730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.7177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.6463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.1637E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.7711E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,9.0827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.4958E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,8.5332E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,7.2721E-003
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LOBBY_0,RunPeriod: YEAR ROUND RUN PERIOD,7.4738767455E-002,9.3245331234E-002,Pass,Pass,7.3490610897E-003,9.3157043857E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_0,RunPeriod: YEAR ROUND RUN PERIOD,9.1098540195E-002,0.1033904911,Pass,Pass,9.3452115507E-003,1.0793375528E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_0,RunPeriod: YEAR ROUND RUN PERIOD,9.4807543395E-002,0.1079645219,Pass,Pass,1.0239043085E-002,1.2016539137E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,9.3262283182E-002,0.1091548822,Pass,Pass,8.5947398316E-003,1.0223669173E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_0,RunPeriod: YEAR ROUND RUN PERIOD,5.8654857530E-002,6.9101610770E-002,Pass,Pass,6.5559147237E-003,7.9594617606E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1714084432,0.1870871843,Pass,Pass,1.4231222041E-002,1.5952170107E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_1,RunPeriod: YEAR ROUND RUN PERIOD,7.3867575391E-002,8.6756245159E-002,Pass,Pass,7.3767702129E-003,8.7907651324E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_1,RunPeriod: YEAR ROUND RUN PERIOD,5.2823054525E-002,6.5350467882E-002,Pass,Pass,6.0112338818E-003,7.6667129161E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1221827418,0.1392758107,Pass,Pass,1.1152000394E-002,1.2995069946E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1355052306,0.1761037477,Pass,Pass,1.0209479943E-002,1.3983140340E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_2,RunPeriod: YEAR ROUND RUN PERIOD,7.5365521460E-002,8.4892696733E-002,Pass,Pass,7.6334092820E-003,8.7000381080E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1066647346,0.1183937599,Pass,Pass,1.0043901086E-002,1.1346541878E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1063440049,0.1224987150,Pass,Pass,1.0483427100E-002,1.2317960871E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_2,RunPeriod: YEAR ROUND RUN PERIOD,4.5802853127E-002,5.1894015228E-002,Pass,Pass,5.5375762734E-003,6.3378987710E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1658004686,0.1954940668,Pass,Pass,1.1959138096E-002,1.4575689422E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_3,RunPeriod: YEAR ROUND RUN PERIOD,5.8840600780E-002,6.6826364639E-002,Pass,Pass,6.3249942096E-003,7.2689545777E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_3,RunPeriod: YEAR ROUND RUN PERIOD,9.9726976510E-002,0.1116083029,Pass,Pass,1.0156813420E-002,1.1549706333E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_3,RunPeriod: YEAR ROUND RUN PERIOD,9.7559685593E-002,0.1133766826,Pass,Pass,8.5688517465E-003,1.0099066824E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_4,RunPeriod: YEAR ROUND RUN PERIOD,8.8494898829E-002,0.1005384319,Pass,Pass,8.3325080807E-003,9.6583043608E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_4,RunPeriod: YEAR ROUND RUN PERIOD,8.5845449585E-002,0.1014504487,Pass,Pass,8.3551845761E-003,1.0052091166E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_4,RunPeriod: YEAR ROUND RUN PERIOD,8.6374089240E-002,9.9445557795E-002,Pass,Pass,7.8345433705E-003,9.1184466799E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_4,RunPeriod: YEAR ROUND RUN PERIOD,6.6488934612E-002,7.5530986962E-002,Pass,Pass,7.1066632833E-003,8.1699485741E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1197935984,0.1378928222,Pass,Pass,1.0659339088E-002,1.2549422687E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1933214987,0.2127433315,Pass,Pass,1.4844255859E-002,1.6760702780E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_5,RunPeriod: YEAR ROUND RUN PERIOD,7.9169616816E-002,8.8486220594E-002,Pass,Pass,7.8503911369E-003,8.8674237876E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1002529737,0.1221726048,Pass,Pass,9.0882367432E-003,1.1453126095E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1021924683,0.1181333118,Pass,Pass,8.8197841183E-003,1.0339832753E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1373671360,0.1528656293,Pass,Pass,1.2012899426E-002,1.3637699624E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1375439005,0.1563403430,Pass,Pass,1.1247562989E-002,1.3039060776E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_6,RunPeriod: YEAR ROUND RUN PERIOD,6.5198306369E-002,7.4579511460E-002,Pass,Pass,6.6924972889E-003,7.7510580730E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1031098248,0.1160891554,Pass,Pass,9.6777971944E-003,1.1068464627E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1087834246,0.1181949450,Pass,Pass,1.0702427839E-002,1.1784766870E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_6,RunPeriod: YEAR ROUND RUN PERIOD,3.6702239793E-002,4.2164366886E-002,Pass,Pass,4.5411413594E-003,5.2699980200E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1241105038,0.1421520037,Pass,Pass,1.0954466406E-002,1.2797887915E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1189230399,0.1369944644,Pass,Pass,1.0009414280E-002,1.1743669177E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_7,RunPeriod: YEAR ROUND RUN PERIOD,6.8540750332E-002,8.0295229608E-002,Pass,Pass,6.8287889194E-003,8.1166266084E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_7,RunPeriod: YEAR ROUND RUN PERIOD,8.6794721883E-002,0.1009373342,Pass,Pass,8.4355054012E-003,9.9717339767E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1616364893,0.1751365662,Pass,Pass,1.3001516504E-002,1.4374602737E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_7,RunPeriod: YEAR ROUND RUN PERIOD,6.9780766903E-002,8.0548465945E-002,Pass,Pass,7.3100722978E-003,8.5466241897E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1266804031,0.1398326951,Pass,Pass,1.0737049762E-002,1.2050173867E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1099715826,0.1236212645,Pass,Pass,1.0105471859E-002,1.1548484519E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1555333413,0.1808027781,Pass,Pass,1.2904093187E-002,1.5917219823E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_8,RunPeriod: YEAR ROUND RUN PERIOD,9.7408325811E-002,0.1142700029,Pass,Pass,8.4397823021E-003,1.0041256875E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.2039979251,0.2195945792,Pass,Pass,1.5607427493E-002,1.7282427138E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_9,RunPeriod: YEAR ROUND RUN PERIOD,8.0502874311E-002,9.1778372452E-002,Pass,Pass,7.7651449656E-003,8.9542908928E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_9,RunPeriod: YEAR ROUND RUN PERIOD,9.2197970894E-002,0.1023647958,Pass,Pass,9.0076991014E-003,1.0131448446E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1259872543,0.1369598601,Pass,Pass,1.1695940303E-002,1.2920124599E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1022825808,0.1169512123,Pass,Pass,8.8540594131E-003,1.0255527534E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_9,RunPeriod: YEAR ROUND RUN PERIOD,5.8414255199E-002,6.7411715598E-002,Pass,Pass,6.4149745394E-003,7.4921733475E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1866151063,0.2098151329,Pass,Pass,1.4654265607E-002,1.6913815090E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1974956876,0.2167046813,Pass,Pass,1.4911935598E-002,1.6792837910E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
