Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.03 09:22
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,122,1482,528
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,5.86,-21.68,1.50,1,1,1,1.75,9.96,-26.31,-17.05,0.00,3.00,3.00,222.90,TARP,DOE-2,74.30,103.63,72.44,31.19,6,4,0,Yes
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,19.05,-6.86,1.50,1,1,1,15.44,22.65,-12.89,-0.84,0.00,3.00,3.00,254.70,TARP,DOE-2,84.90,114.32,79.92,34.41,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,13.48,-33.04,1.50,1,1,1,10.04,16.91,-37.43,-28.65,0.00,3.00,3.00,176.11,TARP,DOE-2,58.70,92.65,64.77,27.88,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,-20.24,-10.60,1.50,1,1,1,-24.58,-15.91,-15.18,-6.03,0.00,3.00,3.00,232.78,TARP,DOE-2,77.59,105.75,73.92,31.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,1.50,1,1,1,-25.11,-8.30,-51.28,-29.11,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0_0_1,0.0,0.00,0.00,0.00,2.45E-017,-40.20,1.50,1,1,1,-8.40,8.40,-51.28,-29.11,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_0_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,1.50,1,1,1,8.30,25.11,-51.28,-29.11,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,1.50,1,1,1,-25.11,-8.30,-29.21,-7.05,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_0_1_1,0.0,0.00,0.00,0.00,-7.79E-017,-14.05,1.50,1,1,1,-8.40,8.40,-29.21,-7.10,0.00,3.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_0_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,1.50,1,1,1,8.30,25.11,-29.21,-7.05,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_0_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,1.50,1,1,1,-25.11,-8.30,-7.15,15.02,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0_2_1,0.0,0.00,0.00,0.00,-3.32E-017,3.61,1.50,1,1,1,-8.40,8.40,-7.10,15.02,0.00,3.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_0_2_2,0.0,0.00,0.00,0.00,16.71,3.93,1.50,1,1,1,8.30,25.11,-7.15,15.02,0.00,3.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, CONFERENCE_1,0.0,0.00,0.00,0.00,-16.31,-35.53,4.50,1,1,1,-19.29,-13.34,-41.03,-30.03,3.00,6.00,3.00,191.48,TARP,DOE-2,63.83,100.53,70.28,30.26,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,14.75,-6.93,4.50,1,1,1,10.30,19.20,-11.49,-2.38,3.00,6.00,3.00,237.90,TARP,DOE-2,79.30,106.87,74.70,32.16,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,3.93,-43.36,4.50,1,1,1,0.60,7.27,-49.08,-37.64,3.00,6.00,3.00,223.47,TARP,DOE-2,74.49,107.46,75.12,32.34,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,4.50,1,1,1,-25.11,-8.30,-51.28,-29.11,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1_0_1,0.0,0.00,0.00,0.00,5.05E-016,-40.20,4.50,1,1,1,-8.40,8.40,-51.28,-29.11,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_1_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,4.50,1,1,1,8.30,25.11,-51.28,-29.11,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,4.50,1,1,1,-25.11,-8.30,-29.21,-7.05,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_1_1_1,0.0,0.00,0.00,0.00,-2.10E-016,-14.05,4.50,1,1,1,-8.40,8.40,-29.21,-7.10,3.00,6.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_1_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,4.50,1,1,1,8.30,25.11,-29.21,-7.05,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_1_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,4.50,1,1,1,-25.11,-8.30,-7.15,15.02,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1_2_1,0.0,0.00,0.00,0.00,-1.26E-016,3.61,4.50,1,1,1,-8.40,8.40,-7.10,15.02,3.00,6.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_1_2_2,0.0,0.00,0.00,0.00,16.71,3.93,4.50,1,1,1,8.30,25.11,-7.15,15.02,3.00,6.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_2,0.0,0.00,0.00,0.00,-12.24,-17.44,7.50,1,1,1,-15.72,-8.75,-23.13,-11.75,6.00,9.00,3.00,232.84,TARP,DOE-2,77.61,108.98,76.18,32.80,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,18.61,-24.84,7.50,1,1,1,16.10,21.12,-27.67,-22.00,6.00,9.00,3.00,82.31,TARP,DOE-2,27.44,62.98,44.02,18.95,6,4,0,Yes
 Zone Information, MECHANICAL_2,0.0,0.00,0.00,0.00,9.15,-37.46,7.50,1,1,1,6.40,11.91,-41.90,-33.02,6.00,9.00,3.00,142.53,TARP,DOE-2,47.51,85.15,59.52,25.63,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,7.50,1,1,1,-25.11,-8.30,-51.28,-29.11,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2_0_1,0.0,0.00,0.00,0.00,1.77E-016,-40.20,7.50,1,1,1,-8.40,8.40,-51.28,-29.11,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_2_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,7.50,1,1,1,8.30,25.11,-51.28,-29.11,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,7.50,1,1,1,-25.11,-8.30,-29.21,-7.05,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_2_1_1,0.0,0.00,0.00,0.00,8.67E-017,-14.05,7.50,1,1,1,-8.40,8.40,-29.21,-7.10,6.00,9.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_2_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,7.50,1,1,1,8.30,25.11,-29.21,-7.05,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_2_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,7.50,1,1,1,-25.11,-8.30,-7.15,15.02,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2_2_1,0.0,0.00,0.00,0.00,-1.77E-016,3.61,7.50,1,1,1,-8.40,8.40,-7.10,15.02,6.00,9.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_2_2_2,0.0,0.00,0.00,0.00,16.71,3.93,7.50,1,1,1,8.30,25.11,-7.15,15.02,6.00,9.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_3,0.0,0.00,0.00,0.00,-7.97,-24.46,10.50,1,1,1,-13.58,-2.37,-31.61,-17.31,9.00,12.00,3.00,473.52,TARP,DOE-2,157.84,151.89,106.18,45.71,6,4,0,Yes
 Zone Information, CONFERENCE_3,0.0,0.00,0.00,0.00,-10.32,-35.38,10.50,1,1,1,-13.52,-7.11,-38.64,-32.11,9.00,12.00,3.00,121.80,TARP,DOE-2,40.60,76.46,53.45,23.01,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,7.74,-34.95,10.50,1,1,1,5.69,9.80,-38.32,-31.58,9.00,12.00,3.00,79.96,TARP,DOE-2,26.65,63.93,44.69,19.24,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,-19.32,-3.75,10.50,1,1,1,-22.27,-16.38,-8.20,0.70,9.00,12.00,3.00,152.93,TARP,DOE-2,50.98,87.56,61.21,26.35,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,10.50,1,1,1,-25.11,-8.30,-51.28,-29.11,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3_0_1,0.0,0.00,0.00,0.00,7.12E-016,-40.20,10.50,1,1,1,-8.40,8.40,-51.28,-29.11,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_3_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,10.50,1,1,1,8.30,25.11,-51.28,-29.11,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,10.50,1,1,1,-25.11,-8.30,-29.21,-7.05,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_3_1_1,0.0,0.00,0.00,0.00,-7.24E-017,-14.05,10.50,1,1,1,-8.40,8.40,-29.21,-7.10,9.00,12.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_3_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,10.50,1,1,1,8.30,25.11,-29.21,-7.05,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_3_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,10.50,1,1,1,-25.11,-8.30,-7.15,15.02,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3_2_1,0.0,0.00,0.00,0.00,7.80E-017,3.61,10.50,1,1,1,-8.40,8.40,-7.10,15.02,9.00,12.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_3_2_2,0.0,0.00,0.00,0.00,16.71,3.93,10.50,1,1,1,8.30,25.11,-7.15,15.02,9.00,12.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_4,0.0,0.00,0.00,0.00,0.38,-24.37,13.50,1,1,1,-3.37,4.14,-30.58,-18.16,12.00,15.00,3.00,273.84,TARP,DOE-2,91.28,118.38,82.76,35.63,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,-16.33,-0.21,13.50,1,1,1,-18.75,-13.92,-4.49,4.08,12.00,15.00,3.00,120.19,TARP,DOE-2,40.06,79.20,55.36,23.83,6,4,0,Yes
 Zone Information, BREAK_ROOM_4,0.0,0.00,0.00,0.00,-12.14,-4.67,13.50,1,1,1,-14.90,-9.39,-10.10,0.75,12.00,15.00,3.00,174.38,TARP,DOE-2,58.13,96.95,67.77,29.18,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,-21.46,-29.41,13.50,1,1,1,-24.00,-18.92,-33.81,-25.01,12.00,15.00,3.00,129.94,TARP,DOE-2,43.31,82.07,57.37,24.70,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,13.50,1,1,1,-25.11,-8.30,-51.28,-29.11,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4_0_1,0.0,0.00,0.00,0.00,7.53E-016,-40.20,13.50,1,1,1,-8.40,8.40,-51.28,-29.11,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_4_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,13.50,1,1,1,8.30,25.11,-51.28,-29.11,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,13.50,1,1,1,-25.11,-8.30,-29.21,-7.05,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_4_1_1,0.0,0.00,0.00,0.00,4.61E-017,-14.05,13.50,1,1,1,-8.40,8.40,-29.21,-7.10,12.00,15.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_4_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,13.50,1,1,1,8.30,25.11,-29.21,-7.05,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_4_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,13.50,1,1,1,-25.11,-8.30,-7.15,15.02,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4_2_1,0.0,0.00,0.00,0.00,-6.15E-017,3.61,13.50,1,1,1,-8.40,8.40,-7.10,15.02,12.00,15.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_4_2_2,0.0,0.00,0.00,0.00,16.71,3.93,13.50,1,1,1,8.30,25.11,-7.15,15.02,12.00,15.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_5,0.0,0.00,0.00,0.00,-6.11,-38.02,16.50,1,1,1,-11.48,-0.75,-45.44,-30.60,15.00,18.00,3.00,469.80,TARP,DOE-2,156.60,152.19,106.39,45.80,6,4,0,Yes
 Zone Information, BREAK_ROOM_5,0.0,0.00,0.00,0.00,-9.79E-002,-26.31,16.50,1,1,1,-2.12,1.92,-30.18,-22.44,15.00,18.00,3.00,90.20,TARP,DOE-2,30.07,69.45,48.55,20.90,6,4,0,Yes
 Zone Information, MECHANICAL_5,0.0,0.00,0.00,0.00,7.83,-46.29,16.50,1,1,1,5.90,9.76,-49.41,-43.17,15.00,18.00,3.00,69.30,TARP,DOE-2,23.10,59.41,41.53,17.88,6,4,0,Yes
 Zone Information, OFFICE_OPEN_5_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,16.50,1,1,1,-25.11,-8.30,-51.28,-29.11,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5_0_1,0.0,0.00,0.00,0.00,-1.86E-016,-40.20,16.50,1,1,1,-8.40,8.40,-51.28,-29.11,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_5_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,16.50,1,1,1,8.30,25.11,-51.28,-29.11,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_5_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,16.50,1,1,1,-25.11,-8.30,-29.21,-7.05,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_5_1_1,0.0,0.00,0.00,0.00,1.58E-016,-14.05,16.50,1,1,1,-8.40,8.40,-29.21,-7.10,15.00,18.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_5_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,16.50,1,1,1,8.30,25.11,-29.21,-7.05,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_5_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,16.50,1,1,1,-25.11,-8.30,-7.15,15.02,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_5_2_1,0.0,0.00,0.00,0.00,2.80E-016,3.61,16.50,1,1,1,-8.40,8.40,-7.10,15.02,15.00,18.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_5_2_2,0.0,0.00,0.00,0.00,16.71,3.93,16.50,1,1,1,8.30,25.11,-7.15,15.02,15.00,18.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_6,0.0,0.00,0.00,0.00,19.09,-8.10E-002,19.50,1,1,1,15.62,22.57,-5.81,5.65,18.00,21.00,3.00,233.82,TARP,DOE-2,77.94,109.34,76.44,32.91,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,16.71,-1.31,19.50,1,1,1,12.52,20.90,-5.76,3.14,18.00,21.00,3.00,218.71,TARP,DOE-2,72.90,102.51,71.66,30.85,6,4,0,Yes
 Zone Information, MECHANICAL_6,0.0,0.00,0.00,0.00,17.03,4.57,19.50,1,1,1,13.24,20.82,-0.32,9.45,18.00,21.00,3.00,216.96,TARP,DOE-2,72.32,102.90,71.93,30.97,6,4,0,Yes
 Zone Information, OFFICE_OPEN_6_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,19.50,1,1,1,-25.11,-8.30,-51.28,-29.11,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6_0_1,0.0,0.00,0.00,0.00,-5.07E-016,-40.20,19.50,1,1,1,-8.40,8.40,-51.28,-29.11,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_6_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,19.50,1,1,1,8.30,25.11,-51.28,-29.11,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_6_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,19.50,1,1,1,-25.11,-8.30,-29.21,-7.05,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_6_1_1,0.0,0.00,0.00,0.00,1.31E-015,-14.05,19.50,1,1,1,-8.40,8.40,-29.21,-7.10,18.00,21.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_6_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,19.50,1,1,1,8.30,25.11,-29.21,-7.05,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_6_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,19.50,1,1,1,-25.11,-8.30,-7.15,15.02,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_6_2_1,0.0,0.00,0.00,0.00,-3.73E-016,3.61,19.50,1,1,1,-8.40,8.40,-7.10,15.02,18.00,21.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_6_2_2,0.0,0.00,0.00,0.00,16.71,3.93,19.50,1,1,1,8.30,25.11,-7.15,15.02,18.00,21.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_7,0.0,0.00,0.00,0.00,-16.91,-6.49,22.50,1,1,1,-22.05,-11.78,-13.63,0.66,21.00,24.00,3.00,432.85,TARP,DOE-2,144.28,146.14,102.16,43.98,6,4,0,Yes
 Zone Information, CONFERENCE_7,0.0,0.00,0.00,0.00,-12.36,-34.19,22.50,1,1,1,-14.82,-9.91,-37.87,-30.52,21.00,24.00,3.00,104.66,TARP,DOE-2,34.89,72.38,50.59,21.78,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,22.50,1,1,1,-25.11,-8.30,-51.28,-29.11,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7_0_1,0.0,0.00,0.00,0.00,9.46E-016,-40.20,22.50,1,1,1,-8.40,8.40,-51.28,-29.11,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_7_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,22.50,1,1,1,8.30,25.11,-51.28,-29.11,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_7_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,22.50,1,1,1,-25.11,-8.30,-29.21,-7.05,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_7_1_1,0.0,0.00,0.00,0.00,8.73E-016,-14.05,22.50,1,1,1,-8.40,8.40,-29.21,-7.10,21.00,24.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_7_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,22.50,1,1,1,8.30,25.11,-29.21,-7.05,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_7_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,22.50,1,1,1,-25.11,-8.30,-7.15,15.02,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_7_2_1,0.0,0.00,0.00,0.00,-3.09E-016,3.61,22.50,1,1,1,-8.40,8.40,-7.10,15.02,21.00,24.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_7_2_2,0.0,0.00,0.00,0.00,16.71,3.93,22.50,1,1,1,8.30,25.11,-7.15,15.02,21.00,24.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, LOBBY_8,0.0,0.00,0.00,0.00,4.00,-37.38,25.50,1,1,1,0.54,7.47,-44.20,-30.56,24.00,27.00,3.00,277.63,TARP,DOE-2,92.54,122.25,85.46,36.79,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,10.91,-35.06,25.50,1,1,1,7.68,14.14,-41.17,-28.95,24.00,27.00,3.00,231.29,TARP,DOE-2,77.10,110.88,77.51,33.37,6,4,0,Yes
 Zone Information, MECHANICAL_8,0.0,0.00,0.00,0.00,-18.35,-45.07,25.50,1,1,1,-20.68,-16.02,-49.16,-40.98,24.00,27.00,3.00,110.55,TARP,DOE-2,36.85,75.83,53.01,22.82,6,4,0,Yes
 Zone Information, OFFICE_OPEN_8_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,25.50,1,1,1,-25.11,-8.30,-51.28,-29.11,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_8_0_1,0.0,0.00,0.00,0.00,2.63E-015,-40.20,25.50,1,1,1,-8.40,8.40,-51.28,-29.11,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_8_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,25.50,1,1,1,8.30,25.11,-51.28,-29.11,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_8_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,25.50,1,1,1,-25.11,-8.30,-29.21,-7.05,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_8_1_1,0.0,0.00,0.00,0.00,-9.70E-016,-14.05,25.50,1,1,1,-8.40,8.40,-29.21,-7.10,24.00,27.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_8_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,25.50,1,1,1,8.30,25.11,-29.21,-7.05,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_8_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,25.50,1,1,1,-25.11,-8.30,-7.15,15.02,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_8_2_1,0.0,0.00,0.00,0.00,1.88E-016,3.61,25.50,1,1,1,-8.40,8.40,-7.10,15.02,24.00,27.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_8_2_2,0.0,0.00,0.00,0.00,16.71,3.93,25.50,1,1,1,8.30,25.11,-7.15,15.02,24.00,27.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, CONFERENCE_9,0.0,0.00,0.00,0.00,0.33,-45.21,28.50,1,1,1,-3.14,3.79,-50.94,-39.48,27.00,30.00,3.00,232.88,TARP,DOE-2,77.63,109.16,76.31,32.85,6,4,0,Yes
 Zone Information, BREAK_ROOM_9,0.0,0.00,0.00,0.00,-11.71,-7.24,28.50,1,1,1,-14.78,-8.64,-12.24,-2.23,27.00,30.00,3.00,179.61,TARP,DOE-2,59.87,95.73,66.92,28.81,6,4,0,Yes
 Zone Information, MECHANICAL_9,0.0,0.00,0.00,0.00,13.31,-15.40,28.50,1,1,1,10.80,15.82,-20.04,-10.76,27.00,30.00,3.00,135.59,TARP,DOE-2,45.20,84.63,59.16,25.47,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9_0_0,0.0,0.00,0.00,0.00,-16.71,-40.20,28.50,1,1,1,-25.11,-8.30,-51.28,-29.11,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_9_0_1,0.0,0.00,0.00,0.00,1.25E-015,-40.20,28.50,1,1,1,-8.40,8.40,-51.28,-29.11,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, STORAGE_9_0_2,0.0,0.00,0.00,0.00,16.71,-40.20,28.50,1,1,1,8.30,25.11,-51.28,-29.11,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_OPEN_9_1_0,0.0,0.00,0.00,0.00,-16.71,-18.13,28.50,1,1,1,-25.11,-8.30,-29.21,-7.05,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_PRIVATE_9_1_1,0.0,0.00,0.00,0.00,2.00E-016,-14.05,28.50,1,1,1,-8.40,8.40,-29.21,-7.10,27.00,30.00,3.00,10.00,TARP,DOE-2,361.34,235.50,166.42,69.07,10,4,0,Yes
 Zone Information, STORAGE_9_1_2,0.0,0.00,0.00,0.00,16.71,-18.13,28.50,1,1,1,8.30,25.11,-29.21,-7.05,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,7,5,0,Yes
 Zone Information, OFFICE_OPEN_9_2_0,0.0,0.00,0.00,0.00,-16.71,3.93,28.50,1,1,1,-25.11,-8.30,-7.15,15.02,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_9_2_1,0.0,0.00,0.00,0.00,6.32E-016,3.61,28.50,1,1,1,-8.40,8.40,-7.10,15.02,27.00,30.00,3.00,10.00,TARP,DOE-2,146.12,320.69,226.04,94.65,10,6,0,Yes
 Zone Information, STORAGE_9_2_2,0.0,0.00,0.00,0.00,16.71,3.93,28.50,1,1,1,8.30,25.11,-7.15,15.02,27.00,30.00,3.00,10.00,TARP,DOE-2,368.60,232.62,162.61,70.01,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,74.30,3.0,24.766,4.038E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_0,84.90,16.0,5.306,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,58.70,5.0,11.740,8.518E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,77.59,1.0,77.595,1.289E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_1,63.83,12.0,5.319,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,79.30,7.0,11.328,8.827E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,74.49,1.0,74.489,1.342E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_2,77.61,3.0,25.871,3.865E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,27.44,2.0,13.718,7.290E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_2,47.51,1.0,47.509,2.105E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_3,157.84,7.0,22.549,4.435E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_3,40.60,8.0,5.075,0.197,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,26.65,2.0,13.326,7.504E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_3,50.98,1.0,50.977,1.962E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_4,91.28,4.0,22.820,4.382E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_4,40.06,8.0,5.008,0.200,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_4,58.13,5.0,11.625,8.602E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_4,43.31,1.0,43.314,2.309E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_5,156.60,7.0,22.371,4.470E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_5,30.07,3.0,10.022,9.978E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_5,23.10,1.0,23.099,4.329E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_5_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_5_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_5_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_6,77.94,3.0,25.980,3.849E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,72.90,7.0,10.415,9.602E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_6,72.32,1.0,72.319,1.383E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_6_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_6_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_6_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_7,144.28,7.0,20.612,4.852E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_7,34.89,6.0,5.814,0.172,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_7_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_7_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_7_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, LOBBY_8,92.54,4.0,23.136,4.322E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,77.10,7.0,11.014,9.080E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_8,36.85,1.0,36.852,2.714E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_8_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_8_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_8_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_8_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_8_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, CONFERENCE_9,77.63,15.0,5.175,0.193,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_9,59.87,5.0,11.974,8.351E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_9,45.20,1.0,45.197,2.213E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9_0_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9_0_1,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9_0_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9_1_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9_1_1,361.34,18.0,20.074,4.982E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9_1_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_9_2_0,368.60,18.0,20.478,4.883E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_9_2_1,146.12,7.0,20.875,4.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_9_2_2,368.60,3.0,122.866,8.139E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,74.30,3.0,3.0,4.038E-002,24.766,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,84.90,16.0,16.0,0.188,5.306,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,58.70,5.0,5.0,8.518E-002,11.740,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,77.59,1.0,1.0,1.289E-002,77.595,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_0_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_0_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_1_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_1,63.83,12.0,12.0,0.188,5.319,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,79.30,7.0,7.0,8.827E-002,11.328,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,74.49,1.0,1.0,1.342E-002,74.489,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_1_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_1_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_1_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_2_PEOPLE,LOBBY_OCCUPANCY,LOBBY_2,77.61,3.0,3.0,3.865E-002,25.871,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,27.44,2.0,2.0,7.290E-002,13.718,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_2_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_2,47.51,1.0,1.0,2.105E-002,47.509,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_2_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_2_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_2_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_3_PEOPLE,LOBBY_OCCUPANCY,LOBBY_3,157.84,7.0,7.0,4.435E-002,22.549,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_3_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_3,40.60,8.0,8.0,0.197,5.075,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,26.65,2.0,2.0,7.504E-002,13.326,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,50.98,1.0,1.0,1.962E-002,50.977,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_3_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_3_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_3_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_4_PEOPLE,LOBBY_OCCUPANCY,LOBBY_4,91.28,4.0,4.0,4.382E-002,22.820,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,40.06,8.0,8.0,0.200,5.008,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_4_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_4,58.13,5.0,5.0,8.602E-002,11.625,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,43.31,1.0,1.0,2.309E-002,43.314,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_4_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_4_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_5_PEOPLE,LOBBY_OCCUPANCY,LOBBY_5,156.60,7.0,7.0,4.470E-002,22.371,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, BREAK_ROOM_5_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_5,30.07,3.0,3.0,9.978E-002,10.022,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, MECHANICAL_5_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_5,23.10,1.0,1.0,4.329E-002,23.099,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_5_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_5_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_5_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_5_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_5_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_5_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_5_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_5_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_6_PEOPLE,LOBBY_OCCUPANCY,LOBBY_6,77.94,3.0,3.0,3.849E-002,25.980,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,72.90,7.0,7.0,9.602E-002,10.415,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_6_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_6,72.32,1.0,1.0,1.383E-002,72.319,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_6_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_6_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_6_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_6_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_6_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_6_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_6_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_6_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_7_PEOPLE,LOBBY_OCCUPANCY,LOBBY_7,144.28,7.0,7.0,4.852E-002,20.612,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, CONFERENCE_7_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_7,34.89,6.0,6.0,0.172,5.814,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_7_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_7_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_7_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_7_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_7_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_7_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_7_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_7_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, LOBBY_8_PEOPLE,LOBBY_OCCUPANCY,LOBBY_8,92.54,4.0,4.0,4.322E-002,23.136,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,77.10,7.0,7.0,9.080E-002,11.014,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, MECHANICAL_8_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_8,36.85,1.0,1.0,2.714E-002,36.852,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_8_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_8_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_8_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_8_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_8_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_8_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_8_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_8_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_8_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_8_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_8_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_9_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_9,77.63,15.0,15.0,0.193,5.175,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,15.0,0.0,15.0,0.0,1.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_9_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_9,59.87,5.0,5.0,8.351E-002,11.974,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_9_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_9,45.20,1.0,1.0,2.213E-002,45.197,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_9_0_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9_0_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_0_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9_0_1,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_0_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9_0_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_9_1_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9_1_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_1_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9_1_1,361.34,18.0,18.0,4.982E-002,20.074,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_1_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9_1_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_OPEN_9_2_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_9_2_0,368.60,18.0,18.0,4.883E-002,20.478,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,18.0,0.0,18.0,0.0,1.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_9_2_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_9_2_1,146.12,7.0,7.0,4.790E-002,20.875,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_9_2_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_9_2_2,368.60,3.0,3.0,8.139E-003,122.866,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,74.30,3.0,958.461,12.900,319.487,0.000,0.300,0.200,0.500,1.000,General,0.000,958.461,95.846,958.5,0.000,191.692,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,84.90,16.0,916.931,10.800,57.308,0.000,0.300,0.200,0.500,1.000,General,0.000,916.931,91.693,916.9,0.000,183.386,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,58.70,5.0,475.488,8.100,95.098,0.000,0.300,0.200,0.500,1.000,General,0.000,475.488,47.549,475.5,0.000,95.098,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,77.59,1.0,419.013,5.400,419.013,0.000,0.300,0.200,0.500,1.000,General,0.000,419.013,41.901,419.0,0.000,83.803,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_0_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_0_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_0_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_1_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_1,63.83,12.0,689.340,10.800,57.445,0.000,0.300,0.200,0.500,1.000,General,0.000,689.340,68.934,689.3,0.000,137.868,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,79.30,7.0,642.322,8.100,91.760,0.000,0.300,0.200,0.500,1.000,General,0.000,642.322,64.232,642.3,0.000,128.464,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,74.49,1.0,402.243,5.400,402.243,0.000,0.300,0.200,0.500,1.000,General,0.000,402.243,40.224,402.2,0.000,80.449,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_1_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_1_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_1_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_2_LIGHTS,LOBBY_LIGHTING,LOBBY_2,77.61,3.0,1001.213,12.900,333.738,0.000,0.300,0.200,0.500,1.000,General,0.000,1001.213,100.121,1001.2,0.000,200.243,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,27.44,2.0,222.225,8.100,111.113,0.000,0.300,0.200,0.500,1.000,General,0.000,222.225,22.223,222.2,0.000,44.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_2_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_2,47.51,1.0,256.549,5.400,256.549,0.000,0.300,0.200,0.500,1.000,General,0.000,256.549,25.655,256.5,0.000,51.310,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_3_LIGHTS,LOBBY_LIGHTING,LOBBY_3,157.84,7.0,2036.144,12.900,290.878,0.000,0.300,0.200,0.500,1.000,General,0.000,2036.144,203.614,2036.1,0.000,407.229,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_3_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_3,40.60,8.0,438.478,10.800,54.810,0.000,0.300,0.200,0.500,1.000,General,0.000,438.478,43.848,438.5,0.000,87.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,26.65,2.0,215.889,8.100,107.944,0.000,0.300,0.200,0.500,1.000,General,0.000,215.889,21.589,215.9,0.000,43.178,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,50.98,1.0,275.278,5.400,275.278,0.000,0.300,0.200,0.500,1.000,General,0.000,275.278,27.528,275.3,0.000,55.056,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_3_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_3_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_3_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_4_LIGHTS,LOBBY_LIGHTING,LOBBY_4,91.28,4.0,1177.517,12.900,294.379,0.000,0.300,0.200,0.500,1.000,General,0.000,1177.517,117.752,1177.5,0.000,235.503,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,40.06,8.0,432.682,10.800,54.085,0.000,0.300,0.200,0.500,1.000,General,0.000,432.682,43.268,432.7,0.000,86.536,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_4_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_4,58.13,5.0,470.815,8.100,94.163,0.000,0.300,0.200,0.500,1.000,General,0.000,470.815,47.081,470.8,0.000,94.163,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,43.31,1.0,233.895,5.400,233.895,0.000,0.300,0.200,0.500,1.000,General,0.000,233.895,23.389,233.9,0.000,46.779,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_4_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_4_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_4_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_5_LIGHTS,LOBBY_LIGHTING,LOBBY_5,156.60,7.0,2020.133,12.900,288.590,0.000,0.300,0.200,0.500,1.000,General,0.000,2020.133,202.013,2020.1,0.000,404.027,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_5_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_5,30.07,3.0,243.547,8.100,81.182,0.000,0.300,0.200,0.500,1.000,General,0.000,243.547,24.355,243.5,0.000,48.709,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_5_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_5,23.10,1.0,124.733,5.400,124.733,0.000,0.300,0.200,0.500,1.000,General,0.000,124.733,12.473,124.7,0.000,24.947,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_5_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_5_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_5_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_5_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_5_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_5_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_5_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_5_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_6_LIGHTS,LOBBY_LIGHTING,LOBBY_6,77.94,3.0,1005.433,12.900,335.144,0.000,0.300,0.200,0.500,1.000,General,0.000,1005.433,100.543,1005.4,0.000,201.087,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,72.90,7.0,590.528,8.100,84.361,0.000,0.300,0.200,0.500,1.000,General,0.000,590.528,59.053,590.5,0.000,118.106,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_6_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_6,72.32,1.0,390.524,5.400,390.524,0.000,0.300,0.200,0.500,1.000,General,0.000,390.524,39.052,390.5,0.000,78.105,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_6_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_6_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_6_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_6_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_6_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_6_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_6_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_6_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_7_LIGHTS,LOBBY_LIGHTING,LOBBY_7,144.28,7.0,1861.261,12.900,265.894,0.000,0.300,0.200,0.500,1.000,General,0.000,1861.261,186.126,1861.3,0.000,372.252,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_7_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_7,34.89,6.0,376.776,10.800,62.796,0.000,0.300,0.200,0.500,1.000,General,0.000,376.776,37.678,376.8,0.000,75.355,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_7_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_7_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_7_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_7_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_7_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_7_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_7_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_7_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_8_LIGHTS,LOBBY_LIGHTING,LOBBY_8,92.54,4.0,1193.817,12.900,298.454,0.000,0.300,0.200,0.500,1.000,General,0.000,1193.817,119.382,1193.8,0.000,238.763,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,77.10,7.0,624.473,8.100,89.210,0.000,0.300,0.200,0.500,1.000,General,0.000,624.473,62.447,624.5,0.000,124.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_8_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_8,36.85,1.0,198.998,5.400,198.998,0.000,0.300,0.200,0.500,1.000,General,0.000,198.998,19.900,199.0,0.000,39.800,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_8_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_8_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_8_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_8_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_8_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_8_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_8_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_8_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_8_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_8_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_8_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_9_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_9,77.63,15.0,838.357,10.800,55.890,0.000,0.300,0.200,0.500,1.000,General,0.000,838.357,83.836,838.4,0.000,167.671,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_9_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_9,59.87,5.0,484.947,8.100,96.989,0.000,0.300,0.200,0.500,1.000,General,0.000,484.947,48.495,484.9,0.000,96.989,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_9_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_9,45.20,1.0,244.066,5.400,244.066,0.000,0.300,0.200,0.500,1.000,General,0.000,244.066,24.407,244.1,0.000,48.813,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_0_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9_0_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_0_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9_0_1,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_0_2_LIGHTS,STORAGE_LIGHTING,STORAGE_9_0_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_1_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9_1_0,368.60,18.0,3980.865,10.800,221.159,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.865,398.086,3980.9,0.000,796.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_1_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9_1_1,361.34,18.0,3902.438,10.800,216.802,0.000,0.300,0.200,0.500,1.000,General,0.000,3902.438,390.244,3902.4,0.000,780.488,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_1_2_LIGHTS,STORAGE_LIGHTING,STORAGE_9_1_2,368.60,3.0,1990.432,5.400,663.477,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.432,199.043,1990.4,0.000,398.086,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_9_2_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_9_2_0,368.60,18.0,3980.846,10.800,221.158,0.000,0.300,0.200,0.500,1.000,General,0.000,3980.846,398.085,3980.8,0.000,796.169,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_9_2_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_9_2_1,146.12,7.0,1578.139,10.800,225.448,0.000,0.300,0.200,0.500,1.000,General,0.000,1578.139,157.814,1578.1,0.000,315.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_9_2_2_LIGHTS,STORAGE_LIGHTING,STORAGE_9_2_2,368.60,3.0,1990.423,5.400,663.474,0.000,0.300,0.200,0.500,1.000,General,0.000,1990.423,199.042,1990.4,0.000,398.085,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,74.30,3.0,237.758,3.200,79.253,0.100,0.200,0.000,0.700,General,0.000,190.206,71.327,190.206,0.000,71.327,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,84.90,16.0,687.698,8.100,42.981,0.100,0.200,0.000,0.700,General,0.000,550.159,206.310,550.159,0.000,206.310,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,58.70,5.0,880.534,15.000,176.107,0.100,0.200,0.000,0.700,General,0.000,704.427,264.160,704.427,0.000,264.160,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,77.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_1_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_1,63.83,12.0,517.005,8.100,43.084,0.100,0.200,0.000,0.700,General,0.000,413.604,155.101,413.604,0.000,155.101,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,79.30,7.0,1189.486,15.000,169.927,0.100,0.200,0.000,0.700,General,0.000,951.589,356.846,951.589,0.000,356.846,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,74.49,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,77.61,3.0,248.363,3.200,82.788,0.100,0.200,0.000,0.700,General,0.000,198.690,74.509,198.690,0.000,74.509,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,27.44,2.0,411.528,15.000,205.764,0.100,0.200,0.000,0.700,General,0.000,329.223,123.459,329.223,0.000,123.459,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_2_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_2,47.51,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,157.84,7.0,505.090,3.200,72.156,0.100,0.200,0.000,0.700,General,0.000,404.072,151.527,404.072,0.000,151.527,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_3_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_3,40.60,8.0,328.858,8.100,41.107,0.100,0.200,0.000,0.700,General,0.000,263.087,98.658,263.087,0.000,98.658,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,26.65,2.0,399.794,15.000,199.897,0.100,0.200,0.000,0.700,General,0.000,319.835,119.938,319.835,0.000,119.938,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,50.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,91.28,4.0,292.097,3.200,73.024,0.100,0.200,0.000,0.700,General,0.000,233.678,87.629,233.678,0.000,87.629,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,40.06,8.0,324.512,8.100,40.564,0.100,0.200,0.000,0.700,General,0.000,259.609,97.353,259.609,0.000,97.353,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_4_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_4,58.13,5.0,871.879,15.000,174.376,0.100,0.200,0.000,0.700,General,0.000,697.503,261.564,697.503,0.000,261.564,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,43.31,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,156.60,7.0,501.118,3.200,71.588,0.100,0.200,0.000,0.700,General,0.000,400.895,150.335,400.895,0.000,150.335,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,30.07,3.0,451.012,15.000,150.337,0.100,0.200,0.000,0.700,General,0.000,360.810,135.304,360.810,0.000,135.304,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,23.10,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,77.94,3.0,249.410,3.200,83.137,0.100,0.200,0.000,0.700,General,0.000,199.528,74.823,199.528,0.000,74.823,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,72.90,7.0,1093.570,15.000,156.224,0.100,0.200,0.000,0.700,General,0.000,874.856,328.071,874.856,0.000,328.071,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,72.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_6_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_6_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_7_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_7,144.28,7.0,461.708,3.200,65.958,0.100,0.200,0.000,0.700,General,0.000,369.367,138.512,369.367,0.000,138.512,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,34.89,6.0,282.582,8.100,47.097,0.100,0.200,0.000,0.700,General,0.000,226.066,84.775,226.066,0.000,84.775,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,92.54,4.0,296.141,3.200,74.035,0.100,0.200,0.000,0.700,General,0.000,236.912,88.842,236.912,0.000,88.842,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,77.10,7.0,1156.432,15.000,165.205,0.100,0.200,0.000,0.700,General,0.000,925.146,346.930,925.146,0.000,346.930,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,36.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,77.63,15.0,628.767,8.100,41.918,0.100,0.200,0.000,0.700,General,0.000,503.014,188.630,503.014,0.000,188.630,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,59.87,5.0,898.050,15.000,179.610,0.100,0.200,0.000,0.700,General,0.000,718.440,269.415,718.440,0.000,269.415,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,45.20,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_0_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9_0_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_0_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9_0_1,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_0_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9_0_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_1_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9_1_0,368.60,18.0,2985.648,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.519,895.695,2388.519,0.000,895.695,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_1_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9_1_1,361.34,18.0,2926.828,8.100,162.602,0.100,0.200,0.000,0.700,General,0.000,2341.463,878.049,2341.463,0.000,878.049,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_1_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9_1_2,368.60,3.0,405.458,1.100,135.153,0.100,0.200,0.000,0.700,General,0.000,324.367,121.638,324.367,0.000,121.638,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_2_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9_2_0,368.60,18.0,2985.635,8.100,165.869,0.100,0.200,0.000,0.700,General,0.000,2388.508,895.690,2388.508,0.000,895.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_2_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9_2_1,146.12,7.0,1183.604,8.100,169.086,0.100,0.200,0.000,0.700,General,0.000,946.883,355.081,946.883,0.000,355.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_2_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9_2_2,368.60,3.0,405.457,1.100,135.152,0.100,0.200,0.000,0.700,General,0.000,324.365,121.637,324.365,0.000,121.637,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_7,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8_2_1,6,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9_0_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9_0_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9_1_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9_1_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9_2_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9_2_1,6,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_3,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8_2_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9_0_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9_0_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9_1_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9_1_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9_2_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9_2_1,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,74.30,3.0,1.858E-002,2.500E-004,7.364E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,84.90,16.0,2.123E-002,2.500E-004,7.471E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,58.70,5.0,1.468E-002,2.500E-004,6.987E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,77.59,1.0,1.940E-002,2.500E-004,7.434E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_0_0_INFILTRATION,OFFICE_OPEN_0_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_0_1_INFILTRATION,OFFICE_PRIVATE_0_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_0_2_INFILTRATION,STORAGE_0_0_2_INFILTRATION_SCHEDULE,STORAGE_0_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_1_0_INFILTRATION,OFFICE_OPEN_0_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_1_1_INFILTRATION,OFFICE_PRIVATE_0_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_1_2_INFILTRATION,STORAGE_0_1_2_INFILTRATION_SCHEDULE,STORAGE_0_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_2_0_INFILTRATION,OFFICE_OPEN_0_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_2_1_INFILTRATION,OFFICE_PRIVATE_0_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_2_2_INFILTRATION,STORAGE_0_2_2_INFILTRATION_SCHEDULE,STORAGE_0_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,63.83,12.0,1.596E-002,2.500E-004,6.993E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,79.30,7.0,1.983E-002,2.500E-004,7.468E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,74.49,1.0,1.862E-002,2.500E-004,7.262E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_0_0_INFILTRATION,OFFICE_OPEN_1_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_0_1_INFILTRATION,OFFICE_PRIVATE_1_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_0_2_INFILTRATION,STORAGE_1_0_2_INFILTRATION_SCHEDULE,STORAGE_1_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_1_0_INFILTRATION,OFFICE_OPEN_1_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_1_1_INFILTRATION,OFFICE_PRIVATE_1_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_1_2_INFILTRATION,STORAGE_1_1_2_INFILTRATION_SCHEDULE,STORAGE_1_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_2_0_INFILTRATION,OFFICE_OPEN_1_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_2_1_INFILTRATION,OFFICE_PRIVATE_1_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_2_2_INFILTRATION,STORAGE_1_2_2_INFILTRATION_SCHEDULE,STORAGE_1_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,77.61,3.0,1.940E-002,2.500E-004,7.344E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,27.44,2.0,6.859E-003,2.500E-004,5.820E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_2_INFILTRATION,MECHANICAL_2_INFILTRATION_SCHEDULE,MECHANICAL_2,47.51,1.0,1.188E-002,2.500E-004,6.592E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_0_0_INFILTRATION,OFFICE_OPEN_2_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_0_1_INFILTRATION,OFFICE_PRIVATE_2_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_0_2_INFILTRATION,STORAGE_2_0_2_INFILTRATION_SCHEDULE,STORAGE_2_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_1_0_INFILTRATION,OFFICE_OPEN_2_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_1_1_INFILTRATION,OFFICE_PRIVATE_2_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_1_2_INFILTRATION,STORAGE_2_1_2_INFILTRATION_SCHEDULE,STORAGE_2_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_2_0_INFILTRATION,OFFICE_OPEN_2_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_2_1_INFILTRATION,OFFICE_PRIVATE_2_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_2_2_INFILTRATION,STORAGE_2_2_2_INFILTRATION_SCHEDULE,STORAGE_2_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,157.84,7.0,3.946E-002,2.500E-004,8.439E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,40.60,8.0,1.015E-002,2.500E-004,6.438E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,26.65,2.0,6.663E-003,2.500E-004,5.683E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,50.98,1.0,1.274E-002,2.500E-004,6.724E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_0_0_INFILTRATION,OFFICE_OPEN_3_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_0_1_INFILTRATION,OFFICE_PRIVATE_3_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_0_2_INFILTRATION,STORAGE_3_0_2_INFILTRATION_SCHEDULE,STORAGE_3_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_1_0_INFILTRATION,OFFICE_OPEN_3_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_1_1_INFILTRATION,OFFICE_PRIVATE_3_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_1_2_INFILTRATION,STORAGE_3_1_2_INFILTRATION_SCHEDULE,STORAGE_3_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_2_0_INFILTRATION,OFFICE_OPEN_3_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_2_1_INFILTRATION,OFFICE_PRIVATE_3_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_2_2_INFILTRATION,STORAGE_3_2_2_INFILTRATION_SCHEDULE,STORAGE_3_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,91.28,4.0,2.282E-002,2.500E-004,7.583E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,40.06,8.0,1.002E-002,2.500E-004,6.287E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,58.13,5.0,1.453E-002,2.500E-004,6.816E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,43.31,1.0,1.083E-002,2.500E-004,6.419E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_0_0_INFILTRATION,OFFICE_OPEN_4_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_0_1_INFILTRATION,OFFICE_PRIVATE_4_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_0_2_INFILTRATION,STORAGE_4_0_2_INFILTRATION_SCHEDULE,STORAGE_4_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_1_0_INFILTRATION,OFFICE_OPEN_4_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_1_1_INFILTRATION,OFFICE_PRIVATE_4_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_1_2_INFILTRATION,STORAGE_4_1_2_INFILTRATION_SCHEDULE,STORAGE_4_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_2_0_INFILTRATION,OFFICE_OPEN_4_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_2_1_INFILTRATION,OFFICE_PRIVATE_4_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_2_2_INFILTRATION,STORAGE_4_2_2_INFILTRATION_SCHEDULE,STORAGE_4_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,156.60,7.0,3.915E-002,2.500E-004,8.412E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,30.07,3.0,7.517E-003,2.500E-004,5.801E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,23.10,1.0,5.775E-003,2.500E-004,5.468E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_0_0_INFILTRATION,OFFICE_OPEN_5_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_5_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_0_1_INFILTRATION,OFFICE_PRIVATE_5_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_0_2_INFILTRATION,STORAGE_5_0_2_INFILTRATION_SCHEDULE,STORAGE_5_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_1_0_INFILTRATION,OFFICE_OPEN_5_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_5_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_1_1_INFILTRATION,OFFICE_PRIVATE_5_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_1_2_INFILTRATION,STORAGE_5_1_2_INFILTRATION_SCHEDULE,STORAGE_5_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_2_0_INFILTRATION,OFFICE_OPEN_5_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_5_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_2_1_INFILTRATION,OFFICE_PRIVATE_5_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_2_2_INFILTRATION,STORAGE_5_2_2_INFILTRATION_SCHEDULE,STORAGE_5_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,77.94,3.0,1.949E-002,2.500E-004,7.347E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,72.90,7.0,1.823E-002,2.500E-004,7.340E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_6_INFILTRATION,MECHANICAL_6_INFILTRATION_SCHEDULE,MECHANICAL_6,72.32,1.0,1.808E-002,2.500E-004,7.304E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_0_0_INFILTRATION,OFFICE_OPEN_6_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_6_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_0_1_INFILTRATION,OFFICE_PRIVATE_6_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_0_2_INFILTRATION,STORAGE_6_0_2_INFILTRATION_SCHEDULE,STORAGE_6_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_1_0_INFILTRATION,OFFICE_OPEN_6_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_6_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_1_1_INFILTRATION,OFFICE_PRIVATE_6_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_1_2_INFILTRATION,STORAGE_6_1_2_INFILTRATION_SCHEDULE,STORAGE_6_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_2_0_INFILTRATION,OFFICE_OPEN_6_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_6_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_2_1_INFILTRATION,OFFICE_PRIVATE_6_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_2_2_INFILTRATION,STORAGE_6_2_2_INFILTRATION_SCHEDULE,STORAGE_6_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,144.28,7.0,3.607E-002,2.500E-004,8.298E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,34.89,6.0,8.722E-003,2.500E-004,6.136E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_0_0_INFILTRATION,OFFICE_OPEN_7_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_7_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_0_1_INFILTRATION,OFFICE_PRIVATE_7_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_0_2_INFILTRATION,STORAGE_7_0_2_INFILTRATION_SCHEDULE,STORAGE_7_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_1_0_INFILTRATION,OFFICE_OPEN_7_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_7_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_1_1_INFILTRATION,OFFICE_PRIVATE_7_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_1_2_INFILTRATION,STORAGE_7_1_2_INFILTRATION_SCHEDULE,STORAGE_7_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_2_0_INFILTRATION,OFFICE_OPEN_7_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_7_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_2_1_INFILTRATION,OFFICE_PRIVATE_7_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_2_2_INFILTRATION,STORAGE_7_2_2_INFILTRATION_SCHEDULE,STORAGE_7_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,92.54,4.0,2.314E-002,2.500E-004,7.528E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,77.10,7.0,1.927E-002,2.500E-004,7.271E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_8_INFILTRATION,MECHANICAL_8_INFILTRATION_SCHEDULE,MECHANICAL_8,36.85,1.0,9.213E-003,2.500E-004,6.161E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_0_0_INFILTRATION,OFFICE_OPEN_8_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_8_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_0_1_INFILTRATION,OFFICE_PRIVATE_8_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_0_2_INFILTRATION,STORAGE_8_0_2_INFILTRATION_SCHEDULE,STORAGE_8_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_1_0_INFILTRATION,OFFICE_OPEN_8_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_8_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_1_1_INFILTRATION,OFFICE_PRIVATE_8_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_1_2_INFILTRATION,STORAGE_8_1_2_INFILTRATION_SCHEDULE,STORAGE_8_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_2_0_INFILTRATION,OFFICE_OPEN_8_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_8_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_2_1_INFILTRATION,OFFICE_PRIVATE_8_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_2_2_INFILTRATION,STORAGE_8_2_2_INFILTRATION_SCHEDULE,STORAGE_8_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,77.63,15.0,1.941E-002,2.500E-004,7.339E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,59.87,5.0,1.497E-002,2.500E-004,6.946E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,45.20,1.0,1.130E-002,2.500E-004,6.456E-005,0.300,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_0_0_INFILTRATION,OFFICE_OPEN_9_0_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_9_0_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_0_1_INFILTRATION,OFFICE_PRIVATE_9_0_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9_0_1,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_0_2_INFILTRATION,STORAGE_9_0_2_INFILTRATION_SCHEDULE,STORAGE_9_0_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_1_0_INFILTRATION,OFFICE_OPEN_9_1_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_9_1_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_1_1_INFILTRATION,OFFICE_PRIVATE_9_1_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9_1_1,361.34,18.0,9.033E-002,2.500E-004,9.428E-005,32.520,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_1_2_INFILTRATION,STORAGE_9_1_2_INFILTRATION_SCHEDULE,STORAGE_9_1_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_2_0_INFILTRATION,OFFICE_OPEN_9_2_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_9_2_0,368.60,18.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_2_1_INFILTRATION,OFFICE_PRIVATE_9_2_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9_2_1,146.12,7.0,3.653E-002,2.500E-004,5.960E-005,13.151,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_2_2_INFILTRATION,STORAGE_9_2_2_INFILTRATION_SCHEDULE,STORAGE_9_2_2,368.60,3.0,9.215E-002,2.500E-004,9.502E-005,33.174,1.000,0.960,0.120,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_0_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_0_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_0_2_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_2_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_2_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_2_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_3_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_3_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_3_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_4_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_4_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_4_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_5_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_5_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_5_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_6_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_6_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_6_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_7_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_7_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_7_2_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_8_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_8_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_8_2_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9_0_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9_0_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_9_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9_1_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9_1_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_9_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9_2_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9_2_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_9_2_2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37150
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.42992E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.94394
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 1783.18070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.49022E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.79217
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 2037.65205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.87030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.69624
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1408.87151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38797
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.75942E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.20753
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 1862.26002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_0_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_0_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_0_1_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_0_1_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_0_2_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_0_2_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_1_0_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_1_0_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_1_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_1_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_1_2_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_1_2_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_0_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_2_0_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_2_1_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_2_1_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_2_2_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_2_2_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.38273E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.10618
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 1531.85443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39649
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.92984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.34387
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 1903.16072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.44898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.95918
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 1787.75408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_0_0_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_0_0_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_0_1_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_0_1_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_0_2_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_0_2_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_1_0_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_1_0_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_1_1_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_1_1_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_1_2_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_1_2_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_0_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_2_0_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_2_1_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_2_1_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_2_2_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_2_2_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.76134E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.20907
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 1862.72143
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13718
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.74358E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.19486
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 658.45932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.75088E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80070
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 1140.21032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_0_0_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_0_0_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_0_1_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_0_1_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_0_2_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_0_2_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_1_0_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_1_0_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_1_1_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_1_1_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_1_2_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_1_2_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_0_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_2_0_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_2_1_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_2_1_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_2_2_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_2_2_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.62718
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 3788.15303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.05997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24798
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 974.39373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.66527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.13222
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 639.66465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.09779E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.07823
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 1223.47032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_0_0_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_0_0_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_0_1_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_0_1_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_0_2_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_0_2_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_1_0_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_1_0_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_1_1_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_1_1_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_1_2_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_1_2_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_0_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_2_0_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_2_1_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_2_1_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_2_2_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_2_2_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.12809E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.30248
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 2190.74274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.00635E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.20508
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 961.52304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.81260E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.65008
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 1395.02377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.33139E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.46511
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 1039.53417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_0_0_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_0_0_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_0_1_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_0_1_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_0_2_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_0_2_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_1_0_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_1_0_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_1_1_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_1_1_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_1_2_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_1_2_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_0_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_2_0_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_2_1_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_2_1_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_2_2_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_2_2_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78299
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15660
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.52791
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 3758.37245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.00678E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.40542
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 721.62604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11549
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.30988E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.84790
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 554.37133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_0_0_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_0_0_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_0_1_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_0_1_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_0_2_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_0_2_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_1_0_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_1_0_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_1_1_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_1_1_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_1_2_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_1_2_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_2_0_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_2_0_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_2_1_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_2_1_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_2_2_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_2_2_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.79397E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.23517
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 1870.55244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.29049E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.83239
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 1749.71815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.23187E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.78550
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 1735.64963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_0_0_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_0_0_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_0_1_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_0_1_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_0_2_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_0_2_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_1_0_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_1_0_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_1_1_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_1_1_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_1_2_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_1_2_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_2_0_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_2_0_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_2_1_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_2_1_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_2_2_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_2_2_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72142
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.54265
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 3462.79493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48866E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79093
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 837.27765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_0_0_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_0_0_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_0_1_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_0_1_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_0_2_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_0_2_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_1_0_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_1_0_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_1_1_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_1_1_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_1_2_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_1_2_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_2_0_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_2_0_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_2_1_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_2_1_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_2_2_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_2_2_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46271
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.25428E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.40342
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 2221.02676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.70960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.16768
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 1850.30432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94811
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 884.43153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_0_0_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_0_0_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_0_1_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_0_1_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_0_2_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_0_2_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_1_0_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_1_0_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_1_1_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_1_1_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_1_2_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_1_2_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_2_0_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_2_0_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_2_1_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_2_1_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_2_2_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_2_2_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38813
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.76255E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.21004
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 1863.01252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.98700E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.78960
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 1436.87947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.51978E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.61583
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 1084.74825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_0_0_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_0_0_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_0_1_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_0_1_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_0_2_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_0_2_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_1_0_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_1_0_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_1_1_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.90687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_1_1_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 8672.05998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_1_2_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_1_2_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_2_0_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_2_0_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_2_1_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.68998
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_2_1_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 3506.99401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_2_2_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.48776
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_2_2_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 8846.32679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7429.91957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 7141.4, 35.89, 122.46, 58.13, 54.98, 39.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 7141.4, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 5943.93566
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37150
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 318.42512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8490.21689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 8160.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 8160.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 6792.17352
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42451
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 363.86644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5870.29796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 5642.4, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 5642.4, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 4696.23837
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29351
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 251.58420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7759.41675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 7458.2, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 7458.2, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 6207.53340
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38797
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 332.54643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_0_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_0_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_0_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_0_0_Z5_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_0_0_Z5_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_0_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_0_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_0_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_0_1_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_0_1_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_0_1_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_0_1_Z6_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_0_1_Z6_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_0_1_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_0_1_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_0_1_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_0_2_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_0_2_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_0_2_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_0_2_Z7_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_0_2_Z7_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_0_2_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_0_2_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_0_2_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_1_0_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_1_0_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_1_0_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_1_0_Z8_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_1_0_Z8_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_1_0_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_1_0_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_1_0_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_1_1_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_1_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36133.58326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_1_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_1_1_Z9_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_1_1_Z9_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_1_1_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 28906.86661
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_1_1_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.80668
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_1_1_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 1548.58214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_1_2_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_1_2_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_1_2_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_1_2_Z10_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_1_2_Z10_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_1_2_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_1_2_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_1_2_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_0_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_0_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_0_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_0_Z11_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_0_Z11_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_2_0_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_2_0_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_2_0_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_2_1_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_2_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14612.47506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_2_1_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_2_1_Z12_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_2_1_Z12_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_2_1_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 11689.98005
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_2_1_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73062
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_2_1_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 626.24893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_2_2_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_2_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_2_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_2_2_Z13_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_2_2_Z13_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_2_2_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_2_2_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_2_2_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6382.72680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z14_COOLINGCOILDX, 6134.9, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z14_COOLINGCOILDX, 6134.9, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 5106.18144
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31914
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 273.54543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7929.83634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z15_COOLINGCOILDX, 7622.0, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z15_COOLINGCOILDX, 7622.0, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 6343.86907
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39649
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 339.85013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7448.97532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z16_COOLINGCOILDX, 7159.8, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z16_COOLINGCOILDX, 7159.8, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 5959.18026
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37245
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 319.24180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_0_0_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_0_0_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_0_0_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_0_0_Z17_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_0_0_Z17_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_0_0_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_0_0_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_0_0_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_0_1_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_0_1_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_0_1_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_0_1_Z18_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_0_1_Z18_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_0_1_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_0_1_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_0_1_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_0_2_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_0_2_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_0_2_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_0_2_Z19_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_0_2_Z19_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_0_2_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_0_2_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_0_2_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_1_0_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_1_0_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_1_0_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_1_0_Z20_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_1_0_Z20_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_1_0_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_1_0_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_1_0_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_1_1_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_1_1_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36133.58326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_1_1_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_1_1_Z21_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_1_1_Z21_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_1_1_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 28906.86661
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_1_1_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.80668
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_1_1_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 1548.58214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_1_2_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_1_2_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_1_2_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_1_2_Z22_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_1_2_Z22_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_1_2_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_1_2_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_1_2_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_2_0_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_2_0_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_2_0_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_2_0_Z23_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_1_2_0_Z23_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_2_0_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_2_0_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_1_2_0_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_2_1_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_2_1_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14612.47506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_2_1_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_2_1_Z24_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_2_1_Z24_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_2_1_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 11689.98005
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_2_1_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73062
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_2_1_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 626.24893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_2_2_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_2_2_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_2_2_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_2_2_Z25_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_2_2_Z25_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_2_2_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_2_2_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_2_2_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7761.33929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z26_COOLINGCOILDX, 7460.0, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z26_COOLINGCOILDX, 7460.0, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 6209.07143
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38807
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 332.62883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2743.58050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z27_COOLINGCOILDX, 2637.1, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z27_COOLINGCOILDX, 2637.1, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 2194.86440
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13718
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 117.58202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4750.87635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z28_COOLINGCOILDX, 4566.4, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z28_COOLINGCOILDX, 4566.4, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 3800.70108
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23754
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 203.60899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_0_0_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_0_0_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_0_0_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_0_0_Z29_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_0_0_Z29_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_0_0_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_0_0_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_0_0_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_0_1_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_0_1_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_0_1_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_0_1_Z30_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_0_1_Z30_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_0_1_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_0_1_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_0_1_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_0_2_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_0_2_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_0_2_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_0_2_Z31_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_0_2_Z31_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_0_2_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_0_2_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_0_2_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_1_0_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_1_0_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_1_0_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_1_0_Z32_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_1_0_Z32_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_1_0_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_1_0_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_1_0_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_1_1_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_1_1_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36133.58326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_1_1_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_1_1_Z33_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_1_1_Z33_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_1_1_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 28906.86661
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_1_1_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.80668
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_1_1_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 1548.58214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_1_2_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_1_2_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_1_2_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_1_2_Z34_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_1_2_Z34_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_1_2_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_1_2_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_1_2_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_2_0_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_2_0_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_2_0_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_2_0_Z35_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_2_0_Z35_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_2_0_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_2_0_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_2_0_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_2_1_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_2_1_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14612.47506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_2_1_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_2_1_Z36_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_2_1_Z36_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_2_1_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 11689.98005
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_2_1_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73062
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_2_1_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 626.24893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_2_2_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_2_2_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_2_2_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_2_2_Z37_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_2_2_Z37_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_2_2_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_2_2_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_2_2_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15783.97096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z38_COOLINGCOILDX, 15171.1, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z38_COOLINGCOILDX, 15171.1, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 12627.17677
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78920
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 676.45590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4059.97389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z39_COOLINGCOILDX, 3902.3, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z39_COOLINGCOILDX, 3902.3, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 3247.97911
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20300
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 173.99888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2665.26938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z40_COOLINGCOILDX, 2561.8, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z40_COOLINGCOILDX, 2561.8, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 2132.21550
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13326
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 114.22583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5097.79301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z41_COOLINGCOILDX, 4899.9, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z41_COOLINGCOILDX, 4899.9, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 4078.23441
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25489
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 218.47684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_0_0_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_0_0_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_0_0_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_0_0_Z42_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_0_0_Z42_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_0_0_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_0_0_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_0_0_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_0_1_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_0_1_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_0_1_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_0_1_Z43_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_0_1_Z43_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_0_1_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_0_1_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_0_1_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_0_2_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_0_2_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_0_2_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_0_2_Z44_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_0_2_Z44_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_0_2_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_0_2_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_0_2_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_1_0_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_1_0_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_1_0_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_1_0_Z45_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_1_0_Z45_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_1_0_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_1_0_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_1_0_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_1_1_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_1_1_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36133.58326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_1_1_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_1_1_Z46_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_1_1_Z46_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_1_1_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 28906.86661
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_1_1_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.80668
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_1_1_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 1548.58214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_1_2_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_1_2_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_1_2_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_1_2_Z47_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_1_2_Z47_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_1_2_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_1_2_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_1_2_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_2_0_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_2_0_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_2_0_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_2_0_Z48_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_2_0_Z48_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_2_0_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_2_0_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_2_0_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_2_1_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_2_1_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14612.47506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_2_1_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_2_1_Z49_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_2_1_Z49_COOLINGCOILDX, 14045.1, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_2_1_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 11689.98005
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_2_1_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73062
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_2_1_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 626.24893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_2_2_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_2_2_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_2_2_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_2_2_Z50_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_2_2_Z50_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_2_2_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_2_2_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_2_2_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9128.09475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z51_COOLINGCOILDX, 8773.7, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z51_COOLINGCOILDX, 8773.7, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 7302.47580
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45640
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 391.20406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4006.34598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z52_COOLINGCOILDX, 3850.8, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z52_COOLINGCOILDX, 3850.8, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 3205.07678
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20032
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 171.70054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5812.59904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z53_COOLINGCOILDX, 5586.9, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z53_COOLINGCOILDX, 5586.9, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 4650.07923
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29063
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 249.11139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4331.39238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z54_COOLINGCOILDX, 4163.2, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z54_COOLINGCOILDX, 4163.2, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 3465.11391
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21657
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 185.63110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_0_0_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_0_0_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_0_0_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_0_0_Z55_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_0_0_Z55_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_0_0_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_0_0_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_0_0_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_0_1_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_0_1_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_0_1_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_0_1_Z56_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_0_1_Z56_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_0_1_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_0_1_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_0_1_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_0_2_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_0_2_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_0_2_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_0_2_Z57_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_0_2_Z57_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_0_2_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_0_2_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_0_2_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_1_0_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_1_0_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_1_0_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_1_0_Z58_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_1_0_Z58_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_1_0_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_1_0_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_1_0_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_1_1_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.80668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_1_1_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36133.58326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_1_1_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_1_1_Z59_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_1_1_Z59_COOLINGCOILDX, 34730.7, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_1_1_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 28906.86661
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_1_1_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.80668
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_1_1_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 1548.58214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_1_2_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_1_2_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_1_2_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_1_2_Z60_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_1_2_Z60_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_1_2_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_1_2_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_1_2_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_2_0_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.84298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_2_0_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36859.69495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_2_0_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_2_0_Z61_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 54.98, 39.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_2_0_Z61_COOLINGCOILDX, 35428.6, 35.89, 122.46, 58.13, 56.55, 39.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_2_0_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 29487.75596
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_2_0_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.84298
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_2_0_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 1579.70121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_2_1_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_2_1_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14612.47506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_2_1_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
