Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.04 00:05
! <Version>, Version ID
 Version, 25.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,MinimalShadowing,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,144,1793,657
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LOBBY_0,0.0,0.00,0.00,0.00,13.80,4.75,1.50,1,1,1,7.32,20.28,-3.05,12.54,0.00,3.00,3.00,10.00,TARP,DOE-2,199.21,170.10,118.91,51.20,6,4,0,Yes
 Zone Information, CONFERENCE_0,0.0,0.00,0.00,0.00,-31.61,-2.68,1.50,1,1,1,-34.24,-28.98,-7.40,2.03,0.00,3.00,3.00,10.00,TARP,DOE-2,48.17,86.95,60.78,26.17,6,4,0,Yes
 Zone Information, BREAK_ROOM_0,0.0,0.00,0.00,0.00,-11.82,2.54,1.50,1,1,1,-13.96,-9.68,-0.91,5.99,0.00,3.00,3.00,10.00,TARP,DOE-2,28.41,65.88,46.05,19.83,6,4,0,Yes
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,3.56,8.70,1.50,1,1,1,1.58,5.54,4.85,12.55,0.00,3.00,3.00,10.00,TARP,DOE-2,29.33,68.74,48.05,20.69,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0,0.0,0.00,0.00,0.00,-29.62,-6.28,1.50,1,1,1,-35.18,-21.88,-13.86,-0.74,0.00,3.00,3.00,10.00,TARP,DOE-2,135.04,195.33,137.27,58.06,10,7,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,-13.90,-5.09,1.50,1,1,1,-21.98,-8.04,-13.98,-0.74,0.00,3.00,3.00,10.00,TARP,DOE-2,181.01,162.07,114.42,47.66,10,5,0,Yes
 Zone Information, STORAGE_0,0.0,0.00,0.00,0.00,-1.16,-7.40,1.50,1,1,1,-8.14,5.80,-14.10,-0.74,0.00,3.00,3.00,10.00,TARP,DOE-2,183.02,162.38,113.51,48.87,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_2,0.0,0.00,0.00,0.00,11.35,-6.65,1.50,1,1,1,5.70,19.65,-14.23,-0.79,0.00,3.00,3.00,10.00,TARP,DOE-2,157.76,163.12,115.00,48.12,8,5,0,Yes
 Zone Information, OFFICE_OPEN_0_3,0.0,0.00,0.00,0.00,25.05,-6.49,1.50,1,1,1,19.55,33.43,-14.35,-0.74,0.00,3.00,3.00,10.00,TARP,DOE-2,183.94,163.37,110.55,52.82,8,5,0,Yes
 Zone Information, OFFICE_OPEN_0_4,0.0,0.00,0.00,0.00,-29.73,4.14,1.50,1,1,1,-35.65,-21.88,-0.84,12.79,0.00,3.00,3.00,10.00,TARP,DOE-2,168.00,178.68,126.23,52.45,10,7,0,Yes
 Zone Information, OFFICE_OPEN_0_5,0.0,0.00,0.00,0.00,-13.79,4.84,1.50,1,1,1,-21.98,-8.04,-0.84,12.79,0.00,3.00,3.00,10.00,TARP,DOE-2,159.15,204.62,145.01,59.61,10,7,0,Yes
 Zone Information, OFFICE_OPEN_0_6,0.0,0.00,0.00,0.00,-1.17,5.97,1.50,1,1,1,-8.14,5.80,-0.84,12.79,0.00,3.00,3.00,10.00,TARP,DOE-2,187.27,164.23,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_7,0.0,0.00,0.00,0.00,9.98,8.76,1.50,1,1,1,5.70,19.60,-0.79,12.79,0.00,3.00,3.00,10.00,TARP,DOE-2,24.76,164.22,116.95,47.27,8,4,0,Yes
 Zone Information, OFFICE_OPEN_0_8,0.0,0.00,0.00,0.00,25.12,7.51,1.50,1,1,1,19.60,33.48,-0.84,12.79,0.00,3.00,3.00,10.00,TARP,DOE-2,178.45,164.03,111.60,52.43,8,4,0,Yes
 Zone Information, OFFICE_OPEN_0_9,0.0,0.00,0.00,0.00,-29.63,19.05,1.50,1,1,1,-35.81,-21.88,12.69,26.31,0.00,3.00,3.00,10.00,TARP,DOE-2,183.11,161.55,112.73,48.82,7,5,0,Yes
 Zone Information, OFFICE_OPEN_0_10,0.0,0.00,0.00,0.00,-15.01,19.50,1.50,1,1,1,-21.98,-8.04,12.69,26.31,0.00,3.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_11,0.0,0.00,0.00,0.00,-1.17,19.50,1.50,1,1,1,-8.14,5.80,12.69,26.31,0.00,3.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_12,0.0,0.00,0.00,0.00,12.68,19.50,1.50,1,1,1,5.70,19.65,12.69,26.31,0.00,3.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_13,0.0,0.00,0.00,0.00,27.43,18.92,1.50,1,1,1,19.55,33.49,12.69,26.31,0.00,3.00,3.00,10.00,TARP,DOE-2,185.97,163.50,113.43,50.07,7,5,0,Yes
 Zone Information, OFFICE_OPEN_0_14,0.0,0.00,0.00,0.00,-28.19,32.91,1.50,1,1,1,-34.98,-21.88,26.21,39.84,0.00,3.00,3.00,10.00,TARP,DOE-2,169.08,156.29,108.93,47.37,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_15,0.0,0.00,0.00,0.00,-15.01,33.03,1.50,1,1,1,-21.98,-8.04,26.21,39.84,0.00,3.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_16,0.0,0.00,0.00,0.00,-1.17,33.03,1.50,1,1,1,-8.14,5.80,26.21,39.84,0.00,3.00,3.00,10.00,TARP,DOE-2,187.27,164.23,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_17,0.0,0.00,0.00,0.00,12.68,33.03,1.50,1,1,1,5.70,19.65,26.21,39.84,0.00,3.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_18,0.0,0.00,0.00,0.00,26.33,33.00,1.50,1,1,1,19.55,33.21,26.21,39.84,0.00,3.00,3.00,10.00,TARP,DOE-2,182.08,161.94,113.11,48.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_19,0.0,0.00,0.00,0.00,-27.66,46.39,1.50,1,1,1,-33.89,-21.88,39.74,53.34,0.00,3.00,3.00,10.00,TARP,DOE-2,153.39,149.24,104.00,45.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_20,0.0,0.00,0.00,0.00,-15.03,46.42,1.50,1,1,1,-21.98,-8.04,39.74,53.17,0.00,3.00,3.00,10.00,TARP,DOE-2,183.61,162.64,113.69,48.95,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_21,0.0,0.00,0.00,0.00,-1.19,46.32,1.50,1,1,1,-8.14,5.80,39.74,52.97,0.00,3.00,3.00,10.00,TARP,DOE-2,180.76,161.41,112.83,48.58,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_22,0.0,0.00,0.00,0.00,12.65,46.21,1.50,1,1,1,5.70,19.65,39.74,52.76,0.00,3.00,3.00,10.00,TARP,DOE-2,177.92,160.18,111.97,48.21,6,4,0,Yes
 Zone Information, OFFICE_OPEN_0_23,0.0,0.00,0.00,0.00,26.17,46.09,1.50,1,1,1,19.55,32.92,39.74,52.56,0.00,3.00,3.00,10.00,TARP,DOE-2,166.71,154.99,108.26,46.73,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,-4.84,17.77,4.50,1,1,1,-11.37,1.68,10.90,24.65,3.00,6.00,3.00,10.00,TARP,DOE-2,176.74,159.59,111.56,48.03,6,4,0,Yes
 Zone Information, CONFERENCE_1,0.0,0.00,0.00,0.00,11.49,-6.30,4.50,1,1,1,8.60,14.38,-10.17,-2.44,3.00,6.00,3.00,10.00,TARP,DOE-2,43.34,79.86,55.83,24.04,6,4,0,Yes
 Zone Information, BREAK_ROOM_1,0.0,0.00,0.00,0.00,-28.57,11.31,4.50,1,1,1,-31.79,-25.35,7.13,15.48,3.00,6.00,3.00,10.00,TARP,DOE-2,52.26,87.50,61.17,26.34,6,4,0,Yes
 Zone Information, MECHANICAL_1,0.0,0.00,0.00,0.00,-26.46,43.57,4.50,1,1,1,-29.91,-23.00,37.36,49.78,3.00,6.00,3.00,10.00,TARP,DOE-2,83.95,114.80,80.25,34.55,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1,0.0,0.00,0.00,0.00,-28.43,-7.24,4.50,1,1,1,-35.18,-21.88,-13.86,-0.74,3.00,6.00,3.00,10.00,TARP,DOE-2,168.90,155.99,109.17,46.81,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,-15.00,-7.34,4.50,1,1,1,-21.98,-8.04,-13.98,-0.74,3.00,6.00,3.00,10.00,TARP,DOE-2,181.31,161.65,112.99,48.65,6,4,0,Yes
 Zone Information, STORAGE_1,0.0,0.00,0.00,0.00,-1.16,-7.40,4.50,1,1,1,-8.14,5.80,-14.10,-0.74,3.00,6.00,3.00,10.00,TARP,DOE-2,183.02,162.38,113.51,48.87,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_2,0.0,0.00,0.00,0.00,12.69,-7.46,4.50,1,1,1,5.70,19.65,-14.23,-0.74,3.00,6.00,3.00,10.00,TARP,DOE-2,184.72,163.12,114.03,49.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_3,0.0,0.00,0.00,0.00,26.49,-7.52,4.50,1,1,1,19.55,33.43,-14.35,-0.74,3.00,6.00,3.00,10.00,TARP,DOE-2,185.32,163.37,110.17,53.20,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_4,0.0,0.00,0.00,0.00,-28.64,7.25,4.50,1,1,1,-35.65,-21.88,-0.84,12.79,3.00,6.00,3.00,10.00,TARP,DOE-2,147.14,195.36,136.71,58.65,10,8,0,Yes
 Zone Information, OFFICE_OPEN_1_5,0.0,0.00,0.00,0.00,-14.20,7.08,4.50,1,1,1,-21.98,-8.04,-0.84,12.79,3.00,6.00,3.00,10.00,TARP,DOE-2,181.49,164.22,116.41,47.81,8,5,0,Yes
 Zone Information, OFFICE_OPEN_1_6,0.0,0.00,0.00,0.00,-0.44,6.99,4.50,1,1,1,-8.14,5.80,-0.84,12.79,3.00,6.00,3.00,10.00,TARP,DOE-2,169.87,164.23,116.41,47.81,8,5,0,Yes
 Zone Information, OFFICE_OPEN_1_7,0.0,0.00,0.00,0.00,12.68,5.97,4.50,1,1,1,5.70,19.65,-0.84,12.79,3.00,6.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_8,0.0,0.00,0.00,0.00,26.50,5.98,4.50,1,1,1,19.55,33.48,-0.84,12.79,3.00,6.00,3.00,10.00,TARP,DOE-2,186.81,164.03,110.63,53.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_9,0.0,0.00,0.00,0.00,-29.14,17.61,4.50,1,1,1,-35.81,-21.88,12.69,26.31,3.00,6.00,3.00,10.00,TARP,DOE-2,166.03,177.72,124.03,53.69,11,9,0,Yes
 Zone Information, OFFICE_OPEN_1_10,0.0,0.00,0.00,0.00,-14.47,20.84,4.50,1,1,1,-21.98,-8.09,12.69,26.31,3.00,6.00,3.00,10.00,TARP,DOE-2,148.98,164.22,116.30,47.92,8,5,0,Yes
 Zone Information, OFFICE_OPEN_1_11,0.0,0.00,0.00,0.00,0.39,21.41,4.50,1,1,1,-8.09,5.80,12.69,26.31,3.00,6.00,3.00,10.00,TARP,DOE-2,71.98,164.22,116.30,47.92,8,5,0,Yes
 Zone Information, OFFICE_OPEN_1_12,0.0,0.00,0.00,0.00,12.68,19.50,4.50,1,1,1,5.70,19.65,12.69,26.31,3.00,6.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_13,0.0,0.00,0.00,0.00,27.43,18.92,4.50,1,1,1,19.55,33.49,12.69,26.31,3.00,6.00,3.00,10.00,TARP,DOE-2,185.97,163.50,113.43,50.07,7,5,0,Yes
 Zone Information, OFFICE_OPEN_1_14,0.0,0.00,0.00,0.00,-27.58,34.83,4.50,1,1,1,-34.98,-21.88,26.21,39.84,3.00,6.00,3.00,10.00,TARP,DOE-2,152.90,170.54,119.56,50.98,10,7,0,Yes
 Zone Information, OFFICE_OPEN_1_15,0.0,0.00,0.00,0.00,-15.01,33.03,4.50,1,1,1,-21.98,-8.04,26.21,39.84,3.00,6.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_16,0.0,0.00,0.00,0.00,-1.17,33.03,4.50,1,1,1,-8.14,5.80,26.21,39.84,3.00,6.00,3.00,10.00,TARP,DOE-2,187.27,164.23,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_17,0.0,0.00,0.00,0.00,12.68,33.03,4.50,1,1,1,5.70,19.65,26.21,39.84,3.00,6.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_18,0.0,0.00,0.00,0.00,26.33,33.00,4.50,1,1,1,19.55,33.21,26.21,39.84,3.00,6.00,3.00,10.00,TARP,DOE-2,182.08,161.94,113.11,48.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_19,0.0,0.00,0.00,0.00,-27.20,46.32,4.50,1,1,1,-33.89,-21.88,39.74,53.34,3.00,6.00,3.00,10.00,TARP,DOE-2,85.61,208.90,147.04,61.86,10,7,0,Yes
 Zone Information, OFFICE_OPEN_1_20,0.0,0.00,0.00,0.00,-15.03,46.42,4.50,1,1,1,-21.98,-8.04,39.74,53.17,3.00,6.00,3.00,10.00,TARP,DOE-2,183.61,162.64,113.69,48.95,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_21,0.0,0.00,0.00,0.00,-1.19,46.32,4.50,1,1,1,-8.14,5.80,39.74,52.97,3.00,6.00,3.00,10.00,TARP,DOE-2,180.76,161.41,112.83,48.58,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_22,0.0,0.00,0.00,0.00,12.65,46.21,4.50,1,1,1,5.70,19.65,39.74,52.76,3.00,6.00,3.00,10.00,TARP,DOE-2,177.92,160.18,111.97,48.21,6,4,0,Yes
 Zone Information, OFFICE_OPEN_1_23,0.0,0.00,0.00,0.00,26.17,46.09,4.50,1,1,1,19.55,32.92,39.74,52.56,3.00,6.00,3.00,10.00,TARP,DOE-2,166.71,154.99,108.26,46.73,6,4,0,Yes
 Zone Information, LOBBY_2,0.0,0.00,0.00,0.00,-26.06,9.38,7.50,1,1,1,-30.42,-21.71,2.34,16.41,6.00,9.00,3.00,10.00,TARP,DOE-2,120.33,135.49,94.71,40.78,6,4,0,Yes
 Zone Information, CONFERENCE_2,0.0,0.00,0.00,0.00,-1.77,45.78,7.50,1,1,1,-4.55,1.01,40.87,50.69,6.00,9.00,3.00,10.00,TARP,DOE-2,53.06,91.06,63.65,27.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,-9.52,22.17,7.50,1,1,1,-12.57,-6.47,16.83,27.50,6.00,9.00,3.00,10.00,TARP,DOE-2,63.38,99.39,69.48,29.91,6,4,0,Yes
 Zone Information, MECHANICAL_2,0.0,0.00,0.00,0.00,-3.21,33.99,7.50,1,1,1,-7.28,0.87,28.04,39.93,6.00,9.00,3.00,10.00,TARP,DOE-2,94.85,119.01,83.19,35.82,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2,0.0,0.00,0.00,0.00,-28.43,-7.24,7.50,1,1,1,-35.18,-21.88,-13.86,-0.74,6.00,9.00,3.00,10.00,TARP,DOE-2,168.90,155.99,109.17,46.81,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,-15.00,-7.34,7.50,1,1,1,-21.98,-8.04,-13.98,-0.74,6.00,9.00,3.00,10.00,TARP,DOE-2,181.31,161.65,112.99,48.65,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,-1.16,-7.40,7.50,1,1,1,-8.14,5.80,-14.10,-0.74,6.00,9.00,3.00,10.00,TARP,DOE-2,183.02,162.38,113.51,48.87,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_2,0.0,0.00,0.00,0.00,12.69,-7.46,7.50,1,1,1,5.70,19.65,-14.23,-0.74,6.00,9.00,3.00,10.00,TARP,DOE-2,184.72,163.12,114.03,49.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_3,0.0,0.00,0.00,0.00,26.49,-7.52,7.50,1,1,1,19.55,33.43,-14.35,-0.74,6.00,9.00,3.00,10.00,TARP,DOE-2,185.32,163.37,110.17,53.20,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_4,0.0,0.00,0.00,0.00,-29.72,4.61,7.50,1,1,1,-35.65,-21.88,-0.84,12.79,6.00,9.00,3.00,10.00,TARP,DOE-2,95.05,162.05,113.42,48.63,8,6,0,Yes
 Zone Information, OFFICE_OPEN_2_5,0.0,0.00,0.00,0.00,-16.56,5.13,7.50,1,1,1,-21.98,-8.04,-0.84,12.79,6.00,9.00,3.00,10.00,TARP,DOE-2,185.42,164.22,114.91,49.32,8,5,0,Yes
 Zone Information, OFFICE_OPEN_2_6,0.0,0.00,0.00,0.00,-1.17,5.97,7.50,1,1,1,-8.14,5.80,-0.84,12.79,6.00,9.00,3.00,10.00,TARP,DOE-2,187.27,164.23,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_7,0.0,0.00,0.00,0.00,12.68,5.97,7.50,1,1,1,5.70,19.65,-0.84,12.79,6.00,9.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_8,0.0,0.00,0.00,0.00,26.50,5.98,7.50,1,1,1,19.55,33.48,-0.84,12.79,6.00,9.00,3.00,10.00,TARP,DOE-2,186.81,164.03,110.63,53.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_9,0.0,0.00,0.00,0.00,-29.83,18.79,7.50,1,1,1,-35.81,-21.88,12.69,26.31,6.00,9.00,3.00,10.00,TARP,DOE-2,152.55,161.55,112.73,48.82,9,7,0,Yes
 Zone Information, OFFICE_OPEN_2_10,0.0,0.00,0.00,0.00,-15.96,18.31,7.50,1,1,1,-21.98,-8.04,12.69,26.31,6.00,9.00,3.00,10.00,TARP,DOE-2,145.09,164.22,115.01,49.21,10,7,0,Yes
 Zone Information, OFFICE_OPEN_2_11,0.0,0.00,0.00,0.00,-2.29,18.82,7.50,1,1,1,-8.14,5.80,12.69,26.31,6.00,9.00,3.00,10.00,TARP,DOE-2,172.54,164.22,115.75,48.48,8,5,0,Yes
 Zone Information, OFFICE_OPEN_2_12,0.0,0.00,0.00,0.00,12.68,19.50,7.50,1,1,1,5.70,19.65,12.69,26.31,6.00,9.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_13,0.0,0.00,0.00,0.00,27.43,18.92,7.50,1,1,1,19.55,33.49,12.69,26.31,6.00,9.00,3.00,10.00,TARP,DOE-2,185.97,163.50,113.43,50.07,7,5,0,Yes
 Zone Information, OFFICE_OPEN_2_14,0.0,0.00,0.00,0.00,-28.19,32.91,7.50,1,1,1,-34.98,-21.88,26.21,39.84,6.00,9.00,3.00,10.00,TARP,DOE-2,169.08,156.29,108.93,47.37,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_15,0.0,0.00,0.00,0.00,-14.47,31.77,7.50,1,1,1,-21.98,-8.04,26.21,39.84,6.00,9.00,3.00,10.00,TARP,DOE-2,182.00,164.22,115.87,48.35,8,5,0,Yes
 Zone Information, OFFICE_OPEN_2_16,0.0,0.00,0.00,0.00,-2.32,32.19,7.50,1,1,1,-8.14,5.80,26.21,39.84,6.00,9.00,3.00,10.00,TARP,DOE-2,91.27,234.41,167.34,67.07,12,7,0,Yes
 Zone Information, OFFICE_OPEN_2_17,0.0,0.00,0.00,0.00,12.68,33.03,7.50,1,1,1,5.70,19.65,26.21,39.84,6.00,9.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_18,0.0,0.00,0.00,0.00,26.33,33.00,7.50,1,1,1,19.55,33.21,26.21,39.84,6.00,9.00,3.00,10.00,TARP,DOE-2,182.08,161.94,113.11,48.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_19,0.0,0.00,0.00,0.00,-27.66,46.39,7.50,1,1,1,-33.89,-21.88,39.74,53.34,6.00,9.00,3.00,10.00,TARP,DOE-2,153.39,149.24,104.00,45.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_20,0.0,0.00,0.00,0.00,-15.03,46.42,7.50,1,1,1,-21.98,-8.04,39.74,53.17,6.00,9.00,3.00,10.00,TARP,DOE-2,183.61,162.64,113.69,48.95,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_21,0.0,0.00,0.00,0.00,-1.88,44.08,7.50,1,1,1,-8.14,5.80,39.74,52.97,6.00,9.00,3.00,10.00,TARP,DOE-2,180.03,161.96,114.41,47.54,10,5,0,Yes
 Zone Information, OFFICE_OPEN_2_22,0.0,0.00,0.00,0.00,12.65,46.21,7.50,1,1,1,5.70,19.65,39.74,52.76,6.00,9.00,3.00,10.00,TARP,DOE-2,177.92,160.18,111.97,48.21,6,4,0,Yes
 Zone Information, OFFICE_OPEN_2_23,0.0,0.00,0.00,0.00,26.17,46.09,7.50,1,1,1,19.55,32.92,39.74,52.56,6.00,9.00,3.00,10.00,TARP,DOE-2,166.71,154.99,108.26,46.73,6,4,0,Yes
 Zone Information, LOBBY_3,0.0,0.00,0.00,0.00,28.73,32.44,10.50,1,1,1,24.50,32.96,27.70,37.19,9.00,12.00,3.00,10.00,TARP,DOE-2,78.46,106.47,74.43,32.05,6,4,0,Yes
 Zone Information, CONFERENCE_3,0.0,0.00,0.00,0.00,-13.20,-5.81,10.50,1,1,1,-17.23,-9.17,-12.10,0.47,9.00,12.00,3.00,10.00,TARP,DOE-2,99.31,122.60,85.70,36.90,6,4,0,Yes
 Zone Information, BREAK_ROOM_3,0.0,0.00,0.00,0.00,-5.82,-8.67,10.50,1,1,1,-9.06,-2.58,-12.26,-5.07,9.00,12.00,3.00,10.00,TARP,DOE-2,45.31,80.89,56.54,24.34,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,-0.76,-4.09,10.50,1,1,1,-3.56,2.04,-7.96,-0.22,9.00,12.00,3.00,10.00,TARP,DOE-2,42.10,78.92,55.17,23.75,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3,0.0,0.00,0.00,0.00,-28.43,-7.24,10.50,1,1,1,-35.18,-21.88,-13.86,-0.74,9.00,12.00,3.00,10.00,TARP,DOE-2,168.90,155.99,109.17,46.81,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3,0.0,0.00,0.00,0.00,-13.50,-7.92,10.50,1,1,1,-21.98,-8.04,-13.98,-0.74,9.00,12.00,3.00,10.00,TARP,DOE-2,85.14,234.70,167.98,66.72,14,8,0,Yes
 Zone Information, STORAGE_3,0.0,0.00,0.00,0.00,12.69,-7.46,10.50,1,1,1,5.70,19.65,-14.23,-0.74,9.00,12.00,3.00,10.00,TARP,DOE-2,184.72,163.12,114.03,49.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_2,0.0,0.00,0.00,0.00,26.49,-7.52,10.50,1,1,1,19.55,33.43,-14.35,-0.74,9.00,12.00,3.00,10.00,TARP,DOE-2,185.32,163.37,110.17,53.20,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_3,0.0,0.00,0.00,0.00,-28.67,6.02,10.50,1,1,1,-35.65,-21.88,-0.84,12.79,9.00,12.00,3.00,10.00,TARP,DOE-2,182.31,162.05,113.42,48.63,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_4,0.0,0.00,0.00,0.00,-14.38,3.87,10.50,1,1,1,-21.98,-8.04,-0.84,12.79,9.00,12.00,3.00,10.00,TARP,DOE-2,177.58,171.52,123.45,48.07,10,5,0,Yes
 Zone Information, OFFICE_OPEN_3_5,0.0,0.00,0.00,0.00,-1.03,3.71,10.50,1,1,1,-8.14,5.80,-0.84,12.79,9.00,12.00,3.00,10.00,TARP,DOE-2,184.38,167.37,117.95,49.43,10,6,0,Yes
 Zone Information, OFFICE_OPEN_3_6,0.0,0.00,0.00,0.00,12.68,5.97,10.50,1,1,1,5.70,19.65,-0.84,12.79,9.00,12.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_7,0.0,0.00,0.00,0.00,26.50,5.98,10.50,1,1,1,19.55,33.48,-0.84,12.79,9.00,12.00,3.00,10.00,TARP,DOE-2,186.81,164.03,110.63,53.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_8,0.0,0.00,0.00,0.00,-29.63,19.05,10.50,1,1,1,-35.81,-21.88,12.69,26.31,9.00,12.00,3.00,10.00,TARP,DOE-2,183.11,161.55,112.73,48.82,7,5,0,Yes
 Zone Information, OFFICE_OPEN_3_9,0.0,0.00,0.00,0.00,-15.01,19.50,10.50,1,1,1,-21.98,-8.04,12.69,26.31,9.00,12.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_10,0.0,0.00,0.00,0.00,-1.17,19.50,10.50,1,1,1,-8.14,5.80,12.69,26.31,9.00,12.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_11,0.0,0.00,0.00,0.00,12.68,19.50,10.50,1,1,1,5.70,19.65,12.69,26.31,9.00,12.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_12,0.0,0.00,0.00,0.00,27.43,18.92,10.50,1,1,1,19.55,33.49,12.69,26.31,9.00,12.00,3.00,10.00,TARP,DOE-2,185.97,163.50,113.43,50.07,7,5,0,Yes
 Zone Information, OFFICE_OPEN_3_13,0.0,0.00,0.00,0.00,-28.19,32.91,10.50,1,1,1,-34.98,-21.88,26.21,39.84,9.00,12.00,3.00,10.00,TARP,DOE-2,169.08,156.29,108.93,47.37,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_14,0.0,0.00,0.00,0.00,-15.01,33.03,10.50,1,1,1,-21.98,-8.04,26.21,39.84,9.00,12.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_15,0.0,0.00,0.00,0.00,-1.17,33.03,10.50,1,1,1,-8.14,5.80,26.21,39.84,9.00,12.00,3.00,10.00,TARP,DOE-2,187.27,164.23,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_16,0.0,0.00,0.00,0.00,12.68,33.03,10.50,1,1,1,5.70,19.65,26.21,39.84,9.00,12.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_17,0.0,0.00,0.00,0.00,26.33,33.00,10.50,1,1,1,19.55,33.21,26.21,39.84,9.00,12.00,3.00,10.00,TARP,DOE-2,182.08,161.94,113.11,48.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_18,0.0,0.00,0.00,0.00,-27.66,46.39,10.50,1,1,1,-33.89,-21.88,39.74,53.34,9.00,12.00,3.00,10.00,TARP,DOE-2,153.39,149.24,104.00,45.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_19,0.0,0.00,0.00,0.00,-15.03,46.42,10.50,1,1,1,-21.98,-8.04,39.74,53.17,9.00,12.00,3.00,10.00,TARP,DOE-2,183.61,162.64,113.69,48.95,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_20,0.0,0.00,0.00,0.00,-1.19,46.32,10.50,1,1,1,-8.14,5.80,39.74,52.97,9.00,12.00,3.00,10.00,TARP,DOE-2,180.76,161.41,112.83,48.58,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_21,0.0,0.00,0.00,0.00,12.65,46.21,10.50,1,1,1,5.70,19.65,39.74,52.76,9.00,12.00,3.00,10.00,TARP,DOE-2,177.92,160.18,111.97,48.21,6,4,0,Yes
 Zone Information, OFFICE_OPEN_3_22,0.0,0.00,0.00,0.00,26.17,46.09,10.50,1,1,1,19.55,32.92,39.74,52.56,9.00,12.00,3.00,10.00,TARP,DOE-2,166.71,154.99,108.26,46.73,6,4,0,Yes
 Zone Information, LOBBY_4,0.0,0.00,0.00,0.00,-29.96,2.98,13.50,1,1,1,-34.26,-25.65,-3.14,9.10,12.00,15.00,3.00,10.00,TARP,DOE-2,103.20,123.83,86.56,37.27,6,4,0,Yes
 Zone Information, CONFERENCE_4,0.0,0.00,0.00,0.00,-12.80,4.55,13.50,1,1,1,-16.21,-9.40,-0.84,9.95,12.00,15.00,3.00,10.00,TARP,DOE-2,71.63,104.34,72.94,31.40,6,4,0,Yes
 Zone Information, BREAK_ROOM_4,0.0,0.00,0.00,0.00,-5.86,36.10,13.50,1,1,1,-9.28,-2.44,31.07,41.14,12.00,15.00,3.00,10.00,TARP,DOE-2,67.23,100.29,70.11,30.18,6,4,0,Yes
 Zone Information, MECHANICAL_4,0.0,0.00,0.00,0.00,2.94,37.31,13.50,1,1,1,-1.73E-002,5.90,32.10,42.52,12.00,15.00,3.00,10.00,TARP,DOE-2,60.00,96.81,67.68,29.14,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4,0.0,0.00,0.00,0.00,-28.96,-5.53,13.50,1,1,1,-35.18,-21.88,-13.86,-0.74,12.00,15.00,3.00,10.00,TARP,DOE-2,149.38,169.75,119.38,50.37,10,7,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,-14.50,-5.83,13.50,1,1,1,-21.98,-8.04,-13.98,-0.74,12.00,15.00,3.00,10.00,TARP,DOE-2,181.31,161.65,113.82,47.83,8,5,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,-1.16,-7.40,13.50,1,1,1,-8.14,5.80,-14.10,-0.74,12.00,15.00,3.00,10.00,TARP,DOE-2,183.02,162.38,113.51,48.87,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_2,0.0,0.00,0.00,0.00,12.69,-7.46,13.50,1,1,1,5.70,19.65,-14.23,-0.74,12.00,15.00,3.00,10.00,TARP,DOE-2,184.72,163.12,114.03,49.10,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_3,0.0,0.00,0.00,0.00,26.49,-7.52,13.50,1,1,1,19.55,33.43,-14.35,-0.74,12.00,15.00,3.00,10.00,TARP,DOE-2,185.32,163.37,110.17,53.20,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_4,0.0,0.00,0.00,0.00,-29.16,5.90,13.50,1,1,1,-35.65,-21.88,-0.84,12.79,12.00,15.00,3.00,10.00,TARP,DOE-2,98.63,221.08,155.85,65.23,10,7,0,Yes
 Zone Information, OFFICE_OPEN_4_5,0.0,0.00,0.00,0.00,-14.15,5.88,13.50,1,1,1,-21.98,-8.04,-0.84,12.79,12.00,15.00,3.00,10.00,TARP,DOE-2,115.64,228.35,161.26,67.09,10,7,0,Yes
 Zone Information, OFFICE_OPEN_4_6,0.0,0.00,0.00,0.00,-1.17,5.97,13.50,1,1,1,-8.14,5.80,-0.84,12.79,12.00,15.00,3.00,10.00,TARP,DOE-2,187.27,164.23,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_7,0.0,0.00,0.00,0.00,12.68,5.97,13.50,1,1,1,5.70,19.65,-0.84,12.79,12.00,15.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_8,0.0,0.00,0.00,0.00,26.50,5.98,13.50,1,1,1,19.55,33.48,-0.84,12.79,12.00,15.00,3.00,10.00,TARP,DOE-2,186.81,164.03,110.63,53.40,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_9,0.0,0.00,0.00,0.00,-29.63,19.05,13.50,1,1,1,-35.81,-21.88,12.69,26.31,12.00,15.00,3.00,10.00,TARP,DOE-2,183.11,161.55,112.73,48.82,7,5,0,Yes
 Zone Information, OFFICE_OPEN_4_10,0.0,0.00,0.00,0.00,-15.01,19.50,13.50,1,1,1,-21.98,-8.04,12.69,26.31,12.00,15.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_11,0.0,0.00,0.00,0.00,-1.17,19.50,13.50,1,1,1,-8.14,5.80,12.69,26.31,12.00,15.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_12,0.0,0.00,0.00,0.00,12.68,19.50,13.50,1,1,1,5.70,19.65,12.69,26.31,12.00,15.00,3.00,10.00,TARP,DOE-2,187.26,164.22,114.80,49.43,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_13,0.0,0.00,0.00,0.00,27.43,18.92,13.50,1,1,1,19.55,33.49,12.69,26.31,12.00,15.00,3.00,10.00,TARP,DOE-2,185.97,163.50,113.43,50.07,7,5,0,Yes
 Zone Information, OFFICE_OPEN_4_14,0.0,0.00,0.00,0.00,-28.19,32.91,13.50,1,1,1,-34.98,-21.88,26.21,39.84,12.00,15.00,3.00,10.00,TARP,DOE-2,169.08,156.29,108.93,47.37,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_15,0.0,0.00,0.00,0.00,-13.75,32.53,13.50,1,1,1,-21.98,-8.04,26.21,39.84,12.00,15.00,3.00,10.00,TARP,DOE-2,177.38,164.22,115.49,48.74,8,5,0,Yes
 Zone Information, OFFICE_OPEN_4_16,0.0,0.00,0.00,0.00,-1.14,31.87,13.50,1,1,1,-8.14,5.80,26.21,39.84,12.00,15.00,3.00,10.00,TARP,DOE-2,95.00,164.23,114.80,49.43,10,8,0,Yes
 Zone Information, OFFICE_OPEN_4_17,0.0,0.00,0.00,0.00,11.10,32.82,13.50,1,1,1,5.70,19.65,26.21,39.84,12.00,15.00,3.00,10.00,TARP,DOE-2,186.57,164.22,114.85,49.37,8,5,0,Yes
 Zone Information, OFFICE_OPEN_4_18,0.0,0.00,0.00,0.00,26.33,33.00,13.50,1,1,1,19.55,33.21,26.21,39.84,12.00,15.00,3.00,10.00,TARP,DOE-2,182.08,161.94,113.11,48.83,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_19,0.0,0.00,0.00,0.00,-27.66,46.39,13.50,1,1,1,-33.89,-21.88,39.74,53.34,12.00,15.00,3.00,10.00,TARP,DOE-2,153.39,149.24,104.00,45.24,6,4,0,Yes
 Zone Information, OFFICE_OPEN_4_20,0.0,0.00,0.00,0.00,-13.70,45.20,13.50,1,1,1,-21.98,-8.04,39.74,53.17,12.00,15.00,3.00,10.00,TARP,DOE-2,182.12,162.64,116.24,46.40,8,4,0,Yes
 Zone Information, OFFICE_OPEN_4_21,0.0,0.00,0.00,0.00,-1.25,44.96,13.50,1,1,1,-8.14,5.80,39.74,52.97,12.00,15.00,3.00,10.00,TARP,DOE-2,158.12,161.41,114.01,47.40,10,7,0,Yes
 Zone Information, OFFICE_OPEN_4_22,0.0,0.00,0.00,0.00,11.10,45.36,13.50,1,1,1,5.70,19.65,39.74,52.76,12.00,15.00,3.00,10.00,TARP,DOE-2,177.67,160.18,112.08,48.10,8,5,0,Yes
 Zone Information, OFFICE_OPEN_4_23,0.0,0.00,0.00,0.00,26.17,46.09,13.50,1,1,1,19.55,32.92,39.74,52.56,12.00,15.00,3.00,10.00,TARP,DOE-2,166.71,154.99,108.26,46.73,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LOBBY_0,199.21,9.0,22.134,4.518E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_0,48.17,9.0,5.352,0.187,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_0,28.41,2.0,14.207,7.039E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_0,29.33,1.0,29.328,3.410E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0,135.04,6.0,22.507,4.443E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,181.01,9.0,20.112,4.972E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_0,183.02,1.0,183.015,5.464E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_2,157.76,7.0,22.537,4.437E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_3,183.94,9.0,20.437,4.893E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_4,168.00,8.0,21.000,4.762E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_5,159.15,7.0,22.736,4.398E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_6,187.27,7.0,26.752,3.738E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_7,24.76,1.0,24.762,4.039E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_8,178.45,8.0,22.307,4.483E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_9,183.11,9.0,20.346,4.915E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_10,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_11,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_12,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_13,185.97,9.0,20.663,4.840E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_14,169.08,8.0,21.136,4.731E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_15,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_16,187.27,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_17,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_18,182.08,9.0,20.232,4.943E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_19,153.39,7.0,21.912,4.564E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_20,183.61,9.0,20.401,4.902E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_21,180.76,9.0,20.085,4.979E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_22,177.92,8.0,22.240,4.496E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_0_23,166.71,8.0,20.839,4.799E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_1,176.74,8.0,22.093,4.526E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_1,43.34,8.0,5.418,0.185,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_1,52.26,5.0,10.452,9.568E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_1,83.95,1.0,83.955,1.191E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1,168.90,8.0,21.112,4.737E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,181.31,9.0,20.145,4.964E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_1,183.02,1.0,183.015,5.464E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_2,184.72,7.0,26.388,3.790E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_3,185.32,9.0,20.592,4.856E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_4,147.14,7.0,21.019,4.758E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_5,181.49,9.0,20.165,4.959E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_6,169.87,8.0,21.234,4.709E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_7,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_8,186.81,9.0,20.757,4.818E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_9,166.03,8.0,20.754,4.818E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_10,148.98,7.0,21.283,4.699E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_11,71.98,3.0,23.994,4.168E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_12,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_13,185.97,9.0,20.663,4.840E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_14,152.90,7.0,21.843,4.578E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_15,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_16,187.27,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_17,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_18,182.08,9.0,20.232,4.943E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_19,85.61,4.0,21.404,4.672E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_20,183.61,9.0,20.401,4.902E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_21,180.76,9.0,20.085,4.979E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_22,177.92,8.0,22.240,4.496E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_1_23,166.71,8.0,20.839,4.799E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_2,120.33,6.0,20.054,4.986E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_2,53.06,10.0,5.306,0.188,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,63.38,6.0,10.564,9.466E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_2,94.85,1.0,94.855,1.054E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2,168.90,8.0,21.112,4.737E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,181.31,9.0,20.145,4.964E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_2,183.02,1.0,183.015,5.464E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_2,184.72,9.0,20.524,4.872E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_3,185.32,9.0,20.592,4.856E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_4,95.05,4.0,23.762,4.208E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_5,185.42,9.0,20.602,4.854E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_6,187.27,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_7,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_8,186.81,9.0,20.757,4.818E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_9,152.55,7.0,21.792,4.589E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_10,145.09,7.0,20.728,4.824E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_11,172.54,8.0,21.568,4.637E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_12,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_13,185.97,9.0,20.663,4.840E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_14,169.08,8.0,21.136,4.731E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_15,182.00,9.0,20.222,4.945E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_16,91.27,4.0,22.818,4.382E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_17,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_18,182.08,9.0,20.232,4.943E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_19,153.39,7.0,21.912,4.564E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_20,183.61,9.0,20.401,4.902E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_21,180.03,6.0,30.006,3.333E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_22,177.92,8.0,22.240,4.496E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_2_23,166.71,8.0,20.839,4.799E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_3,78.46,3.0,26.154,3.823E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_3,99.31,19.0,5.227,0.191,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_3,45.31,4.0,11.328,8.828E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_3,42.10,1.0,42.101,2.375E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3,168.90,8.0,21.112,4.737E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3,85.14,4.0,21.286,4.698E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_3,184.72,1.0,184.719,5.414E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_2,185.32,9.0,20.592,4.856E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_3,182.31,9.0,20.257,4.937E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_4,177.58,8.0,22.198,4.505E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_5,184.38,9.0,20.487,4.881E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_6,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_7,186.81,9.0,20.757,4.818E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_8,183.11,9.0,20.346,4.915E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_9,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_10,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_11,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_12,185.97,9.0,20.663,4.840E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_13,169.08,8.0,21.136,4.731E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_14,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_15,187.27,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_16,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_17,182.08,5.0,36.417,2.746E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_18,153.39,7.0,21.912,4.564E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_19,183.61,9.0,20.401,4.902E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_20,180.76,9.0,20.085,4.979E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_21,177.92,8.0,22.240,4.496E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_3_22,166.71,8.0,20.839,4.799E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, LOBBY_4,103.20,5.0,20.639,4.845E-002,12.900,3.200,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, CONFERENCE_4,71.63,14.0,5.117,0.195,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, BREAK_ROOM_4,67.23,6.0,11.205,8.925E-002,8.100,15.000,0.000,0.000,0.000,0.000,23.100,No
 Zone Internal Gains Nominal, MECHANICAL_4,60.00,1.0,60.001,1.667E-002,5.400,0.000,0.000,0.000,0.000,0.000,5.400,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4,149.38,7.0,21.341,4.686E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,181.31,9.0,20.145,4.964E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, STORAGE_4,183.02,1.0,183.015,5.464E-003,5.400,1.100,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_2,184.72,9.0,20.524,4.872E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_3,185.32,9.0,20.592,4.856E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_4,98.63,4.0,24.659,4.055E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_5,115.64,5.0,23.127,4.324E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_6,187.27,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_7,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_8,186.81,9.0,20.757,4.818E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_9,183.11,9.0,20.346,4.915E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_10,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_11,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_12,187.26,9.0,20.807,4.806E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_13,185.97,9.0,20.663,4.840E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_14,169.08,8.0,21.136,4.731E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_15,177.38,8.0,22.172,4.510E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_16,95.00,4.0,23.750,4.211E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_17,186.57,9.0,20.730,4.824E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_18,182.08,9.0,20.232,4.943E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_19,153.39,7.0,21.912,4.564E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_20,182.12,9.0,20.236,4.942E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_21,158.12,7.0,22.588,4.427E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_22,177.67,8.0,22.209,4.503E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
 Zone Internal Gains Nominal, OFFICE_OPEN_4_23,166.71,8.0,20.839,4.799E-002,10.800,8.100,0.000,0.000,0.000,0.000,18.900,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, LOBBY_0_PEOPLE,LOBBY_OCCUPANCY,LOBBY_0,199.21,9.0,9.0,4.518E-002,22.134,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,1.8,
 People Internal Gains Nominal, CONFERENCE_0_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_0,48.17,9.0,9.0,0.187,5.352,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_0_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_0,28.41,2.0,2.0,7.039E-002,14.207,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,29.33,1.0,1.0,3.410E-002,29.328,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0,135.04,6.0,6.0,4.443E-002,22.507,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,181.01,9.0,9.0,4.972E-002,20.112,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_0_PEOPLE,STORAGE_OCCUPANCY,STORAGE_0,183.02,1.0,1.0,5.464E-003,183.015,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_0_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_2,157.76,7.0,7.0,4.437E-002,22.537,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_3,183.94,9.0,9.0,4.893E-002,20.437,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_4,168.00,8.0,8.0,4.762E-002,21.000,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_5,159.15,7.0,7.0,4.398E-002,22.736,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_6,187.27,7.0,7.0,3.738E-002,26.752,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_7,24.76,1.0,1.0,4.039E-002,24.762,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_8,178.45,8.0,8.0,4.483E-002,22.307,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_9,183.11,9.0,9.0,4.915E-002,20.346,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_10,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_11,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_12,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_13,185.97,9.0,9.0,4.840E-002,20.663,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_14,169.08,8.0,8.0,4.731E-002,21.136,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_15,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_16,187.27,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_17,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_18,182.08,9.0,9.0,4.943E-002,20.232,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_19,153.39,7.0,7.0,4.564E-002,21.912,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_20,183.61,9.0,9.0,4.902E-002,20.401,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_21,180.76,9.0,9.0,4.979E-002,20.085,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_22,177.92,8.0,8.0,4.496E-002,22.240,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_0_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_0_23,166.71,8.0,8.0,4.799E-002,20.839,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,176.74,8.0,8.0,4.526E-002,22.093,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,1.6,
 People Internal Gains Nominal, CONFERENCE_1_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_1,43.34,8.0,8.0,0.185,5.418,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_1_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_1,52.26,5.0,5.0,9.568E-002,10.452,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_1_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_1,83.95,1.0,1.0,1.191E-002,83.955,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1,168.90,8.0,8.0,4.737E-002,21.112,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,181.31,9.0,9.0,4.964E-002,20.145,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_1_PEOPLE,STORAGE_OCCUPANCY,STORAGE_1,183.02,1.0,1.0,5.464E-003,183.015,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_1_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_2,184.72,7.0,7.0,3.790E-002,26.388,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_3,185.32,9.0,9.0,4.856E-002,20.592,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_4,147.14,7.0,7.0,4.758E-002,21.019,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_5,181.49,9.0,9.0,4.959E-002,20.165,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_6,169.87,8.0,8.0,4.709E-002,21.234,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_7,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_8,186.81,9.0,9.0,4.818E-002,20.757,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_9,166.03,8.0,8.0,4.818E-002,20.754,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_10,148.98,7.0,7.0,4.699E-002,21.283,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_11,71.98,3.0,3.0,4.168E-002,23.994,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,3.0,0.0,3.0,0.0,0.3,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_12,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_13,185.97,9.0,9.0,4.840E-002,20.663,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_14,152.90,7.0,7.0,4.578E-002,21.843,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_15,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_16,187.27,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_17,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_18,182.08,9.0,9.0,4.943E-002,20.232,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_19,85.61,4.0,4.0,4.672E-002,21.404,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_20,183.61,9.0,9.0,4.902E-002,20.401,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_21,180.76,9.0,9.0,4.979E-002,20.085,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_22,177.92,8.0,8.0,4.496E-002,22.240,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_1_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_1_23,166.71,8.0,8.0,4.799E-002,20.839,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_2_PEOPLE,LOBBY_OCCUPANCY,LOBBY_2,120.33,6.0,6.0,4.986E-002,20.054,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, CONFERENCE_2_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_2,53.06,10.0,10.0,0.188,5.306,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,10.0,0.0,10.0,0.0,1.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,63.38,6.0,6.0,9.466E-002,10.564,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_2_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_2,94.85,1.0,1.0,1.054E-002,94.855,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2,168.90,8.0,8.0,4.737E-002,21.112,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,181.31,9.0,9.0,4.964E-002,20.145,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,183.02,1.0,1.0,5.464E-003,183.015,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_2_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_2,184.72,9.0,9.0,4.872E-002,20.524,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_3,185.32,9.0,9.0,4.856E-002,20.592,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_4,95.05,4.0,4.0,4.208E-002,23.762,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_5,185.42,9.0,9.0,4.854E-002,20.602,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_6,187.27,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_7,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_8,186.81,9.0,9.0,4.818E-002,20.757,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_9,152.55,7.0,7.0,4.589E-002,21.792,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_10,145.09,7.0,7.0,4.824E-002,20.728,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_11,172.54,8.0,8.0,4.637E-002,21.568,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_12,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_13,185.97,9.0,9.0,4.840E-002,20.663,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_14,169.08,8.0,8.0,4.731E-002,21.136,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_15,182.00,9.0,9.0,4.945E-002,20.222,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_16,91.27,4.0,4.0,4.382E-002,22.818,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_17,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_18,182.08,9.0,9.0,4.943E-002,20.232,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_19,153.39,7.0,7.0,4.564E-002,21.912,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_20,183.61,9.0,9.0,4.902E-002,20.401,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_21,180.03,6.0,6.0,3.333E-002,30.006,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_22,177.92,8.0,8.0,4.496E-002,22.240,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_2_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_2_23,166.71,8.0,8.0,4.799E-002,20.839,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_3_PEOPLE,LOBBY_OCCUPANCY,LOBBY_3,78.46,3.0,3.0,3.823E-002,26.154,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_3_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_3,99.31,19.0,19.0,0.191,5.227,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_3_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_3,45.31,4.0,4.0,8.828E-002,11.328,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,42.10,1.0,1.0,2.375E-002,42.101,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3,168.90,8.0,8.0,4.737E-002,21.112,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3,85.14,4.0,4.0,4.698E-002,21.286,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_3_PEOPLE,STORAGE_OCCUPANCY,STORAGE_3,184.72,1.0,1.0,5.414E-003,184.719,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_3_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_2,185.32,9.0,9.0,4.856E-002,20.592,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_3,182.31,9.0,9.0,4.937E-002,20.257,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_4,177.58,8.0,8.0,4.505E-002,22.198,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_5,184.38,9.0,9.0,4.881E-002,20.487,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_6,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_7,186.81,9.0,9.0,4.818E-002,20.757,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_8,183.11,9.0,9.0,4.915E-002,20.346,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_9,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_10,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_11,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_12,185.97,9.0,9.0,4.840E-002,20.663,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_13,169.08,8.0,8.0,4.731E-002,21.136,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_14,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_15,187.27,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_16,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_17,182.08,5.0,5.0,2.746E-002,36.417,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_18,153.39,7.0,7.0,4.564E-002,21.912,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_19,183.61,9.0,9.0,4.902E-002,20.401,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_20,180.76,9.0,9.0,4.979E-002,20.085,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_21,177.92,8.0,8.0,4.496E-002,22.240,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_3_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_3_22,166.71,8.0,8.0,4.799E-002,20.839,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_4_PEOPLE,LOBBY_OCCUPANCY,LOBBY_4,103.20,5.0,5.0,4.845E-002,20.639,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, CONFERENCE_4_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_4,71.63,14.0,14.0,0.195,5.117,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,14.0,0.0,14.0,0.0,1.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_4_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_4,67.23,6.0,6.0,8.925E-002,11.205,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_4_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_4,60.00,1.0,1.0,1.667E-002,60.001,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4,149.38,7.0,7.0,4.686E-002,21.341,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,181.31,9.0,9.0,4.964E-002,20.145,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,183.02,1.0,1.0,5.464E-003,183.015,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_OPEN_4_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_2,184.72,9.0,9.0,4.872E-002,20.524,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_3,185.32,9.0,9.0,4.856E-002,20.592,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_4,98.63,4.0,4.0,4.055E-002,24.659,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_5_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_5,115.64,5.0,5.0,4.324E-002,23.127,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_6_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_6,187.27,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_7_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_7,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_8_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_8,186.81,9.0,9.0,4.818E-002,20.757,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_9_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_9,183.11,9.0,9.0,4.915E-002,20.346,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_10_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_10,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_11_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_11,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_12_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_12,187.26,9.0,9.0,4.806E-002,20.807,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_13_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_13,185.97,9.0,9.0,4.840E-002,20.663,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_14_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_14,169.08,8.0,8.0,4.731E-002,21.136,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_15_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_15,177.38,8.0,8.0,4.510E-002,22.172,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_16,95.00,4.0,4.0,4.211E-002,23.750,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,4.0,0.0,4.0,0.0,0.4,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_17_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_17,186.57,9.0,9.0,4.824E-002,20.730,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_18,182.08,9.0,9.0,4.943E-002,20.232,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_19,153.39,7.0,7.0,4.564E-002,21.912,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_20_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_20,182.12,9.0,9.0,4.942E-002,20.236,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_21_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_21,158.12,7.0,7.0,4.427E-002,22.588,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_22_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_22,177.67,8.0,8.0,4.503E-002,22.209,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_OPEN_4_23_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_4_23,166.71,8.0,8.0,4.799E-002,20.839,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, LOBBY_0_LIGHTS,LOBBY_LIGHTING,LOBBY_0,199.21,9.0,2569.808,12.900,285.534,0.000,0.300,0.200,0.500,1.000,General,0.000,2569.808,256.981,2569.8,0.000,513.962,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_0_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_0,48.17,9.0,520.230,10.800,57.803,0.000,0.300,0.200,0.500,1.000,General,0.000,520.230,52.023,520.2,0.000,104.046,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_0_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_0,28.41,2.0,230.153,8.100,115.077,0.000,0.300,0.200,0.500,1.000,General,0.000,230.153,23.015,230.2,0.000,46.031,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,29.33,1.0,158.370,5.400,158.370,0.000,0.300,0.200,0.500,1.000,General,0.000,158.370,15.837,158.4,0.000,31.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0,135.04,6.0,1458.450,10.800,243.075,0.000,0.300,0.200,0.500,1.000,General,0.000,1458.450,145.845,1458.5,0.000,291.690,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,181.01,9.0,1954.911,10.800,217.212,0.000,0.300,0.200,0.500,1.000,General,0.000,1954.911,195.491,1954.9,0.000,390.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_0_LIGHTS,STORAGE_LIGHTING,STORAGE_0,183.02,1.0,988.284,5.400,988.284,0.000,0.300,0.200,0.500,1.000,General,0.000,988.284,98.828,988.3,0.000,197.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_2,157.76,7.0,1703.831,10.800,243.404,0.000,0.300,0.200,0.500,1.000,General,0.000,1703.831,170.383,1703.8,0.000,340.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_3,183.94,9.0,1986.515,10.800,220.724,0.000,0.300,0.200,0.500,1.000,General,0.000,1986.515,198.652,1986.5,0.000,397.303,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_4,168.00,8.0,1814.430,10.800,226.804,0.000,0.300,0.200,0.500,1.000,General,0.000,1814.430,181.443,1814.4,0.000,362.886,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_5,159.15,7.0,1718.820,10.800,245.546,0.000,0.300,0.200,0.500,1.000,General,0.000,1718.820,171.882,1718.8,0.000,343.764,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_6,187.27,7.0,2022.476,10.800,288.925,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.476,202.248,2022.5,0.000,404.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_7,24.76,1.0,267.425,10.800,267.425,0.000,0.300,0.200,0.500,1.000,General,0.000,267.425,26.743,267.4,0.000,53.485,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_8,178.45,8.0,1927.283,10.800,240.910,0.000,0.300,0.200,0.500,1.000,General,0.000,1927.283,192.728,1927.3,0.000,385.457,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_9,183.11,9.0,1977.606,10.800,219.734,0.000,0.300,0.200,0.500,1.000,General,0.000,1977.606,197.761,1977.6,0.000,395.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_10,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_11,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_12,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_13,185.97,9.0,2008.441,10.800,223.160,0.000,0.300,0.200,0.500,1.000,General,0.000,2008.441,200.844,2008.4,0.000,401.688,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_14,169.08,8.0,1826.112,10.800,228.264,0.000,0.300,0.200,0.500,1.000,General,0.000,1826.112,182.611,1826.1,0.000,365.222,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_15,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_16,187.27,9.0,2022.476,10.800,224.720,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.476,202.248,2022.5,0.000,404.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_17,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_18,182.08,9.0,1966.503,10.800,218.500,0.000,0.300,0.200,0.500,1.000,General,0.000,1966.503,196.650,1966.5,0.000,393.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_19,153.39,7.0,1656.580,10.800,236.654,0.000,0.300,0.200,0.500,1.000,General,0.000,1656.580,165.658,1656.6,0.000,331.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_20,183.61,9.0,1982.975,10.800,220.331,0.000,0.300,0.200,0.500,1.000,General,0.000,1982.975,198.297,1983.0,0.000,396.595,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_21,180.76,9.0,1952.248,10.800,216.916,0.000,0.300,0.200,0.500,1.000,General,0.000,1952.248,195.225,1952.2,0.000,390.450,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_22,177.92,8.0,1921.501,10.800,240.188,0.000,0.300,0.200,0.500,1.000,General,0.000,1921.501,192.150,1921.5,0.000,384.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_0_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_0_23,166.71,8.0,1800.485,10.800,225.061,0.000,0.300,0.200,0.500,1.000,General,0.000,1800.485,180.049,1800.5,0.000,360.097,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,176.74,8.0,2279.970,12.900,284.996,0.000,0.300,0.200,0.500,1.000,General,0.000,2279.970,227.997,2280.0,0.000,455.994,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_1_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_1,43.34,8.0,468.085,10.800,58.511,0.000,0.300,0.200,0.500,1.000,General,0.000,468.085,46.809,468.1,0.000,93.617,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_1_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_1,52.26,5.0,423.300,8.100,84.660,0.000,0.300,0.200,0.500,1.000,General,0.000,423.300,42.330,423.3,0.000,84.660,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_1_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_1,83.95,1.0,453.355,5.400,453.355,0.000,0.300,0.200,0.500,1.000,General,0.000,453.355,45.335,453.4,0.000,90.671,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1,168.90,8.0,1824.117,10.800,228.015,0.000,0.300,0.200,0.500,1.000,General,0.000,1824.117,182.412,1824.1,0.000,364.823,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,181.31,9.0,1958.140,10.800,217.571,0.000,0.300,0.200,0.500,1.000,General,0.000,1958.140,195.814,1958.1,0.000,391.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_1_LIGHTS,STORAGE_LIGHTING,STORAGE_1,183.02,1.0,988.284,5.400,988.284,0.000,0.300,0.200,0.500,1.000,General,0.000,988.284,98.828,988.3,0.000,197.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_2,184.72,7.0,1994.966,10.800,284.995,0.000,0.300,0.200,0.500,1.000,General,0.000,1994.966,199.497,1995.0,0.000,398.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_3,185.32,9.0,2001.497,10.800,222.389,0.000,0.300,0.200,0.500,1.000,General,0.000,2001.497,200.150,2001.5,0.000,400.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_4,147.14,7.0,1589.067,10.800,227.010,0.000,0.300,0.200,0.500,1.000,General,0.000,1589.067,158.907,1589.1,0.000,317.813,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_5,181.49,9.0,1960.070,10.800,217.786,0.000,0.300,0.200,0.500,1.000,General,0.000,1960.070,196.007,1960.1,0.000,392.014,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_6,169.87,8.0,1834.604,10.800,229.325,0.000,0.300,0.200,0.500,1.000,General,0.000,1834.604,183.460,1834.6,0.000,366.921,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_7,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_8,186.81,9.0,2017.597,10.800,224.177,0.000,0.300,0.200,0.500,1.000,General,0.000,2017.597,201.760,2017.6,0.000,403.519,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_9,166.03,8.0,1793.132,10.800,224.142,0.000,0.300,0.200,0.500,1.000,General,0.000,1793.132,179.313,1793.1,0.000,358.626,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_10,148.98,7.0,1608.966,10.800,229.852,0.000,0.300,0.200,0.500,1.000,General,0.000,1608.966,160.897,1609.0,0.000,321.793,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_11,71.98,3.0,777.395,10.800,259.132,0.000,0.300,0.200,0.500,1.000,General,0.000,777.395,77.739,777.4,0.000,155.479,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_12,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_13,185.97,9.0,2008.441,10.800,223.160,0.000,0.300,0.200,0.500,1.000,General,0.000,2008.441,200.844,2008.4,0.000,401.688,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_14,152.90,7.0,1651.351,10.800,235.907,0.000,0.300,0.200,0.500,1.000,General,0.000,1651.351,165.135,1651.4,0.000,330.270,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_15,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_16,187.27,9.0,2022.476,10.800,224.720,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.476,202.248,2022.5,0.000,404.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_17,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_18,182.08,9.0,1966.503,10.800,218.500,0.000,0.300,0.200,0.500,1.000,General,0.000,1966.503,196.650,1966.5,0.000,393.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_19,85.61,4.0,924.632,10.800,231.158,0.000,0.300,0.200,0.500,1.000,General,0.000,924.632,92.463,924.6,0.000,184.926,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_20,183.61,9.0,1982.975,10.800,220.331,0.000,0.300,0.200,0.500,1.000,General,0.000,1982.975,198.297,1983.0,0.000,396.595,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_21,180.76,9.0,1952.248,10.800,216.916,0.000,0.300,0.200,0.500,1.000,General,0.000,1952.248,195.225,1952.2,0.000,390.450,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_22,177.92,8.0,1921.501,10.800,240.188,0.000,0.300,0.200,0.500,1.000,General,0.000,1921.501,192.150,1921.5,0.000,384.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_1_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_1_23,166.71,8.0,1800.485,10.800,225.061,0.000,0.300,0.200,0.500,1.000,General,0.000,1800.485,180.049,1800.5,0.000,360.097,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_2_LIGHTS,LOBBY_LIGHTING,LOBBY_2,120.33,6.0,1552.209,12.900,258.702,0.000,0.300,0.200,0.500,1.000,General,0.000,1552.209,155.221,1552.2,0.000,310.442,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_2_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_2,53.06,10.0,573.075,10.800,57.307,0.000,0.300,0.200,0.500,1.000,General,0.000,573.075,57.307,573.1,0.000,114.615,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,63.38,6.0,513.395,8.100,85.566,0.000,0.300,0.200,0.500,1.000,General,0.000,513.395,51.339,513.4,0.000,102.679,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_2_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_2,94.85,1.0,512.216,5.400,512.216,0.000,0.300,0.200,0.500,1.000,General,0.000,512.216,51.222,512.2,0.000,102.443,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2,168.90,8.0,1824.117,10.800,228.015,0.000,0.300,0.200,0.500,1.000,General,0.000,1824.117,182.412,1824.1,0.000,364.823,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,181.31,9.0,1958.140,10.800,217.571,0.000,0.300,0.200,0.500,1.000,General,0.000,1958.140,195.814,1958.1,0.000,391.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,183.02,1.0,988.284,5.400,988.284,0.000,0.300,0.200,0.500,1.000,General,0.000,988.284,98.828,988.3,0.000,197.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_2,184.72,9.0,1994.966,10.800,221.663,0.000,0.300,0.200,0.500,1.000,General,0.000,1994.966,199.497,1995.0,0.000,398.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_3,185.32,9.0,2001.497,10.800,222.389,0.000,0.300,0.200,0.500,1.000,General,0.000,2001.497,200.150,2001.5,0.000,400.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_4,95.05,4.0,1026.538,10.800,256.635,0.000,0.300,0.200,0.500,1.000,General,0.000,1026.538,102.654,1026.5,0.000,205.308,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_5,185.42,9.0,2002.502,10.800,222.500,0.000,0.300,0.200,0.500,1.000,General,0.000,2002.502,200.250,2002.5,0.000,400.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_6,187.27,9.0,2022.476,10.800,224.720,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.476,202.248,2022.5,0.000,404.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_7,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_8,186.81,9.0,2017.597,10.800,224.177,0.000,0.300,0.200,0.500,1.000,General,0.000,2017.597,201.760,2017.6,0.000,403.519,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_9,152.55,7.0,1647.489,10.800,235.356,0.000,0.300,0.200,0.500,1.000,General,0.000,1647.489,164.749,1647.5,0.000,329.498,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_10,145.09,7.0,1567.013,10.800,223.859,0.000,0.300,0.200,0.500,1.000,General,0.000,1567.013,156.701,1567.0,0.000,313.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_11,172.54,8.0,1863.433,10.800,232.929,0.000,0.300,0.200,0.500,1.000,General,0.000,1863.433,186.343,1863.4,0.000,372.687,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_12,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_13,185.97,9.0,2008.441,10.800,223.160,0.000,0.300,0.200,0.500,1.000,General,0.000,2008.441,200.844,2008.4,0.000,401.688,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_14,169.08,8.0,1826.112,10.800,228.264,0.000,0.300,0.200,0.500,1.000,General,0.000,1826.112,182.611,1826.1,0.000,365.222,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_15,182.00,9.0,1965.579,10.800,218.398,0.000,0.300,0.200,0.500,1.000,General,0.000,1965.579,196.558,1965.6,0.000,393.116,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_16,91.27,4.0,985.745,10.800,246.436,0.000,0.300,0.200,0.500,1.000,General,0.000,985.745,98.575,985.7,0.000,197.149,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_17,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_18,182.08,9.0,1966.503,10.800,218.500,0.000,0.300,0.200,0.500,1.000,General,0.000,1966.503,196.650,1966.5,0.000,393.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_19,153.39,7.0,1656.580,10.800,236.654,0.000,0.300,0.200,0.500,1.000,General,0.000,1656.580,165.658,1656.6,0.000,331.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_20,183.61,9.0,1982.975,10.800,220.331,0.000,0.300,0.200,0.500,1.000,General,0.000,1982.975,198.297,1983.0,0.000,396.595,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_21,180.03,6.0,1944.375,10.800,324.062,0.000,0.300,0.200,0.500,1.000,General,0.000,1944.375,194.437,1944.4,0.000,388.875,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_22,177.92,8.0,1921.501,10.800,240.188,0.000,0.300,0.200,0.500,1.000,General,0.000,1921.501,192.150,1921.5,0.000,384.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_2_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_2_23,166.71,8.0,1800.485,10.800,225.061,0.000,0.300,0.200,0.500,1.000,General,0.000,1800.485,180.049,1800.5,0.000,360.097,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_3_LIGHTS,LOBBY_LIGHTING,LOBBY_3,78.46,3.0,1012.174,12.900,337.391,0.000,0.300,0.200,0.500,1.000,General,0.000,1012.174,101.217,1012.2,0.000,202.435,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_3_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_3,99.31,19.0,1072.528,10.800,56.449,0.000,0.300,0.200,0.500,1.000,General,0.000,1072.528,107.253,1072.5,0.000,214.506,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_3_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_3,45.31,4.0,367.020,8.100,91.755,0.000,0.300,0.200,0.500,1.000,General,0.000,367.020,36.702,367.0,0.000,73.404,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,42.10,1.0,227.345,5.400,227.345,0.000,0.300,0.200,0.500,1.000,General,0.000,227.345,22.735,227.3,0.000,45.469,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3,168.90,8.0,1824.117,10.800,228.015,0.000,0.300,0.200,0.500,1.000,General,0.000,1824.117,182.412,1824.1,0.000,364.823,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3,85.14,4.0,919.543,10.800,229.886,0.000,0.300,0.200,0.500,1.000,General,0.000,919.543,91.954,919.5,0.000,183.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_3_LIGHTS,STORAGE_LIGHTING,STORAGE_3,184.72,1.0,997.483,5.400,997.483,0.000,0.300,0.200,0.500,1.000,General,0.000,997.483,99.748,997.5,0.000,199.497,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_2,185.32,9.0,2001.497,10.800,222.389,0.000,0.300,0.200,0.500,1.000,General,0.000,2001.497,200.150,2001.5,0.000,400.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_3,182.31,9.0,1968.994,10.800,218.777,0.000,0.300,0.200,0.500,1.000,General,0.000,1968.994,196.899,1969.0,0.000,393.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_4,177.58,8.0,1917.901,10.800,239.738,0.000,0.300,0.200,0.500,1.000,General,0.000,1917.901,191.790,1917.9,0.000,383.580,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_5,184.38,9.0,1991.292,10.800,221.255,0.000,0.300,0.200,0.500,1.000,General,0.000,1991.292,199.129,1991.3,0.000,398.258,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_6,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_7,186.81,9.0,2017.597,10.800,224.177,0.000,0.300,0.200,0.500,1.000,General,0.000,2017.597,201.760,2017.6,0.000,403.519,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_8,183.11,9.0,1977.606,10.800,219.734,0.000,0.300,0.200,0.500,1.000,General,0.000,1977.606,197.761,1977.6,0.000,395.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_9,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_10,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_11,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_12,185.97,9.0,2008.441,10.800,223.160,0.000,0.300,0.200,0.500,1.000,General,0.000,2008.441,200.844,2008.4,0.000,401.688,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_13,169.08,8.0,1826.112,10.800,228.264,0.000,0.300,0.200,0.500,1.000,General,0.000,1826.112,182.611,1826.1,0.000,365.222,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_14,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_15,187.27,9.0,2022.476,10.800,224.720,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.476,202.248,2022.5,0.000,404.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_16,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_17,182.08,5.0,1966.503,10.800,393.301,0.000,0.300,0.200,0.500,1.000,General,0.000,1966.503,196.650,1966.5,0.000,393.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_18,153.39,7.0,1656.580,10.800,236.654,0.000,0.300,0.200,0.500,1.000,General,0.000,1656.580,165.658,1656.6,0.000,331.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_19,183.61,9.0,1982.975,10.800,220.331,0.000,0.300,0.200,0.500,1.000,General,0.000,1982.975,198.297,1983.0,0.000,396.595,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_20,180.76,9.0,1952.248,10.800,216.916,0.000,0.300,0.200,0.500,1.000,General,0.000,1952.248,195.225,1952.2,0.000,390.450,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_21,177.92,8.0,1921.501,10.800,240.188,0.000,0.300,0.200,0.500,1.000,General,0.000,1921.501,192.150,1921.5,0.000,384.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_3_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_3_22,166.71,8.0,1800.485,10.800,225.061,0.000,0.300,0.200,0.500,1.000,General,0.000,1800.485,180.049,1800.5,0.000,360.097,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_4_LIGHTS,LOBBY_LIGHTING,LOBBY_4,103.20,5.0,1331.225,12.900,266.245,0.000,0.300,0.200,0.500,1.000,General,0.000,1331.225,133.123,1331.2,0.000,266.245,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_4_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_4,71.63,14.0,773.638,10.800,55.260,0.000,0.300,0.200,0.500,1.000,General,0.000,773.638,77.364,773.6,0.000,154.728,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_4_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_4,67.23,6.0,544.555,8.100,90.759,0.000,0.300,0.200,0.500,1.000,General,0.000,544.555,54.456,544.6,0.000,108.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_4_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_4,60.00,1.0,324.004,5.400,324.004,0.000,0.300,0.200,0.500,1.000,General,0.000,324.004,32.400,324.0,0.000,64.801,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4,149.38,7.0,1613.348,10.800,230.478,0.000,0.300,0.200,0.500,1.000,General,0.000,1613.348,161.335,1613.3,0.000,322.670,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,181.31,9.0,1958.118,10.800,217.569,0.000,0.300,0.200,0.500,1.000,General,0.000,1958.118,195.812,1958.1,0.000,391.624,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,183.02,1.0,988.284,5.400,988.284,0.000,0.300,0.200,0.500,1.000,General,0.000,988.284,98.828,988.3,0.000,197.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_2,184.72,9.0,1994.966,10.800,221.663,0.000,0.300,0.200,0.500,1.000,General,0.000,1994.966,199.497,1995.0,0.000,398.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_3,185.32,9.0,2001.497,10.800,222.389,0.000,0.300,0.200,0.500,1.000,General,0.000,2001.497,200.150,2001.5,0.000,400.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_4,98.63,4.0,1065.248,10.800,266.312,0.000,0.300,0.200,0.500,1.000,General,0.000,1065.248,106.525,1065.2,0.000,213.050,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_5_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_5,115.64,5.0,1248.860,10.800,249.772,0.000,0.300,0.200,0.500,1.000,General,0.000,1248.860,124.886,1248.9,0.000,249.772,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_6_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_6,187.27,9.0,2022.476,10.800,224.720,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.476,202.248,2022.5,0.000,404.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_7_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_7,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_8_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_8,186.81,9.0,2017.597,10.800,224.177,0.000,0.300,0.200,0.500,1.000,General,0.000,2017.597,201.760,2017.6,0.000,403.519,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_9_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_9,183.11,9.0,1977.606,10.800,219.734,0.000,0.300,0.200,0.500,1.000,General,0.000,1977.606,197.761,1977.6,0.000,395.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_10_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_10,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_11_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_11,187.26,9.0,2022.462,10.800,224.718,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.462,202.246,2022.5,0.000,404.492,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_12_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_12,187.26,9.0,2022.447,10.800,224.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2022.447,202.245,2022.4,0.000,404.489,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_13_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_13,185.97,9.0,2008.441,10.800,223.160,0.000,0.300,0.200,0.500,1.000,General,0.000,2008.441,200.844,2008.4,0.000,401.688,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_14_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_14,169.08,8.0,1826.112,10.800,228.264,0.000,0.300,0.200,0.500,1.000,General,0.000,1826.112,182.611,1826.1,0.000,365.222,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_15,177.38,8.0,1915.692,10.800,239.461,0.000,0.300,0.200,0.500,1.000,General,0.000,1915.692,191.569,1915.7,0.000,383.138,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_16,95.00,4.0,1026.004,10.800,256.501,0.000,0.300,0.200,0.500,1.000,General,0.000,1026.004,102.600,1026.0,0.000,205.201,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_17,186.57,9.0,2014.911,10.800,223.879,0.000,0.300,0.200,0.500,1.000,General,0.000,2014.911,201.491,2014.9,0.000,402.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_18,182.08,9.0,1966.503,10.800,218.500,0.000,0.300,0.200,0.500,1.000,General,0.000,1966.503,196.650,1966.5,0.000,393.301,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_19,153.39,7.0,1656.580,10.800,236.654,0.000,0.300,0.200,0.500,1.000,General,0.000,1656.580,165.658,1656.6,0.000,331.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_20,182.12,9.0,1966.915,10.800,218.546,0.000,0.300,0.200,0.500,1.000,General,0.000,1966.915,196.692,1966.9,0.000,393.383,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_21,158.12,7.0,1707.670,10.800,243.953,0.000,0.300,0.200,0.500,1.000,General,0.000,1707.670,170.767,1707.7,0.000,341.534,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_22,177.67,8.0,1918.851,10.800,239.856,0.000,0.300,0.200,0.500,1.000,General,0.000,1918.851,191.885,1918.9,0.000,383.770,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_4_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_4_23,166.71,8.0,1800.485,10.800,225.061,0.000,0.300,0.200,0.500,1.000,General,0.000,1800.485,180.049,1800.5,0.000,360.097,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,199.21,9.0,637.472,3.200,70.830,0.100,0.200,0.000,0.700,General,0.000,509.977,191.242,509.977,0.000,191.242,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,48.17,9.0,390.173,8.100,43.353,0.100,0.200,0.000,0.700,General,0.000,312.138,117.052,312.138,0.000,117.052,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,28.41,2.0,426.210,15.000,213.105,0.100,0.200,0.000,0.700,General,0.000,340.968,127.863,340.968,0.000,127.863,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,29.33,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0,135.04,6.0,1093.838,8.100,182.306,0.100,0.200,0.000,0.700,General,0.000,875.070,328.151,875.070,0.000,328.151,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,181.01,9.0,1466.183,8.100,162.909,0.100,0.200,0.000,0.700,General,0.000,1172.947,439.855,1172.947,0.000,439.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,183.02,1.0,201.317,1.100,201.317,0.100,0.200,0.000,0.700,General,0.000,161.054,60.395,161.054,0.000,60.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_2,157.76,7.0,1277.873,8.100,182.553,0.100,0.200,0.000,0.700,General,0.000,1022.299,383.362,1022.299,0.000,383.362,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_3,183.94,9.0,1489.886,8.100,165.543,0.100,0.200,0.000,0.700,General,0.000,1191.909,446.966,1191.909,0.000,446.966,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_4,168.00,8.0,1360.822,8.100,170.103,0.100,0.200,0.000,0.700,General,0.000,1088.658,408.247,1088.658,0.000,408.247,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_5,159.15,7.0,1289.115,8.100,184.159,0.100,0.200,0.000,0.700,General,0.000,1031.292,386.734,1031.292,0.000,386.734,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_6,187.27,7.0,1516.857,8.100,216.694,0.100,0.200,0.000,0.700,General,0.000,1213.486,455.057,1213.486,0.000,455.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_7,24.76,1.0,200.569,8.100,200.569,0.100,0.200,0.000,0.700,General,0.000,160.455,60.171,160.455,0.000,60.171,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_8,178.45,8.0,1445.462,8.100,180.683,0.100,0.200,0.000,0.700,General,0.000,1156.370,433.639,1156.370,0.000,433.639,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_9,183.11,9.0,1483.205,8.100,164.801,0.100,0.200,0.000,0.700,General,0.000,1186.564,444.961,1186.564,0.000,444.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_10,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_11,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_12,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_13,185.97,9.0,1506.330,8.100,167.370,0.100,0.200,0.000,0.700,General,0.000,1205.064,451.899,1205.064,0.000,451.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_14,169.08,8.0,1369.584,8.100,171.198,0.100,0.200,0.000,0.700,General,0.000,1095.667,410.875,1095.667,0.000,410.875,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_15,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_16,187.27,9.0,1516.857,8.100,168.540,0.100,0.200,0.000,0.700,General,0.000,1213.486,455.057,1213.486,0.000,455.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_17,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_18,182.08,9.0,1474.877,8.100,163.875,0.100,0.200,0.000,0.700,General,0.000,1179.902,442.463,1179.902,0.000,442.463,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_19,153.39,7.0,1242.435,8.100,177.491,0.100,0.200,0.000,0.700,General,0.000,993.948,372.731,993.948,0.000,372.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_20,183.61,9.0,1487.231,8.100,165.248,0.100,0.200,0.000,0.700,General,0.000,1189.785,446.169,1189.785,0.000,446.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_21,180.76,9.0,1464.186,8.100,162.687,0.100,0.200,0.000,0.700,General,0.000,1171.349,439.256,1171.349,0.000,439.256,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_22,177.92,8.0,1441.126,8.100,180.141,0.100,0.200,0.000,0.700,General,0.000,1152.901,432.338,1152.901,0.000,432.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_0_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_0_23,166.71,8.0,1350.364,8.100,168.796,0.100,0.200,0.000,0.700,General,0.000,1080.291,405.109,1080.291,0.000,405.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,176.74,8.0,565.574,3.200,70.697,0.100,0.200,0.000,0.700,General,0.000,452.459,169.672,452.459,0.000,169.672,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_1_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_1,43.34,8.0,351.064,8.100,43.883,0.100,0.200,0.000,0.700,General,0.000,280.851,105.319,280.851,0.000,105.319,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,52.26,5.0,783.889,15.000,156.778,0.100,0.200,0.000,0.700,General,0.000,627.111,235.167,627.111,0.000,235.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,83.95,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1,168.90,8.0,1368.088,8.100,171.011,0.100,0.200,0.000,0.700,General,0.000,1094.470,410.426,1094.470,0.000,410.426,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,181.31,9.0,1468.605,8.100,163.178,0.100,0.200,0.000,0.700,General,0.000,1174.884,440.581,1174.884,0.000,440.581,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,183.02,1.0,201.317,1.100,201.317,0.100,0.200,0.000,0.700,General,0.000,161.054,60.395,161.054,0.000,60.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_2,184.72,7.0,1496.224,8.100,213.746,0.100,0.200,0.000,0.700,General,0.000,1196.979,448.867,1196.979,0.000,448.867,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_3,185.32,9.0,1501.123,8.100,166.791,0.100,0.200,0.000,0.700,General,0.000,1200.898,450.337,1200.898,0.000,450.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_4,147.14,7.0,1191.800,8.100,170.257,0.100,0.200,0.000,0.700,General,0.000,953.440,357.540,953.440,0.000,357.540,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_5,181.49,9.0,1470.053,8.100,163.339,0.100,0.200,0.000,0.700,General,0.000,1176.042,441.016,1176.042,0.000,441.016,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_6,169.87,8.0,1375.953,8.100,171.994,0.100,0.200,0.000,0.700,General,0.000,1100.762,412.786,1100.762,0.000,412.786,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_7,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_8,186.81,9.0,1513.198,8.100,168.133,0.100,0.200,0.000,0.700,General,0.000,1210.558,453.959,1210.558,0.000,453.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_9,166.03,8.0,1344.849,8.100,168.106,0.100,0.200,0.000,0.700,General,0.000,1075.879,403.455,1075.879,0.000,403.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_10,148.98,7.0,1206.725,8.100,172.389,0.100,0.200,0.000,0.700,General,0.000,965.380,362.017,965.380,0.000,362.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_11,71.98,3.0,583.046,8.100,194.349,0.100,0.200,0.000,0.700,General,0.000,466.437,174.914,466.437,0.000,174.914,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_12,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_13,185.97,9.0,1506.330,8.100,167.370,0.100,0.200,0.000,0.700,General,0.000,1205.064,451.899,1205.064,0.000,451.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_14,152.90,7.0,1238.513,8.100,176.930,0.100,0.200,0.000,0.700,General,0.000,990.810,371.554,990.810,0.000,371.554,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_15,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_16,187.27,9.0,1516.857,8.100,168.540,0.100,0.200,0.000,0.700,General,0.000,1213.486,455.057,1213.486,0.000,455.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_17,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_18,182.08,9.0,1474.877,8.100,163.875,0.100,0.200,0.000,0.700,General,0.000,1179.902,442.463,1179.902,0.000,442.463,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_19,85.61,4.0,693.474,8.100,173.369,0.100,0.200,0.000,0.700,General,0.000,554.779,208.042,554.779,0.000,208.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_20,183.61,9.0,1487.231,8.100,165.248,0.100,0.200,0.000,0.700,General,0.000,1189.785,446.169,1189.785,0.000,446.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_21,180.76,9.0,1464.186,8.100,162.687,0.100,0.200,0.000,0.700,General,0.000,1171.349,439.256,1171.349,0.000,439.256,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_22,177.92,8.0,1441.126,8.100,180.141,0.100,0.200,0.000,0.700,General,0.000,1152.901,432.338,1152.901,0.000,432.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_1_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_1_23,166.71,8.0,1350.364,8.100,168.796,0.100,0.200,0.000,0.700,General,0.000,1080.291,405.109,1080.291,0.000,405.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,120.33,6.0,385.044,3.200,64.174,0.100,0.200,0.000,0.700,General,0.000,308.035,115.513,308.035,0.000,115.513,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,53.06,10.0,429.806,8.100,42.981,0.100,0.200,0.000,0.700,General,0.000,343.845,128.942,343.845,0.000,128.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,63.38,6.0,950.731,15.000,158.455,0.100,0.200,0.000,0.700,General,0.000,760.584,285.219,760.584,0.000,285.219,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_2_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_2,94.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,168.90,8.0,1368.088,8.100,171.011,0.100,0.200,0.000,0.700,General,0.000,1094.470,410.426,1094.470,0.000,410.426,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,181.31,9.0,1468.605,8.100,163.178,0.100,0.200,0.000,0.700,General,0.000,1174.884,440.581,1174.884,0.000,440.581,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,183.02,1.0,201.317,1.100,201.317,0.100,0.200,0.000,0.700,General,0.000,161.054,60.395,161.054,0.000,60.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_2,184.72,9.0,1496.224,8.100,166.247,0.100,0.200,0.000,0.700,General,0.000,1196.979,448.867,1196.979,0.000,448.867,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_3,185.32,9.0,1501.123,8.100,166.791,0.100,0.200,0.000,0.700,General,0.000,1200.898,450.337,1200.898,0.000,450.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_4,95.05,4.0,769.904,8.100,192.476,0.100,0.200,0.000,0.700,General,0.000,615.923,230.971,615.923,0.000,230.971,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_5,185.42,9.0,1501.876,8.100,166.875,0.100,0.200,0.000,0.700,General,0.000,1201.501,450.563,1201.501,0.000,450.563,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_6,187.27,9.0,1516.857,8.100,168.540,0.100,0.200,0.000,0.700,General,0.000,1213.486,455.057,1213.486,0.000,455.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_7,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_8,186.81,9.0,1513.198,8.100,168.133,0.100,0.200,0.000,0.700,General,0.000,1210.558,453.959,1210.558,0.000,453.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_9,152.55,7.0,1235.617,8.100,176.517,0.100,0.200,0.000,0.700,General,0.000,988.493,370.685,988.493,0.000,370.685,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_10,145.09,7.0,1175.260,8.100,167.894,0.100,0.200,0.000,0.700,General,0.000,940.208,352.578,940.208,0.000,352.578,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_11,172.54,8.0,1397.575,8.100,174.697,0.100,0.200,0.000,0.700,General,0.000,1118.060,419.272,1118.060,0.000,419.272,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_12,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_13,185.97,9.0,1506.330,8.100,167.370,0.100,0.200,0.000,0.700,General,0.000,1205.064,451.899,1205.064,0.000,451.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_14,169.08,8.0,1369.584,8.100,171.198,0.100,0.200,0.000,0.700,General,0.000,1095.667,410.875,1095.667,0.000,410.875,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_15,182.00,9.0,1474.184,8.100,163.798,0.100,0.200,0.000,0.700,General,0.000,1179.347,442.255,1179.347,0.000,442.255,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_16,91.27,4.0,739.309,8.100,184.827,0.100,0.200,0.000,0.700,General,0.000,591.447,221.793,591.447,0.000,221.793,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_17,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_18,182.08,9.0,1474.877,8.100,163.875,0.100,0.200,0.000,0.700,General,0.000,1179.902,442.463,1179.902,0.000,442.463,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_19,153.39,7.0,1242.435,8.100,177.491,0.100,0.200,0.000,0.700,General,0.000,993.948,372.731,993.948,0.000,372.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_20,183.61,9.0,1487.231,8.100,165.248,0.100,0.200,0.000,0.700,General,0.000,1189.785,446.169,1189.785,0.000,446.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_21,180.03,6.0,1458.281,8.100,243.047,0.100,0.200,0.000,0.700,General,0.000,1166.625,437.484,1166.625,0.000,437.484,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_22,177.92,8.0,1441.126,8.100,180.141,0.100,0.200,0.000,0.700,General,0.000,1152.901,432.338,1152.901,0.000,432.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2_23,166.71,8.0,1350.364,8.100,168.796,0.100,0.200,0.000,0.700,General,0.000,1080.291,405.109,1080.291,0.000,405.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,78.46,3.0,251.082,3.200,83.694,0.100,0.200,0.000,0.700,General,0.000,200.866,75.325,200.866,0.000,75.325,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_3_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_3,99.31,19.0,804.396,8.100,42.337,0.100,0.200,0.000,0.700,General,0.000,643.517,241.319,643.517,0.000,241.319,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,45.31,4.0,679.666,15.000,169.917,0.100,0.200,0.000,0.700,General,0.000,543.733,203.900,543.733,0.000,203.900,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,42.10,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3,168.90,8.0,1368.088,8.100,171.011,0.100,0.200,0.000,0.700,General,0.000,1094.470,410.426,1094.470,0.000,410.426,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3,85.14,4.0,689.657,8.100,172.414,0.100,0.200,0.000,0.700,General,0.000,551.726,206.897,551.726,0.000,206.897,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3,184.72,1.0,203.191,1.100,203.191,0.100,0.200,0.000,0.700,General,0.000,162.553,60.957,162.553,0.000,60.957,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_2,185.32,9.0,1501.123,8.100,166.791,0.100,0.200,0.000,0.700,General,0.000,1200.898,450.337,1200.898,0.000,450.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_3,182.31,9.0,1476.745,8.100,164.083,0.100,0.200,0.000,0.700,General,0.000,1181.396,443.024,1181.396,0.000,443.024,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_4,177.58,8.0,1438.426,8.100,179.803,0.100,0.200,0.000,0.700,General,0.000,1150.741,431.528,1150.741,0.000,431.528,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_5,184.38,9.0,1493.469,8.100,165.941,0.100,0.200,0.000,0.700,General,0.000,1194.775,448.041,1194.775,0.000,448.041,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_6,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_7,186.81,9.0,1513.198,8.100,168.133,0.100,0.200,0.000,0.700,General,0.000,1210.558,453.959,1210.558,0.000,453.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_8,183.11,9.0,1483.205,8.100,164.801,0.100,0.200,0.000,0.700,General,0.000,1186.564,444.961,1186.564,0.000,444.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_9,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_10,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_11,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_12,185.97,9.0,1506.330,8.100,167.370,0.100,0.200,0.000,0.700,General,0.000,1205.064,451.899,1205.064,0.000,451.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_13,169.08,8.0,1369.584,8.100,171.198,0.100,0.200,0.000,0.700,General,0.000,1095.667,410.875,1095.667,0.000,410.875,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_14,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_15,187.27,9.0,1516.857,8.100,168.540,0.100,0.200,0.000,0.700,General,0.000,1213.486,455.057,1213.486,0.000,455.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_16,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_17,182.08,5.0,1474.877,8.100,294.975,0.100,0.200,0.000,0.700,General,0.000,1179.902,442.463,1179.902,0.000,442.463,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_18,153.39,7.0,1242.435,8.100,177.491,0.100,0.200,0.000,0.700,General,0.000,993.948,372.731,993.948,0.000,372.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_19,183.61,9.0,1487.231,8.100,165.248,0.100,0.200,0.000,0.700,General,0.000,1189.785,446.169,1189.785,0.000,446.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_20,180.76,9.0,1464.186,8.100,162.687,0.100,0.200,0.000,0.700,General,0.000,1171.349,439.256,1171.349,0.000,439.256,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_21,177.92,8.0,1441.126,8.100,180.141,0.100,0.200,0.000,0.700,General,0.000,1152.901,432.338,1152.901,0.000,432.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3_22,166.71,8.0,1350.364,8.100,168.796,0.100,0.200,0.000,0.700,General,0.000,1080.291,405.109,1080.291,0.000,405.109,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,103.20,5.0,330.226,3.200,66.045,0.100,0.200,0.000,0.700,General,0.000,264.181,99.068,264.181,0.000,99.068,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,71.63,14.0,580.228,8.100,41.445,0.100,0.200,0.000,0.700,General,0.000,464.183,174.068,464.183,0.000,174.068,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_4_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_4,67.23,6.0,1008.436,15.000,168.073,0.100,0.200,0.000,0.700,General,0.000,806.749,302.531,806.749,0.000,302.531,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,60.00,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,149.38,7.0,1210.011,8.100,172.859,0.100,0.200,0.000,0.700,General,0.000,968.009,363.003,968.009,0.000,363.003,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,181.31,9.0,1468.589,8.100,163.177,0.100,0.200,0.000,0.700,General,0.000,1174.871,440.577,1174.871,0.000,440.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,183.02,1.0,201.317,1.100,201.317,0.100,0.200,0.000,0.700,General,0.000,161.054,60.395,161.054,0.000,60.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_2,184.72,9.0,1496.224,8.100,166.247,0.100,0.200,0.000,0.700,General,0.000,1196.979,448.867,1196.979,0.000,448.867,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_3,185.32,9.0,1501.123,8.100,166.791,0.100,0.200,0.000,0.700,General,0.000,1200.898,450.337,1200.898,0.000,450.337,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_4,98.63,4.0,798.936,8.100,199.734,0.100,0.200,0.000,0.700,General,0.000,639.149,239.681,639.149,0.000,239.681,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_5,115.64,5.0,936.645,8.100,187.329,0.100,0.200,0.000,0.700,General,0.000,749.316,280.994,749.316,0.000,280.994,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_6,187.27,9.0,1516.857,8.100,168.540,0.100,0.200,0.000,0.700,General,0.000,1213.486,455.057,1213.486,0.000,455.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_7,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_8,186.81,9.0,1513.198,8.100,168.133,0.100,0.200,0.000,0.700,General,0.000,1210.558,453.959,1210.558,0.000,453.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_9,183.11,9.0,1483.205,8.100,164.801,0.100,0.200,0.000,0.700,General,0.000,1186.564,444.961,1186.564,0.000,444.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_10,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_11,187.26,9.0,1516.846,8.100,168.538,0.100,0.200,0.000,0.700,General,0.000,1213.477,455.054,1213.477,0.000,455.054,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_12,187.26,9.0,1516.835,8.100,168.537,0.100,0.200,0.000,0.700,General,0.000,1213.468,455.051,1213.468,0.000,455.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_13,185.97,9.0,1506.330,8.100,167.370,0.100,0.200,0.000,0.700,General,0.000,1205.064,451.899,1205.064,0.000,451.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_14,169.08,8.0,1369.584,8.100,171.198,0.100,0.200,0.000,0.700,General,0.000,1095.667,410.875,1095.667,0.000,410.875,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_15,177.38,8.0,1436.769,8.100,179.596,0.100,0.200,0.000,0.700,General,0.000,1149.415,431.031,1149.415,0.000,431.031,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_16,95.00,4.0,769.503,8.100,192.376,0.100,0.200,0.000,0.700,General,0.000,615.603,230.851,615.603,0.000,230.851,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_17,186.57,9.0,1511.183,8.100,167.909,0.100,0.200,0.000,0.700,General,0.000,1208.947,453.355,1208.947,0.000,453.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_18,182.08,9.0,1474.877,8.100,163.875,0.100,0.200,0.000,0.700,General,0.000,1179.902,442.463,1179.902,0.000,442.463,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_19,153.39,7.0,1242.435,8.100,177.491,0.100,0.200,0.000,0.700,General,0.000,993.948,372.731,993.948,0.000,372.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_20,182.12,9.0,1475.186,8.100,163.910,0.100,0.200,0.000,0.700,General,0.000,1180.149,442.556,1180.149,0.000,442.556,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_21,158.12,7.0,1280.752,8.100,182.965,0.100,0.200,0.000,0.700,General,0.000,1024.602,384.226,1024.602,0.000,384.226,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_22,177.67,8.0,1439.138,8.100,179.892,0.100,0.200,0.000,0.700,General,0.000,1151.310,431.741,1151.310,0.000,431.741,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4_23,166.71,8.0,1350.364,8.100,168.796,0.100,0.200,0.000,0.700,General,0.000,1080.291,405.109,1080.291,0.000,405.109,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_2,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_3,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_4,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_5,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_9,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_13,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_0_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_4,8,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_5,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_6,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_9,9,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_10,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_11,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_13,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_14,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_19,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_1_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_4,6,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_5,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_9,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_10,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_11,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_13,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_15,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_16,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_21,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,8,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_4,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_5,6,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_8,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_12,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3_22,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_4,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_5,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_9,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_13,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_15,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_16,8,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_17,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_21,7,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_22,5,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4_23,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_0_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_1_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_3,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4_23,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,199.21,9.0,4.980E-002,2.500E-004,8.760E-005,17.929,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,48.17,9.0,1.204E-002,2.500E-004,6.570E-005,4.335,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,28.41,2.0,7.104E-003,2.500E-004,5.789E-005,2.557,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,29.33,1.0,7.332E-003,2.500E-004,5.755E-005,2.640,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_INFILTRATION,OFFICE_OPEN_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0,135.04,6.0,3.376E-002,2.500E-004,7.254E-005,12.154,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,181.01,9.0,4.525E-002,2.500E-004,8.634E-005,16.291,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,183.02,1.0,4.575E-002,2.500E-004,8.659E-005,16.471,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_2_INFILTRATION,OFFICE_OPEN_0_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_2,157.76,7.0,3.944E-002,2.500E-004,8.240E-005,14.199,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_3_INFILTRATION,OFFICE_OPEN_0_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_3,183.94,9.0,4.598E-002,2.500E-004,8.656E-005,16.554,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_4_INFILTRATION,OFFICE_OPEN_0_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_4,168.00,8.0,4.200E-002,2.500E-004,8.160E-005,15.120,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_5_INFILTRATION,OFFICE_OPEN_0_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_5,159.15,7.0,3.979E-002,2.500E-004,7.609E-005,14.323,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_6_INFILTRATION,OFFICE_OPEN_0_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_6,187.27,7.0,3.948E-002,2.108E-004,7.329E-005,14.214,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_7_INFILTRATION,OFFICE_OPEN_0_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_7,24.76,1.0,6.190E-003,2.500E-004,2.896E-005,2.228,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_8_INFILTRATION,OFFICE_OPEN_0_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_8,178.45,8.0,4.461E-002,2.500E-004,8.564E-005,16.061,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_9_INFILTRATION,OFFICE_OPEN_0_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_9,183.11,9.0,4.578E-002,2.500E-004,8.674E-005,16.480,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_10_INFILTRATION,OFFICE_OPEN_0_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_10,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_11_INFILTRATION,OFFICE_OPEN_0_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_11,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_12_INFILTRATION,OFFICE_OPEN_0_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_12,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_13_INFILTRATION,OFFICE_OPEN_0_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_13,185.97,9.0,4.649E-002,2.500E-004,8.683E-005,16.737,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_14_INFILTRATION,OFFICE_OPEN_0_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_14,169.08,8.0,4.227E-002,2.500E-004,8.549E-005,15.218,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_15_INFILTRATION,OFFICE_OPEN_0_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_15,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_16_INFILTRATION,OFFICE_OPEN_0_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_16,187.27,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_17_INFILTRATION,OFFICE_OPEN_0_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_17,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_18_INFILTRATION,OFFICE_OPEN_0_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_18,182.08,9.0,4.552E-002,2.500E-004,8.652E-005,16.388,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_19_INFILTRATION,OFFICE_OPEN_0_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_19,153.39,7.0,3.835E-002,2.500E-004,8.409E-005,13.805,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_20_INFILTRATION,OFFICE_OPEN_0_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_20,183.61,9.0,4.590E-002,2.500E-004,8.663E-005,16.525,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_21_INFILTRATION,OFFICE_OPEN_0_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_21,180.76,9.0,4.519E-002,2.500E-004,8.642E-005,16.269,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_22_INFILTRATION,OFFICE_OPEN_0_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_22,177.92,8.0,4.448E-002,2.500E-004,8.620E-005,16.012,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_23_INFILTRATION,OFFICE_OPEN_0_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_0_23,166.71,8.0,4.168E-002,2.500E-004,8.533E-005,15.004,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,176.74,8.0,4.419E-002,2.500E-004,8.612E-005,15.907,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,43.34,8.0,1.084E-002,2.500E-004,6.506E-005,3.901,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,52.26,5.0,1.307E-002,2.500E-004,6.804E-005,4.703,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,83.95,1.0,2.099E-002,2.500E-004,7.424E-005,7.556,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_INFILTRATION,OFFICE_OPEN_1_INFILTRATION_SCHEDULE,OFFICE_OPEN_1,168.90,8.0,4.223E-002,2.500E-004,8.551E-005,15.201,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,181.31,9.0,4.533E-002,2.500E-004,8.646E-005,16.318,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,183.02,1.0,4.575E-002,2.500E-004,8.659E-005,16.471,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_2_INFILTRATION,OFFICE_OPEN_1_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_2,184.72,7.0,3.535E-002,1.913E-004,6.637E-005,12.724,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_3_INFILTRATION,OFFICE_OPEN_1_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_3,185.32,9.0,4.633E-002,2.500E-004,8.676E-005,16.679,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_4_INFILTRATION,OFFICE_OPEN_1_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_4,147.14,7.0,3.678E-002,2.500E-004,7.513E-005,13.242,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_5_INFILTRATION,OFFICE_OPEN_1_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_5,181.49,9.0,4.537E-002,2.500E-004,8.606E-005,16.334,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_6_INFILTRATION,OFFICE_OPEN_1_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_6,169.87,8.0,4.247E-002,2.500E-004,8.427E-005,15.288,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_7_INFILTRATION,OFFICE_OPEN_1_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_7,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_8_INFILTRATION,OFFICE_OPEN_1_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_8,186.81,9.0,4.670E-002,2.500E-004,8.686E-005,16.813,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_9_INFILTRATION,OFFICE_OPEN_1_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_9,166.03,8.0,4.151E-002,2.500E-004,8.142E-005,14.943,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_10_INFILTRATION,OFFICE_OPEN_1_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_10,148.98,7.0,3.725E-002,2.500E-004,8.059E-005,13.408,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_11_INFILTRATION,OFFICE_OPEN_1_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_11,71.98,3.0,1.800E-002,2.500E-004,5.839E-005,6.478,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_12_INFILTRATION,OFFICE_OPEN_1_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_12,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_13_INFILTRATION,OFFICE_OPEN_1_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_13,185.97,9.0,4.649E-002,2.500E-004,8.683E-005,16.737,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_14_INFILTRATION,OFFICE_OPEN_1_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_14,152.90,7.0,3.823E-002,2.500E-004,8.025E-005,13.761,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_15_INFILTRATION,OFFICE_OPEN_1_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_15,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_16_INFILTRATION,OFFICE_OPEN_1_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_16,187.27,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_17_INFILTRATION,OFFICE_OPEN_1_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_17,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_18_INFILTRATION,OFFICE_OPEN_1_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_18,182.08,9.0,4.552E-002,2.500E-004,8.652E-005,16.388,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_19_INFILTRATION,OFFICE_OPEN_1_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_19,85.61,4.0,2.140E-002,2.500E-004,5.631E-005,7.705,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_20_INFILTRATION,OFFICE_OPEN_1_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_20,183.61,9.0,4.590E-002,2.500E-004,8.663E-005,16.525,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_21_INFILTRATION,OFFICE_OPEN_1_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_21,180.76,9.0,4.519E-002,2.500E-004,8.642E-005,16.269,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_22_INFILTRATION,OFFICE_OPEN_1_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_22,177.92,8.0,4.448E-002,2.500E-004,8.620E-005,16.012,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_1_23_INFILTRATION,OFFICE_OPEN_1_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_1_23,166.71,8.0,4.168E-002,2.500E-004,8.533E-005,15.004,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,120.33,6.0,3.008E-002,2.500E-004,7.998E-005,10.830,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,53.06,10.0,1.327E-002,2.500E-004,6.728E-005,4.776,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,63.38,6.0,1.585E-002,2.500E-004,7.007E-005,5.705,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_2_INFILTRATION,MECHANICAL_2_INFILTRATION_SCHEDULE,MECHANICAL_2,94.85,1.0,2.371E-002,2.500E-004,7.681E-005,8.537,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,168.90,8.0,4.223E-002,2.500E-004,8.551E-005,15.201,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,181.31,9.0,4.533E-002,2.500E-004,8.646E-005,16.318,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,183.02,1.0,4.575E-002,2.500E-004,8.659E-005,16.471,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_2_INFILTRATION,OFFICE_OPEN_2_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_2,184.72,9.0,4.618E-002,2.500E-004,8.671E-005,16.625,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_3_INFILTRATION,OFFICE_OPEN_2_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_3,185.32,9.0,4.633E-002,2.500E-004,8.676E-005,16.679,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_4_INFILTRATION,OFFICE_OPEN_2_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_4,95.05,4.0,2.376E-002,2.500E-004,6.748E-005,8.554,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_5_INFILTRATION,OFFICE_OPEN_2_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_5,185.42,9.0,4.635E-002,2.500E-004,8.663E-005,16.687,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_6_INFILTRATION,OFFICE_OPEN_2_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_6,187.27,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_7_INFILTRATION,OFFICE_OPEN_2_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_7,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_8_INFILTRATION,OFFICE_OPEN_2_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_8,186.81,9.0,4.670E-002,2.500E-004,8.686E-005,16.813,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_9_INFILTRATION,OFFICE_OPEN_2_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_9,152.55,7.0,3.814E-002,2.500E-004,8.172E-005,13.729,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_10_INFILTRATION,OFFICE_OPEN_2_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_10,145.09,7.0,3.627E-002,2.500E-004,7.983E-005,13.059,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_11_INFILTRATION,OFFICE_OPEN_2_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_11,172.54,8.0,4.314E-002,2.500E-004,8.469E-005,15.529,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_12_INFILTRATION,OFFICE_OPEN_2_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_12,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_13_INFILTRATION,OFFICE_OPEN_2_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_13,185.97,9.0,4.649E-002,2.500E-004,8.683E-005,16.737,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_14_INFILTRATION,OFFICE_OPEN_2_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_14,169.08,8.0,4.227E-002,2.500E-004,8.549E-005,15.218,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_15_INFILTRATION,OFFICE_OPEN_2_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_15,182.00,9.0,4.550E-002,2.500E-004,8.614E-005,16.380,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_16_INFILTRATION,OFFICE_OPEN_2_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_16,91.27,4.0,2.282E-002,2.500E-004,5.473E-005,8.214,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_17_INFILTRATION,OFFICE_OPEN_2_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_17,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_18_INFILTRATION,OFFICE_OPEN_2_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_18,182.08,9.0,4.552E-002,2.500E-004,8.652E-005,16.388,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_19_INFILTRATION,OFFICE_OPEN_2_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_19,153.39,7.0,3.835E-002,2.500E-004,8.409E-005,13.805,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_20_INFILTRATION,OFFICE_OPEN_2_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_20,183.61,9.0,4.590E-002,2.500E-004,8.663E-005,16.525,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_21_INFILTRATION,OFFICE_OPEN_2_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_21,180.03,6.0,3.174E-002,1.763E-004,6.081E-005,11.427,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_22_INFILTRATION,OFFICE_OPEN_2_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_22,177.92,8.0,4.448E-002,2.500E-004,8.620E-005,16.012,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_23_INFILTRATION,OFFICE_OPEN_2_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_2_23,166.71,8.0,4.168E-002,2.500E-004,8.533E-005,15.004,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,78.46,3.0,1.962E-002,2.500E-004,7.447E-005,7.062,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,99.31,19.0,2.483E-002,2.500E-004,7.729E-005,8.938,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,45.31,4.0,1.133E-002,2.500E-004,6.605E-005,4.078,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,42.10,1.0,1.053E-002,2.500E-004,6.452E-005,3.789,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_INFILTRATION,OFFICE_OPEN_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_3,168.90,8.0,4.223E-002,2.500E-004,8.551E-005,15.201,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,85.14,4.0,2.129E-002,2.500E-004,5.256E-005,7.663,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,184.72,1.0,4.618E-002,2.500E-004,8.671E-005,16.625,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_2_INFILTRATION,OFFICE_OPEN_3_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_2,185.32,9.0,4.633E-002,2.500E-004,8.676E-005,16.679,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_3_INFILTRATION,OFFICE_OPEN_3_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_3,182.31,9.0,4.558E-002,2.500E-004,8.654E-005,16.408,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_4_INFILTRATION,OFFICE_OPEN_3_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_4,177.58,8.0,4.440E-002,2.500E-004,8.429E-005,15.983,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_5_INFILTRATION,OFFICE_OPEN_3_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_5,184.38,9.0,4.609E-002,2.500E-004,8.598E-005,16.594,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_6_INFILTRATION,OFFICE_OPEN_3_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_6,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_7_INFILTRATION,OFFICE_OPEN_3_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_7,186.81,9.0,4.670E-002,2.500E-004,8.686E-005,16.813,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_8_INFILTRATION,OFFICE_OPEN_3_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_8,183.11,9.0,4.578E-002,2.500E-004,8.674E-005,16.480,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_9_INFILTRATION,OFFICE_OPEN_3_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_9,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_10_INFILTRATION,OFFICE_OPEN_3_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_10,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_11_INFILTRATION,OFFICE_OPEN_3_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_11,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_12_INFILTRATION,OFFICE_OPEN_3_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_12,185.97,9.0,4.649E-002,2.500E-004,8.683E-005,16.737,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_13_INFILTRATION,OFFICE_OPEN_3_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_13,169.08,8.0,4.227E-002,2.500E-004,8.549E-005,15.218,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_14_INFILTRATION,OFFICE_OPEN_3_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_14,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_15_INFILTRATION,OFFICE_OPEN_3_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_15,187.27,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_16_INFILTRATION,OFFICE_OPEN_3_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_16,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_17_INFILTRATION,OFFICE_OPEN_3_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_17,182.08,5.0,2.591E-002,1.423E-004,4.924E-005,9.326,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_18_INFILTRATION,OFFICE_OPEN_3_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_18,153.39,7.0,3.835E-002,2.500E-004,8.409E-005,13.805,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_19_INFILTRATION,OFFICE_OPEN_3_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_19,183.61,9.0,4.590E-002,2.500E-004,8.663E-005,16.525,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_20_INFILTRATION,OFFICE_OPEN_3_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_20,180.76,9.0,4.519E-002,2.500E-004,8.642E-005,16.269,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_21_INFILTRATION,OFFICE_OPEN_3_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_21,177.92,8.0,4.448E-002,2.500E-004,8.620E-005,16.012,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_22_INFILTRATION,OFFICE_OPEN_3_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_3_22,166.71,8.0,4.168E-002,2.500E-004,8.533E-005,15.004,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,103.20,5.0,2.580E-002,2.500E-004,7.813E-005,9.288,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,71.63,14.0,1.791E-002,2.500E-004,7.232E-005,6.447,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,67.23,6.0,1.681E-002,2.500E-004,7.159E-005,6.051,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,60.00,1.0,1.500E-002,2.500E-004,6.918E-005,5.400,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,149.38,7.0,3.735E-002,2.500E-004,7.971E-005,13.445,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,181.31,9.0,4.533E-002,2.500E-004,8.646E-005,16.318,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,183.02,1.0,4.575E-002,2.500E-004,8.659E-005,16.471,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_2_INFILTRATION,OFFICE_OPEN_4_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_2,184.72,9.0,4.618E-002,2.500E-004,8.671E-005,16.625,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_3_INFILTRATION,OFFICE_OPEN_4_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_3,185.32,9.0,4.633E-002,2.500E-004,8.676E-005,16.679,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_4_INFILTRATION,OFFICE_OPEN_4_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_4,98.63,4.0,2.466E-002,2.500E-004,5.894E-005,8.877,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_5_INFILTRATION,OFFICE_OPEN_4_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_5,115.64,5.0,2.891E-002,2.500E-004,6.290E-005,10.407,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_6_INFILTRATION,OFFICE_OPEN_4_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_6,187.27,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_7_INFILTRATION,OFFICE_OPEN_4_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_7,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_8_INFILTRATION,OFFICE_OPEN_4_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_8,186.81,9.0,4.670E-002,2.500E-004,8.686E-005,16.813,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_9_INFILTRATION,OFFICE_OPEN_4_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_9,183.11,9.0,4.578E-002,2.500E-004,8.674E-005,16.480,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_10_INFILTRATION,OFFICE_OPEN_4_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_10,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_11_INFILTRATION,OFFICE_OPEN_4_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_11,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_12_INFILTRATION,OFFICE_OPEN_4_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_12,187.26,9.0,4.682E-002,2.500E-004,8.690E-005,16.854,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_13_INFILTRATION,OFFICE_OPEN_4_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_13,185.97,9.0,4.649E-002,2.500E-004,8.683E-005,16.737,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_14_INFILTRATION,OFFICE_OPEN_4_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_14,169.08,8.0,4.227E-002,2.500E-004,8.549E-005,15.218,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_15_INFILTRATION,OFFICE_OPEN_4_15_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_15,177.38,8.0,4.435E-002,2.500E-004,8.545E-005,15.964,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_16_INFILTRATION,OFFICE_OPEN_4_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_16,95.00,4.0,2.375E-002,2.500E-004,6.705E-005,8.550,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_17_INFILTRATION,OFFICE_OPEN_4_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_17,186.57,9.0,4.664E-002,2.500E-004,8.680E-005,16.791,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_18_INFILTRATION,OFFICE_OPEN_4_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_18,182.08,9.0,4.552E-002,2.500E-004,8.652E-005,16.388,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_19_INFILTRATION,OFFICE_OPEN_4_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_19,153.39,7.0,3.835E-002,2.500E-004,8.409E-005,13.805,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_20_INFILTRATION,OFFICE_OPEN_4_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_20,182.12,9.0,4.553E-002,2.500E-004,8.641E-005,16.391,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_21_INFILTRATION,OFFICE_OPEN_4_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_21,158.12,7.0,3.953E-002,2.500E-004,8.276E-005,14.230,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_22_INFILTRATION,OFFICE_OPEN_4_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_22,177.67,8.0,4.442E-002,2.500E-004,8.616E-005,15.990,1.000,0.960,0.120,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_23_INFILTRATION,OFFICE_OPEN_4_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_4_23,166.71,8.0,4.168E-002,2.500E-004,8.533E-005,15.004,1.000,0.960,0.120,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_1_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4_23,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.93683
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 4781.04914
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81693E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85355
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 1156.06426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14207
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84145E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27316
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 681.94860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.93281E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.34624
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 703.87335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.80337
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 3241.00960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.48089
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 4344.26667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64123
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 4392.36855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_2_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.62104
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_2_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 3786.31293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_3_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.71493
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_3_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 4414.47772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_4_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.44016
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_4_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 4032.04807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_5_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.73197
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_5_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 3819.59006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 8.43381E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_6_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.63494
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_6_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 3790.48336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12381
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.47613E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_7_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.98091
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_7_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 594.27161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_8_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.27606
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_8_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 4282.81723
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_9_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64893
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_9_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 4394.67882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_10_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_10_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_11_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_11_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_12_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_12_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_13_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.87734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_13_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 4463.20058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_14_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.52664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_14_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 4057.99176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_15_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_15_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_16_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_16_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_17_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_17_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_18_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.56659
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_18_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 4369.97587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_19_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.27096
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_19_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 3681.28881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_20_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.68880
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_20_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 4406.63877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_21_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.46111
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_21_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 4338.33286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_22_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.23342
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_22_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 4270.02695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_23_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.33691
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_23_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 4001.07251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.13942
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 4241.82603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.33413E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.46730
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 1040.19119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.22594E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.18075
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 1254.22591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41977
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.39545E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.71636
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 2014.90745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.51201
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 4053.60285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.50483
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 4351.44862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64123
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 4392.36855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.65373E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_2_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.31032
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_2_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 3393.09730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_3_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.82590
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_3_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 4447.77062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14713
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_4_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.77079
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_4_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 3531.23726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_5_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.51902
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_5_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 4355.70732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84935
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_6_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.58955
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_6_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 4076.86448
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_7_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_7_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_8_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.94504
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_8_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 4483.51282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_9_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.28245
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_9_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 3984.73473
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_10_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.91831
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_10_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 3575.49383
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.19806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_11_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.75845
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_11_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1727.53517
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_12_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_12_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_13_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.87734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_13_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 4463.20058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15290
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_14_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.23212
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_14_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 3669.63679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_15_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_15_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_16_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_16_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_17_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_17_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_18_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.56659
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_18_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 4369.97587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.56140E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_19_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.84912
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_19_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 2054.73633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_20_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.68880
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_20_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 4406.63877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_21_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.46111
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_21_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 4338.33286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_22_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.23342
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_22_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 4270.02695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_1_23_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.33691
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_1_23_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 4001.07251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.62611
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 2887.83235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.30628E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.24503
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 1273.50753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.33828E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.07062
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 1521.18612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.48546E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.58837
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 2276.50996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.51201
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 4053.60285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.50483
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 4351.44862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64123
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 4392.36855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_2_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.77763
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_2_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 4433.28849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_3_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.82590
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_3_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 4447.77062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.50500E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_4_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.60400
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_4_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 2281.19892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_5_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.83329
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_5_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 4449.98659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_6_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_6_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_7_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_7_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_8_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.94504
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_8_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 4483.51282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_9_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.20360
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_9_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 3661.07876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_10_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.60753
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_10_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 3482.25913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_11_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.80318
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_11_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 4140.95538
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_12_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_12_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_13_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.87734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_13_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 4463.20058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_14_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.52664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_14_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 4057.99176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90999
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_15_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.55984
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_15_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 4367.95310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.12722E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_16_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.30177
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_16_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 2190.53228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_17_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_17_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_18_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.56659
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_18_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 4369.97587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_19_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.27096
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_19_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 3681.28881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_20_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.68880
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_20_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 4406.63877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.63486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.21609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.05261E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_21_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.15771
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_21_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 3047.31419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_22_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.23342
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_22_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 4270.02695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_23_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.33691
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_23_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 4001.07251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84631E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27705
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 1883.11496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.93080E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.94464
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 2383.39208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53109E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.62487
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 1087.46176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.21012E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.36810
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 1010.42970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.51201
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 4053.60285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.51438E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.81150
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 2043.45019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.77763
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 4433.28849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_2_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.82590
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_2_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 4447.77062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_3_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.58506
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_3_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 4375.51909
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_4_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.20670
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_4_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 4262.00908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_5_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.75022
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_5_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 4425.06563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_6_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_6_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_7_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.94504
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_7_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 4483.51282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_8_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64893
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_8_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 4394.67882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_9_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_9_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_10_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_10_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_11_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_11_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_12_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.87734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_12_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 4463.20058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_13_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.52664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_13_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 4057.99176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_14_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_14_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_15_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_15_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_16_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_16_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.26780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.69075E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_17_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.28954
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_17_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 2486.86091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_18_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.27096
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_18_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 3681.28881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_19_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.68880
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_19_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 4406.63877
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_20_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.46111
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_20_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 4338.33286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_21_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.23342
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_21_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 4270.02695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_22_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.33691
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_22_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 4001.07251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.51598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.25574
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 2476.72129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.16336E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.73069
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 1719.20590
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.72293E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.37835
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 1613.50420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.00006E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.80005
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 1440.01430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.95071
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 3585.21323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.50454
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 4351.36182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64123
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 4392.36855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_2_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.77763
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_2_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 4433.28849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_3_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.82590
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_3_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 4447.77062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.86328E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_4_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.89062
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_4_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 2367.18741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.57817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_5_Z126_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.25079
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_5_Z126_REHEATCOIL, User-Specified Nominal Capacity [W], 2775.23761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_6_Z127_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_6_Z127_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_7_Z128_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_7_Z128_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_8_Z129_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.94504
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_8_Z129_REHEATCOIL, User-Specified Nominal Capacity [W], 4483.51282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_9_Z130_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.64893
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_9_Z130_REHEATCOIL, User-Specified Nominal Capacity [W], 4394.67882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_10_Z131_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_10_Z131_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_11_Z132_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_11_Z132_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_12_Z133_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.98119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_12_Z133_REHEATCOIL, User-Specified Nominal Capacity [W], 4494.35671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_13_Z134_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.87734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_13_Z134_REHEATCOIL, User-Specified Nominal Capacity [W], 4463.20058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_14_Z135_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.52664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_14_Z135_REHEATCOIL, User-Specified Nominal Capacity [W], 4057.99176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_15_Z136_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.19029
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_15_Z136_REHEATCOIL, User-Specified Nominal Capacity [W], 4257.08834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.49992E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_16_Z137_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.59994
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_16_Z137_REHEATCOIL, User-Specified Nominal Capacity [W], 2279.98192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_17_Z138_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.92526
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_17_Z138_REHEATCOIL, User-Specified Nominal Capacity [W], 4477.57900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_18_Z139_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.56659
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_18_Z139_REHEATCOIL, User-Specified Nominal Capacity [W], 4369.97587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_19_Z140_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.27096
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_19_Z140_REHEATCOIL, User-Specified Nominal Capacity [W], 3681.28881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_20_Z141_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.56983
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_20_Z141_REHEATCOIL, User-Specified Nominal Capacity [W], 4370.94886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_21_Z142_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.64938
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_21_Z142_REHEATCOIL, User-Specified Nominal Capacity [W], 3794.81414
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_22_Z143_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.21379
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_22_Z143_REHEATCOIL, User-Specified Nominal Capacity [W], 4264.13794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_23_Z144_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.33691
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_23_Z144_REHEATCOIL, User-Specified Nominal Capacity [W], 4001.07251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19921.03807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 19147.6, 32.96, 112.48, 62.04, 58.68, 41.3
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 19147.6, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 15936.83046
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99605
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 853.75877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4816.93442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 4629.9, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 4629.9, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 3853.54754
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24085
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 206.44005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2841.45248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 2731.1, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 2731.1, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 2273.16199
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14207
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 121.77654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2932.80561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2818.9, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 2818.9, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 2346.24449
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14664
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 125.69167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13504.20665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 12979.9, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z5_COOLINGCOILDX, 12979.9, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, OFFICE_OPEN_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 10803.36532
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67521
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 578.75171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18101.11112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, 17398.3, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z6_COOLINGCOILDX, 17398.3, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, OFFICE_PRIVATE_0_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 14480.88890
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90506
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 775.76191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18301.53564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, 17591.0, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z7_COOLINGCOILDX, 17591.0, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, STORAGE_0_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 14641.22851
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91508
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 784.35153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15776.30388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_Z8_COOLINGCOILDX, 15163.8, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_2_Z8_COOLINGCOILDX, 15163.8, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, OFFICE_OPEN_0_2_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 12621.04310
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_2_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78882
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_2_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 676.12731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_3_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_3_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18393.65718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_3_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_3_Z9_COOLINGCOILDX, 17679.5, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_3_Z9_COOLINGCOILDX, 17679.5, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, OFFICE_OPEN_0_3_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 14714.92574
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_3_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91968
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_3_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 788.29959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_4_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84001
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_4_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16800.20030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_4_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_4_Z10_COOLINGCOILDX, 16147.9, 32.96, 112.48, 62.04, 58.68, 41.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_4_Z10_COOLINGCOILDX, 16147.9, 32.96, 112.48, 62.04, 60.36, 41.3
 Component Sizing Information, Coil:Heating:Fuel, OFFICE_OPEN_0_4_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 13440.16024
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_4_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84001
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_4_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 720.00858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_5_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_5_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15914.95858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_5_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
