Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.11.02 18:37
! <Version>, Version ID
 Version, 24.2.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, No, No, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  13.00,  12.00,  11.00,  10.00,  11.00,  13.00,  15.00,  16.00,  16.00,  15.00,  14.00,  13.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  11.00,  10.00,   9.00,   8.00,   9.00,  11.00,  13.00,  14.00,  14.00,  13.00,  12.00,  11.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,   9.00,   8.00,   7.00,   6.00,   7.00,   9.00,  11.00,  12.00,  12.00,  11.00,  10.00,   9.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Professional Building,0.000,Suburbs,4.00000E-002,0.20000,FullInteriorAndExterior,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,80,880,320
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, MECHANICAL_0,0.0,0.00,0.00,0.00,18.09,4.00,1.50,1,1,1,15.58,20.59,1.19,6.80,0.00,3.00,3.00,81.24,TARP,DOE-2,27.08,62.55,43.72,18.82,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_0,0.0,0.00,0.00,0.00,19.68,-0.73,1.50,1,1,1,16.50,22.86,-4.01,2.56,0.00,3.00,3.00,121.80,TARP,DOE-2,40.60,76.47,53.46,23.02,6,4,0,Yes
 Zone Information, LOBBY_1,0.0,0.00,0.00,0.00,17.93,1.13,4.50,1,1,1,13.87,22.00,-4.93,7.19,3.00,6.00,3.00,289.64,TARP,DOE-2,96.55,120.32,84.11,36.21,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_1,0.0,0.00,0.00,0.00,13.42,4.53,4.50,1,1,1,11.43,15.41,1.06,8.00,3.00,6.00,3.00,79.52,TARP,DOE-2,26.51,64.28,44.94,19.35,6,4,0,Yes
 Zone Information, BREAK_ROOM_2,0.0,0.00,0.00,0.00,17.76,0.31,7.50,1,1,1,15.20,20.33,-2.51,3.12,6.00,9.00,3.00,83.33,TARP,DOE-2,27.78,63.32,44.26,19.06,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_2,0.0,0.00,0.00,0.00,20.78,2.56,7.50,1,1,1,17.89,23.67,-1.35,6.48,6.00,9.00,3.00,131.87,TARP,DOE-2,43.96,80.51,56.28,24.23,6,4,0,Yes
 Zone Information, STORAGE_2,0.0,0.00,0.00,0.00,15.04,-4.11,7.50,1,1,1,12.75,17.33,-7.52,-0.69,6.00,9.00,3.00,90.40,TARP,DOE-2,30.13,67.23,47.00,20.23,6,4,0,Yes
 Zone Information, MECHANICAL_3,0.0,0.00,0.00,0.00,14.22,-0.13,10.50,1,1,1,10.72,17.73,-6.58,6.32,9.00,12.00,3.00,265.21,TARP,DOE-2,88.40,118.22,82.64,35.58,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_3,0.0,0.00,0.00,0.00,17.03,1.61,10.50,1,1,1,15.41,18.65,-1.15,4.37,9.00,12.00,3.00,50.94,TARP,DOE-2,16.98,51.31,35.87,15.44,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_4,0.0,0.00,0.00,0.00,19.75,-0.54,13.50,1,1,1,17.32,22.19,-5.21,4.13,12.00,15.00,3.00,132.05,TARP,DOE-2,44.02,84.02,58.73,25.29,6,4,0,Yes
 Zone Information, STORAGE_4,0.0,0.00,0.00,0.00,18.45,6.09,13.50,1,1,1,17.18,19.72,3.67,8.52,12.00,15.00,3.00,34.75,TARP,DOE-2,11.58,43.12,30.14,12.98,6,4,0,Yes
 Zone Information, BREAK_ROOM_6,0.0,0.00,0.00,0.00,13.05,0.98,19.50,1,1,1,9.66,16.44,-3.34,5.31,18.00,21.00,3.00,171.68,TARP,DOE-2,57.23,91.47,63.94,27.53,6,4,0,Yes
 Zone Information, BREAK_ROOM_8,0.0,0.00,0.00,0.00,17.47,-0.35,25.50,1,1,1,14.46,20.48,-3.88,3.17,24.00,27.00,3.00,123.53,TARP,DOE-2,41.18,77.25,54.00,23.25,6,4,0,Yes
 Zone Information, STORAGE_8,0.0,0.00,0.00,0.00,7.91,1.37,25.50,1,1,1,5.47,10.34,-1.69,4.44,24.00,27.00,3.00,86.23,TARP,DOE-2,28.74,64.78,45.28,19.50,6,4,0,Yes
 Zone Information, BREAK_ROOM_11,0.0,0.00,0.00,0.00,8.38,-1.64,34.50,1,1,1,5.43,11.33,-5.81,2.53,33.00,36.00,3.00,143.35,TARP,DOE-2,47.78,84.24,58.89,25.35,6,4,0,Yes
 Zone Information, CONFERENCE_13,0.0,0.00,0.00,0.00,14.01,1.62,40.50,1,1,1,10.98,17.04,-3.78,7.03,39.00,42.00,3.00,191.51,TARP,DOE-2,63.84,100.04,69.93,30.11,6,4,0,Yes
 Zone Information, STORAGE_13,0.0,0.00,0.00,0.00,19.50,9.07,40.50,1,1,1,17.83,21.17,7.28,10.86,39.00,42.00,3.00,33.87,TARP,DOE-2,11.29,40.34,28.20,12.14,6,4,0,Yes
 Zone Information, LOBBY_14,0.0,0.00,0.00,0.00,11.11,3.66,43.50,1,1,1,7.00,15.22,-1.30,8.63,42.00,45.00,3.00,239.51,TARP,DOE-2,79.84,107.71,75.29,32.42,6,4,0,Yes
 Zone Information, CONFERENCE_14,0.0,0.00,0.00,0.00,12.51,3.36,43.50,1,1,1,9.38,15.64,-0.66,7.39,42.00,45.00,3.00,146.67,TARP,DOE-2,48.89,84.59,59.13,25.46,6,4,0,Yes
 Zone Information, BREAK_ROOM_14,0.0,0.00,0.00,0.00,16.28,5.43,43.50,1,1,1,13.25,19.31,0.26,10.60,42.00,45.00,3.00,183.16,TARP,DOE-2,61.05,97.21,67.95,29.26,6,4,0,Yes
 Zone Information, MECHANICAL_14,0.0,0.00,0.00,0.00,20.27,-0.38,43.50,1,1,1,17.35,23.20,-3.41,2.65,42.00,45.00,3.00,102.84,TARP,DOE-2,34.28,70.27,49.12,21.15,6,4,0,Yes
 Zone Information, CONFERENCE_15,0.0,0.00,0.00,0.00,7.04,5.22,46.50,1,1,1,4.46,9.63,2.04,8.39,45.00,48.00,3.00,95.03,TARP,DOE-2,31.68,67.90,47.47,20.44,6,4,0,Yes
 Zone Information, STORAGE_15,0.0,0.00,0.00,0.00,12.55,-4.48,46.50,1,1,1,10.07,15.02,-9.14,0.18,45.00,48.00,3.00,134.21,TARP,DOE-2,44.74,84.45,59.03,25.42,6,4,0,Yes
 Zone Information, BREAK_ROOM_16,0.0,0.00,0.00,0.00,10.78,-3.74,49.50,1,1,1,7.52,14.04,-8.69,1.22,48.00,51.00,3.00,188.97,TARP,DOE-2,62.99,97.40,68.09,29.32,6,4,0,Yes
 Zone Information, OFFICE_OPEN_16,0.0,0.00,0.00,0.00,9.20,0.45,49.50,1,1,1,4.68,13.72,-5.46,6.37,48.00,51.00,3.00,314.67,TARP,DOE-2,104.89,124.04,86.71,37.33,6,4,0,Yes
 Zone Information, BREAK_ROOM_18,0.0,0.00,0.00,0.00,14.89,6.53,55.50,1,1,1,11.96,17.82,3.06,10.00,54.00,57.00,3.00,118.33,TARP,DOE-2,39.44,75.65,52.88,22.77,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_18,0.0,0.00,0.00,0.00,7.02,1.42,55.50,1,1,1,5.43,8.62,-1.66,4.50,54.00,57.00,3.00,56.15,TARP,DOE-2,18.72,54.89,38.37,16.52,6,4,0,Yes
 Zone Information, CONFERENCE_19,0.0,0.00,0.00,0.00,12.58,1.40,58.50,1,1,1,8.40,16.77,-3.60,6.41,57.00,60.00,3.00,245.92,TARP,DOE-2,81.97,109.09,76.26,32.83,6,4,0,Yes
 Zone Information, MECHANICAL_19,0.0,0.00,0.00,0.00,14.91,4.31,58.50,1,1,1,11.72,18.10,0.83,7.78,57.00,60.00,3.00,129.24,TARP,DOE-2,43.08,78.84,55.11,23.73,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_19,0.0,0.00,0.00,0.00,13.30,-5.83,58.50,1,1,1,10.86,15.74,-10.54,-1.12,57.00,60.00,3.00,133.55,TARP,DOE-2,44.52,84.58,59.13,25.46,6,4,0,Yes
 Zone Information, STORAGE_22,0.0,0.00,0.00,0.00,14.05,-7.01,67.50,1,1,1,12.53,15.57,-9.87,-4.15,66.00,69.00,3.00,49.65,TARP,DOE-2,16.55,51.38,35.92,15.46,6,4,0,Yes
 Zone Information, STORAGE_24,0.0,0.00,0.00,0.00,15.55,6.14,73.50,1,1,1,13.17,17.93,3.23,9.06,72.00,75.00,3.00,80.28,TARP,DOE-2,26.76,62.41,43.62,18.78,6,4,0,Yes
 Zone Information, BREAK_ROOM_25,0.0,0.00,0.00,0.00,19.24,-0.67,76.50,1,1,1,17.02,21.46,-4.90,3.55,75.00,78.00,3.00,108.66,TARP,DOE-2,36.22,76.12,53.21,22.91,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_25,0.0,0.00,0.00,0.00,18.06,1.78,76.50,1,1,1,15.47,20.65,-1.44,5.00,75.00,78.00,3.00,96.52,TARP,DOE-2,32.17,68.48,47.87,20.61,6,4,0,Yes
 Zone Information, STORAGE_25,0.0,0.00,0.00,0.00,17.08,7.73,76.50,1,1,1,14.99,19.17,4.23,11.24,75.00,78.00,3.00,84.45,TARP,DOE-2,28.15,65.91,46.07,19.83,6,4,0,Yes
 Zone Information, STORAGE_26,0.0,0.00,0.00,0.00,12.39,3.90,79.50,1,1,1,9.51,15.27,0.89,6.91,78.00,81.00,3.00,100.62,TARP,DOE-2,33.54,69.51,48.59,20.92,6,4,0,Yes
 Zone Information, CONFERENCE_27,0.0,0.00,0.00,0.00,16.38,2.19,82.50,1,1,1,12.80,19.96,-4.12,8.50,81.00,84.00,3.00,264.74,TARP,DOE-2,88.25,117.39,82.06,35.33,6,4,0,Yes
 Zone Information, BREAK_ROOM_27,0.0,0.00,0.00,0.00,14.59,-3.52,82.50,1,1,1,12.18,17.01,-6.62,-0.41,81.00,84.00,3.00,86.69,TARP,DOE-2,28.90,65.04,45.46,19.57,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_28,0.0,0.00,0.00,0.00,12.77,0.79,85.50,1,1,1,10.31,15.23,-4.04,5.63,84.00,87.00,3.00,138.24,TARP,DOE-2,46.08,86.28,60.32,25.97,6,4,0,Yes
 Zone Information, BREAK_ROOM_29,0.0,0.00,0.00,0.00,13.33,5.15E-002,88.50,1,1,1,9.68,16.98,-4.24,4.34,87.00,90.00,3.00,183.24,TARP,DOE-2,61.08,94.09,65.77,28.32,6,4,0,Yes
 Zone Information, STORAGE_29,0.0,0.00,0.00,0.00,12.98,6.13,88.50,1,1,1,10.93,15.03,3.97,8.28,87.00,90.00,3.00,50.61,TARP,DOE-2,16.87,49.31,34.47,14.84,6,4,0,Yes
 Zone Information, CONFERENCE_30,0.0,0.00,0.00,0.00,11.09,-1.00,91.50,1,1,1,6.82,15.36,-5.96,3.96,90.00,93.00,3.00,248.48,TARP,DOE-2,82.83,109.53,76.56,32.96,6,4,0,Yes
 Zone Information, STORAGE_31,0.0,0.00,0.00,0.00,13.72,-3.53,94.50,1,1,1,12.00,15.45,-6.15,-0.92,93.00,96.00,3.00,51.75,TARP,DOE-2,17.25,50.97,35.63,15.34,6,4,0,Yes
 Zone Information, BREAK_ROOM_32,0.0,0.00,0.00,0.00,14.21,1.13,97.50,1,1,1,11.69,16.72,-3.20,5.46,96.00,99.00,3.00,126.43,TARP,DOE-2,42.14,80.89,56.55,24.35,6,4,0,Yes
 Zone Information, MECHANICAL_32,0.0,0.00,0.00,0.00,20.51,4.23,97.50,1,1,1,18.42,22.60,0.88,7.59,96.00,99.00,3.00,81.11,TARP,DOE-2,27.04,64.22,44.89,19.33,6,4,0,Yes
 Zone Information, STORAGE_32,0.0,0.00,0.00,0.00,22.48,2.32,97.50,1,1,1,20.33,24.63,-0.84,5.48,96.00,99.00,3.00,78.22,TARP,DOE-2,26.07,62.47,43.67,18.80,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_33,0.0,0.00,0.00,0.00,13.17,0.52,100.50,1,1,1,10.47,15.88,-2.49,3.52,99.00,102.00,3.00,94.22,TARP,DOE-2,31.41,67.34,47.08,20.27,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_34,0.0,0.00,0.00,0.00,18.76,0.82,103.50,1,1,1,16.50,21.03,-3.43,5.07,102.00,105.00,3.00,111.71,TARP,DOE-2,37.24,77.01,53.83,23.18,6,4,0,Yes
 Zone Information, STORAGE_34,0.0,0.00,0.00,0.00,15.98,-3.71,103.50,1,1,1,14.72,17.24,-6.07,-1.35,102.00,105.00,3.00,33.59,TARP,DOE-2,11.20,42.25,29.53,12.71,6,4,0,Yes
 Zone Information, MECHANICAL_35,0.0,0.00,0.00,0.00,18.79,-1.36,106.50,1,1,1,16.60,20.97,-4.52,1.79,105.00,108.00,3.00,79.73,TARP,DOE-2,26.58,62.95,44.01,18.95,6,4,0,Yes
 Zone Information, CONFERENCE_36,0.0,0.00,0.00,0.00,13.63,2.59,109.50,1,1,1,10.82,16.43,-0.58,5.76,108.00,111.00,3.00,103.17,TARP,DOE-2,34.39,70.51,49.29,21.22,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_36,0.0,0.00,0.00,0.00,19.41,-1.66,109.50,1,1,1,17.40,21.42,-4.98,1.65,108.00,111.00,3.00,76.71,TARP,DOE-2,25.57,62.67,43.81,18.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_37,0.0,0.00,0.00,0.00,12.68,6.44,112.50,1,1,1,11.08,14.28,3.86,9.02,111.00,114.00,3.00,47.11,TARP,DOE-2,15.70,49.00,34.25,14.75,6,4,0,Yes
 Zone Information, STORAGE_38,0.0,0.00,0.00,0.00,15.05,4.10,115.50,1,1,1,12.90,17.20,0.84,7.35,114.00,117.00,3.00,80.75,TARP,DOE-2,26.92,63.66,44.50,19.16,6,4,0,Yes
 Zone Information, CONFERENCE_39,0.0,0.00,0.00,0.00,17.67,-7.21E-002,118.50,1,1,1,14.62,20.72,-4.03,3.89,117.00,120.00,3.00,140.67,TARP,DOE-2,46.89,82.89,57.94,24.95,6,4,0,Yes
 Zone Information, BREAK_ROOM_40,0.0,0.00,0.00,0.00,21.88,1.38,121.50,1,1,1,18.86,24.89,-3.08,5.85,120.00,123.00,3.00,157.14,TARP,DOE-2,52.38,88.58,61.92,26.66,6,4,0,Yes
 Zone Information, MECHANICAL_40,0.0,0.00,0.00,0.00,18.48,3.79,121.50,1,1,1,15.70,21.25,-0.65,8.24,120.00,123.00,3.00,143.74,TARP,DOE-2,47.91,85.44,59.72,25.71,6,4,0,Yes
 Zone Information, MECHANICAL_41,0.0,0.00,0.00,0.00,13.31,-9.21E-002,124.50,1,1,1,11.23,15.40,-2.69,2.50,123.00,126.00,3.00,62.24,TARP,DOE-2,20.75,55.00,38.45,16.55,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_41,0.0,0.00,0.00,0.00,19.82,0.57,124.50,1,1,1,17.23,22.40,-2.87,4.00,123.00,126.00,3.00,102.91,TARP,DOE-2,34.30,71.02,49.64,21.37,6,4,0,Yes
 Zone Information, BREAK_ROOM_42,0.0,0.00,0.00,0.00,21.92,1.48,127.50,1,1,1,18.71,25.13,-3.07,6.02,126.00,129.00,3.00,170.53,TARP,DOE-2,56.84,91.88,64.23,27.65,6,4,0,Yes
 Zone Information, STORAGE_42,0.0,0.00,0.00,0.00,11.91,-2.92,127.50,1,1,1,8.75,15.06,-6.50,0.67,126.00,129.00,3.00,131.68,TARP,DOE-2,43.89,79.67,55.69,23.98,6,4,0,Yes
 Zone Information, LOBBY_43,0.0,0.00,0.00,0.00,14.84,3.12,130.50,1,1,1,9.95,19.73,-2.65,8.88,129.00,132.00,3.00,331.83,TARP,DOE-2,110.61,126.65,88.53,38.12,6,4,0,Yes
 Zone Information, STORAGE_43,0.0,0.00,0.00,0.00,6.42,2.31,130.50,1,1,1,4.59,8.26,-0.33,4.96,129.00,132.00,3.00,55.56,TARP,DOE-2,18.52,52.54,36.73,15.81,6,4,0,Yes
 Zone Information, BREAK_ROOM_44,0.0,0.00,0.00,0.00,11.58,-6.36,133.50,1,1,1,9.59,13.57,-10.13,-2.60,132.00,135.00,3.00,86.51,TARP,DOE-2,28.84,67.86,47.44,20.42,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_44,0.0,0.00,0.00,0.00,15.04,7.83,133.50,1,1,1,13.44,16.63,5.33,10.32,132.00,135.00,3.00,45.25,TARP,DOE-2,15.08,47.85,33.45,14.40,6,4,0,Yes
 Zone Information, CONFERENCE_45,0.0,0.00,0.00,0.00,12.73,-6.60,136.50,1,1,1,9.46,16.00,-10.07,-3.14,135.00,138.00,3.00,131.83,TARP,DOE-2,43.94,79.58,55.63,23.95,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_45,0.0,0.00,0.00,0.00,16.98,-3.34,136.50,1,1,1,14.96,18.99,-5.53,-1.15,135.00,138.00,3.00,50.56,TARP,DOE-2,16.85,49.31,34.47,14.84,6,4,0,Yes
 Zone Information, BREAK_ROOM_46,0.0,0.00,0.00,0.00,14.14,-1.21,139.50,1,1,1,10.72,17.56,-7.00,4.57,138.00,141.00,3.00,231.60,TARP,DOE-2,77.20,109.19,76.33,32.86,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_47,0.0,0.00,0.00,0.00,22.60,1.83,142.50,1,1,1,20.46,24.74,-0.60,4.25,141.00,144.00,3.00,59.69,TARP,DOE-2,19.90,53.64,37.49,16.14,6,4,0,Yes
 Zone Information, BREAK_ROOM_48,0.0,0.00,0.00,0.00,8.44,3.82,145.50,1,1,1,6.60,10.27,0.62,7.02,144.00,147.00,3.00,67.59,TARP,DOE-2,22.53,59.26,41.43,17.84,6,4,0,Yes
 Zone Information, STORAGE_48,0.0,0.00,0.00,0.00,10.97,3.74,145.50,1,1,1,8.08,13.86,6.62E-002,7.42,144.00,147.00,3.00,123.47,TARP,DOE-2,41.16,77.56,54.22,23.34,6,4,0,Yes
 Zone Information, LOBBY_51,0.0,0.00,0.00,0.00,10.33,-2.16,154.50,1,1,1,5.90,14.77,-7.07,2.75,153.00,156.00,3.00,255.78,TARP,DOE-2,85.26,110.95,77.56,33.39,6,4,0,Yes
 Zone Information, CONFERENCE_51,0.0,0.00,0.00,0.00,12.04,-1.74,154.50,1,1,1,7.76,16.32,-7.42,3.93,153.00,156.00,3.00,285.49,TARP,DOE-2,95.16,118.26,82.67,35.59,6,4,0,Yes
 Zone Information, MECHANICAL_51,0.0,0.00,0.00,0.00,8.62,1.69,154.50,1,1,1,4.94,12.29,-2.45,5.84,153.00,156.00,3.00,178.19,TARP,DOE-2,59.40,92.65,64.77,27.89,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_51,0.0,0.00,0.00,0.00,6.86,2.24,154.50,1,1,1,4.69,9.02,3.31E-002,4.45,153.00,156.00,3.00,54.85,TARP,DOE-2,18.28,51.31,35.87,15.44,6,4,0,Yes
 Zone Information, MECHANICAL_52,0.0,0.00,0.00,0.00,20.65,1.63,157.50,1,1,1,18.06,23.23,-1.93,5.18,156.00,159.00,3.00,106.63,TARP,DOE-2,35.54,72.50,50.68,21.82,6,4,0,Yes
 Zone Information, OFFICE_PRIVATE_52,0.0,0.00,0.00,0.00,18.06,-4.23,157.50,1,1,1,16.10,20.01,-6.45,-2.01,156.00,159.00,3.00,49.58,TARP,DOE-2,16.53,48.89,34.17,14.71,6,4,0,Yes
 Zone Information, LOBBY_54,0.0,0.00,0.00,0.00,12.76,1.14,163.50,1,1,1,8.29,17.23,-6.65,8.94,162.00,165.00,3.00,410.45,TARP,DOE-2,136.82,145.92,102.00,43.92,6,4,0,Yes
 Zone Information, BREAK_ROOM_54,0.0,0.00,0.00,0.00,20.38,3.15,163.50,1,1,1,16.69,24.07,-0.82,7.12,162.00,165.00,3.00,171.28,TARP,DOE-2,57.09,90.74,63.43,27.31,6,4,0,Yes
 Zone Information, OFFICE_OPEN_54,0.0,0.00,0.00,0.00,17.15,2.64,163.50,1,1,1,11.86,22.44,-4.28,9.55,162.00,165.00,3.00,431.32,TARP,DOE-2,143.77,145.20,101.50,43.70,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, MECHANICAL_0,27.08,1.0,27.079,3.693E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_0,40.60,2.0,20.299,4.926E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, LOBBY_1,96.55,4.0,24.137,4.143E-002,9.200,2.600,0.000,0.000,0.000,0.000,11.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_1,26.51,1.0,26.508,3.772E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_2,27.78,2.0,13.888,7.200E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_2,43.96,2.0,21.978,4.550E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_2,30.13,1.0,30.134,3.318E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, MECHANICAL_3,88.40,1.0,88.404,1.131E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_3,16.98,1.0,16.981,5.889E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_4,44.02,2.0,22.009,4.544E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_4,11.58,1.0,11.582,8.634E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_6,57.23,5.0,11.445,8.737E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_8,41.18,4.0,10.295,9.714E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, STORAGE_8,28.74,1.0,28.742,3.479E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_11,47.78,4.0,11.946,8.371E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, CONFERENCE_13,63.84,12.0,5.320,0.188,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_13,11.29,1.0,11.289,8.859E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, LOBBY_14,79.84,3.0,26.612,3.758E-002,9.200,2.600,0.000,0.000,0.000,0.000,11.800,No
 Zone Internal Gains Nominal, CONFERENCE_14,48.89,9.0,5.432,0.184,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_14,61.05,6.0,10.175,9.828E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, MECHANICAL_14,34.28,1.0,34.280,2.917E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, CONFERENCE_15,31.68,6.0,5.279,0.189,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_15,44.74,1.0,44.737,2.235E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_16,62.99,6.0,10.499,9.525E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_OPEN_16,104.89,5.0,20.978,4.767E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_18,39.44,3.0,13.147,7.606E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_18,18.72,1.0,18.718,5.342E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, CONFERENCE_19,81.97,16.0,5.123,0.195,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, MECHANICAL_19,43.08,1.0,43.081,2.321E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_19,44.52,2.0,22.259,4.493E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_22,16.55,1.0,16.551,6.042E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, STORAGE_24,26.76,1.0,26.760,3.737E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_25,36.22,3.0,12.073,8.283E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_25,32.17,1.0,32.172,3.108E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_25,28.15,1.0,28.152,3.552E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, STORAGE_26,33.54,1.0,33.540,2.982E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, CONFERENCE_27,88.25,17.0,5.191,0.193,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_27,28.90,2.0,14.449,6.921E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_28,46.08,2.0,23.041,4.340E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_29,61.08,6.0,10.180,9.823E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, STORAGE_29,16.87,1.0,16.871,5.927E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, CONFERENCE_30,82.83,16.0,5.177,0.193,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_31,17.25,1.0,17.251,5.797E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_32,42.14,4.0,10.536,9.492E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, MECHANICAL_32,27.04,1.0,27.036,3.699E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, STORAGE_32,26.07,1.0,26.073,3.835E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_33,31.41,1.0,31.407,3.184E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_34,37.24,1.0,37.235,2.686E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_34,11.20,1.0,11.196,8.932E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, MECHANICAL_35,26.58,1.0,26.577,3.763E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, CONFERENCE_36,34.39,6.0,5.732,0.174,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_36,25.57,1.0,25.569,3.911E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_37,15.70,1.0,15.705,6.368E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, STORAGE_38,26.92,1.0,26.917,3.715E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, CONFERENCE_39,46.89,9.0,5.210,0.192,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_40,52.38,5.0,10.476,9.546E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, MECHANICAL_40,47.91,1.0,47.913,2.087E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, MECHANICAL_41,20.75,1.0,20.746,4.820E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_41,34.30,1.0,34.304,2.915E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_42,56.84,5.0,11.369,8.796E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, STORAGE_42,43.89,1.0,43.892,2.278E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, LOBBY_43,110.61,5.0,22.122,4.520E-002,9.200,2.600,0.000,0.000,0.000,0.000,11.800,No
 Zone Internal Gains Nominal, STORAGE_43,18.52,1.0,18.520,5.400E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_44,28.84,2.0,14.419,6.935E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_44,15.08,1.0,15.085,6.629E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, CONFERENCE_45,43.94,8.0,5.493,0.182,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_45,16.85,1.0,16.854,5.933E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_46,77.20,7.0,11.029,9.067E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_47,19.90,1.0,19.896,5.026E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, BREAK_ROOM_48,22.53,2.0,11.265,8.877E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, STORAGE_48,41.16,1.0,41.155,2.430E-002,3.900,0.900,0.000,0.000,0.000,0.000,4.800,No
 Zone Internal Gains Nominal, LOBBY_51,85.26,4.0,21.315,4.692E-002,9.200,2.600,0.000,0.000,0.000,0.000,11.800,No
 Zone Internal Gains Nominal, CONFERENCE_51,95.16,19.0,5.009,0.200,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, MECHANICAL_51,59.40,1.0,59.396,1.684E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_51,18.28,1.0,18.284,5.469E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, MECHANICAL_52,35.54,1.0,35.544,2.813E-002,3.900,0.000,0.000,0.000,0.000,0.000,3.900,No
 Zone Internal Gains Nominal, OFFICE_PRIVATE_52,16.53,1.0,16.528,6.050E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
 Zone Internal Gains Nominal, LOBBY_54,136.82,6.0,22.803,4.385E-002,9.200,2.600,0.000,0.000,0.000,0.000,11.800,No
 Zone Internal Gains Nominal, BREAK_ROOM_54,57.09,5.0,11.419,8.757E-002,5.800,12.000,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE_OPEN_54,143.77,7.0,20.539,4.869E-002,7.700,6.500,0.000,0.000,0.000,0.000,14.200,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, MECHANICAL_0_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_0,27.08,1.0,1.0,3.693E-002,27.079,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_0_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_0,40.60,2.0,2.0,4.926E-002,20.299,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_1_PEOPLE,LOBBY_OCCUPANCY,LOBBY_1,96.55,4.0,4.0,4.143E-002,24.137,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, OFFICE_PRIVATE_1_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_1,26.51,1.0,1.0,3.772E-002,26.508,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_2_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_2,27.78,2.0,2.0,7.200E-002,13.888,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_2_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_2,43.96,2.0,2.0,4.550E-002,21.978,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_2_PEOPLE,STORAGE_OCCUPANCY,STORAGE_2,30.13,1.0,1.0,3.318E-002,30.134,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_3_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_3,88.40,1.0,1.0,1.131E-002,88.404,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_3_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_3,16.98,1.0,1.0,5.889E-002,16.981,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_4_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_4,44.02,2.0,2.0,4.544E-002,22.009,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_4_PEOPLE,STORAGE_OCCUPANCY,STORAGE_4,11.58,1.0,1.0,8.634E-002,11.582,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_6_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_6,57.23,5.0,5.0,8.737E-002,11.445,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, BREAK_ROOM_8_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_8,41.18,4.0,4.0,9.714E-002,10.295,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, STORAGE_8_PEOPLE,STORAGE_OCCUPANCY,STORAGE_8,28.74,1.0,1.0,3.479E-002,28.742,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_11_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_11,47.78,4.0,4.0,8.371E-002,11.946,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_13_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_13,63.84,12.0,12.0,0.188,5.320,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,12.0,0.0,12.0,0.0,1.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_13_PEOPLE,STORAGE_OCCUPANCY,STORAGE_13,11.29,1.0,1.0,8.859E-002,11.289,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_14_PEOPLE,LOBBY_OCCUPANCY,LOBBY_14,79.84,3.0,3.0,3.758E-002,26.612,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, CONFERENCE_14_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_14,48.89,9.0,9.0,0.184,5.432,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_14_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_14,61.05,6.0,6.0,9.828E-002,10.175,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, MECHANICAL_14_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_14,34.28,1.0,1.0,2.917E-002,34.280,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_15_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_15,31.68,6.0,6.0,0.189,5.279,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_15_PEOPLE,STORAGE_OCCUPANCY,STORAGE_15,44.74,1.0,1.0,2.235E-002,44.737,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_16_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_16,62.99,6.0,6.0,9.525E-002,10.499,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, OFFICE_OPEN_16_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_16,104.89,5.0,5.0,4.767E-002,20.978,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,5.0,0.0,5.0,0.0,0.5,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_18_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_18,39.44,3.0,3.0,7.606E-002,13.147,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_PRIVATE_18_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_18,18.72,1.0,1.0,5.342E-002,18.718,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_19_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_19,81.97,16.0,16.0,0.195,5.123,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_19_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_19,43.08,1.0,1.0,2.321E-002,43.081,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_19_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_19,44.52,2.0,2.0,4.493E-002,22.259,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_22_PEOPLE,STORAGE_OCCUPANCY,STORAGE_22,16.55,1.0,1.0,6.042E-002,16.551,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_24_PEOPLE,STORAGE_OCCUPANCY,STORAGE_24,26.76,1.0,1.0,3.737E-002,26.760,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_25_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_25,36.22,3.0,3.0,8.283E-002,12.073,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.6,
 People Internal Gains Nominal, OFFICE_PRIVATE_25_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_25,32.17,1.0,1.0,3.108E-002,32.172,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_25_PEOPLE,STORAGE_OCCUPANCY,STORAGE_25,28.15,1.0,1.0,3.552E-002,28.152,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_26_PEOPLE,STORAGE_OCCUPANCY,STORAGE_26,33.54,1.0,1.0,2.982E-002,33.540,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_27_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_27,88.25,17.0,17.0,0.193,5.191,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,17.0,0.0,17.0,0.0,1.7,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_27_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_27,28.90,2.0,2.0,6.921E-002,14.449,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_28_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_28,46.08,2.0,2.0,4.340E-002,23.041,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,2.0,0.0,2.0,0.0,0.2,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_29_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_29,61.08,6.0,6.0,9.823E-002,10.180,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, STORAGE_29_PEOPLE,STORAGE_OCCUPANCY,STORAGE_29,16.87,1.0,1.0,5.927E-002,16.871,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_30_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_30,82.83,16.0,16.0,0.193,5.177,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,16.0,0.0,16.0,0.0,1.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_31_PEOPLE,STORAGE_OCCUPANCY,STORAGE_31,17.25,1.0,1.0,5.797E-002,17.251,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_32_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_32,42.14,4.0,4.0,9.492E-002,10.536,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, MECHANICAL_32_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_32,27.04,1.0,1.0,3.699E-002,27.036,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, STORAGE_32_PEOPLE,STORAGE_OCCUPANCY,STORAGE_32,26.07,1.0,1.0,3.835E-002,26.073,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_33_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_33,31.41,1.0,1.0,3.184E-002,31.407,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_34_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_34,37.24,1.0,1.0,2.686E-002,37.235,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_34_PEOPLE,STORAGE_OCCUPANCY,STORAGE_34,11.20,1.0,1.0,8.932E-002,11.196,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_35_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_35,26.58,1.0,1.0,3.763E-002,26.577,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_36_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_36,34.39,6.0,6.0,0.174,5.732,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,6.0,0.0,6.0,0.0,0.6,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_36_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_36,25.57,1.0,1.0,3.911E-002,25.569,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_37_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_37,15.70,1.0,1.0,6.368E-002,15.705,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, STORAGE_38_PEOPLE,STORAGE_OCCUPANCY,STORAGE_38,26.92,1.0,1.0,3.715E-002,26.917,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, CONFERENCE_39_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_39,46.89,9.0,9.0,0.192,5.210,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,9.0,0.0,9.0,0.0,0.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_40_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_40,52.38,5.0,5.0,9.546E-002,10.476,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, MECHANICAL_40_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_40,47.91,1.0,1.0,2.087E-002,47.913,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, MECHANICAL_41_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_41,20.75,1.0,1.0,4.820E-002,20.746,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_41_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_41,34.30,1.0,1.0,2.915E-002,34.304,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_42_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_42,56.84,5.0,5.0,8.796E-002,11.369,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, STORAGE_42_PEOPLE,STORAGE_OCCUPANCY,STORAGE_42,43.89,1.0,1.0,2.278E-002,43.892,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_43_PEOPLE,LOBBY_OCCUPANCY,LOBBY_43,110.61,5.0,5.0,4.520E-002,22.122,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, STORAGE_43_PEOPLE,STORAGE_OCCUPANCY,STORAGE_43,18.52,1.0,1.0,5.400E-002,18.520,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, BREAK_ROOM_44_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_44,28.84,2.0,2.0,6.935E-002,14.419,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_44_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_44,15.08,1.0,1.0,6.629E-002,15.085,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, CONFERENCE_45_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_45,43.94,8.0,8.0,0.182,5.493,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,8.0,0.0,8.0,0.0,0.8,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, OFFICE_PRIVATE_45_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_45,16.85,1.0,1.0,5.933E-002,16.854,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_46_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_46,77.20,7.0,7.0,9.067E-002,11.029,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.4,
 People Internal Gains Nominal, OFFICE_PRIVATE_47_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_47,19.90,1.0,1.0,5.026E-002,19.896,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, BREAK_ROOM_48_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_48,22.53,2.0,2.0,8.877E-002,11.265,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,0.4,
 People Internal Gains Nominal, STORAGE_48_PEOPLE,STORAGE_OCCUPANCY,STORAGE_48,41.16,1.0,1.0,2.430E-002,41.155,0.300,0.700,0.100,STORAGE_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, LOBBY_51_PEOPLE,LOBBY_OCCUPANCY,LOBBY_51,85.26,4.0,4.0,4.692E-002,21.315,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
 People Internal Gains Nominal, CONFERENCE_51_PEOPLE,CONFERENCE_OCCUPANCY,CONFERENCE_51,95.16,19.0,19.0,0.200,5.009,0.300,0.700,0.100,CONFERENCE_ACTIVITY,No,3.8200E-008,0.0,19.0,0.0,19.0,0.0,1.9,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_51_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_51,59.40,1.0,1.0,1.684E-002,59.396,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_51_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_51,18.28,1.0,1.0,5.469E-002,18.284,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, MECHANICAL_52_PEOPLE,MECHANICAL_OCCUPANCY,MECHANICAL_52,35.54,1.0,1.0,2.813E-002,35.544,0.300,0.700,0.100,MECHANICAL_ACTIVITY,No,3.8200E-008,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,
 People Internal Gains Nominal, OFFICE_PRIVATE_52_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_PRIVATE_52,16.53,1.0,1.0,6.050E-002,16.528,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.1,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY_54_PEOPLE,LOBBY_OCCUPANCY,LOBBY_54,136.82,6.0,6.0,4.385E-002,22.803,0.300,0.700,0.100,LOBBY_ACTIVITY,No,3.8200E-008,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
 People Internal Gains Nominal, BREAK_ROOM_54_PEOPLE,BREAK_ROOM_OCCUPANCY,BREAK_ROOM_54,57.09,5.0,5.0,8.757E-002,11.419,0.300,0.700,0.100,BREAK_ROOM_ACTIVITY,No,3.8200E-008,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
 People Internal Gains Nominal, OFFICE_OPEN_54_PEOPLE,OFFICE_OPEN_OCCUPANCY,OFFICE_OPEN_54,143.77,7.0,7.0,4.869E-002,20.539,0.300,0.700,0.100,OFFICE_OPEN_ACTIVITY,No,3.8200E-008,0.0,7.0,0.0,7.0,0.0,0.7,0.0,0.0,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, MECHANICAL_0_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_0,27.08,1.0,105.609,3.900,105.609,0.000,0.300,0.200,0.500,1.000,General,0.000,105.609,10.561,105.6,0.000,21.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_0_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_0,40.60,2.0,312.609,7.700,156.305,0.000,0.300,0.200,0.500,1.000,General,0.000,312.609,31.261,312.6,0.000,62.522,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_1_LIGHTS,LOBBY_LIGHTING,LOBBY_1,96.55,4.0,888.237,9.200,222.059,0.000,0.300,0.200,0.500,1.000,General,0.000,888.237,88.824,888.2,0.000,177.647,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_1_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_1,26.51,1.0,204.113,7.700,204.113,0.000,0.300,0.200,0.500,1.000,General,0.000,204.113,20.411,204.1,0.000,40.823,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_2_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_2,27.78,2.0,161.102,5.800,80.551,0.000,0.300,0.200,0.500,1.000,General,0.000,161.102,16.110,161.1,0.000,32.220,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_2_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_2,43.96,2.0,338.461,7.700,169.230,0.000,0.300,0.200,0.500,1.000,General,0.000,338.461,33.846,338.5,0.000,67.692,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_2_LIGHTS,STORAGE_LIGHTING,STORAGE_2,30.13,1.0,117.524,3.900,117.524,0.000,0.300,0.200,0.500,1.000,General,0.000,117.524,11.752,117.5,0.000,23.505,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_3_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_3,88.40,1.0,344.777,3.900,344.777,0.000,0.300,0.200,0.500,1.000,General,0.000,344.777,34.478,344.8,0.000,68.955,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_3_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_3,16.98,1.0,130.750,7.700,130.750,0.000,0.300,0.200,0.500,1.000,General,0.000,130.750,13.075,130.8,0.000,26.150,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_4_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_4,44.02,2.0,338.940,7.700,169.470,0.000,0.300,0.200,0.500,1.000,General,0.000,338.940,33.894,338.9,0.000,67.788,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_4_LIGHTS,STORAGE_LIGHTING,STORAGE_4,11.58,1.0,45.170,3.900,45.170,0.000,0.300,0.200,0.500,1.000,General,0.000,45.170,4.517,45.2,0.000,9.034,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_6_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_6,57.23,5.0,331.910,5.800,66.382,0.000,0.300,0.200,0.500,1.000,General,0.000,331.910,33.191,331.9,0.000,66.382,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_8_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_8,41.18,4.0,238.832,5.800,59.708,0.000,0.300,0.200,0.500,1.000,General,0.000,238.832,23.883,238.8,0.000,47.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_8_LIGHTS,STORAGE_LIGHTING,STORAGE_8,28.74,1.0,112.094,3.900,112.094,0.000,0.300,0.200,0.500,1.000,General,0.000,112.094,11.209,112.1,0.000,22.419,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_11_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_11,47.78,4.0,277.152,5.800,69.288,0.000,0.300,0.200,0.500,1.000,General,0.000,277.152,27.715,277.2,0.000,55.430,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_13_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_13,63.84,12.0,491.548,7.700,40.962,0.000,0.300,0.200,0.500,1.000,General,0.000,491.548,49.155,491.5,0.000,98.310,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_13_LIGHTS,STORAGE_LIGHTING,STORAGE_13,11.29,1.0,44.025,3.900,44.025,0.000,0.300,0.200,0.500,1.000,General,0.000,44.025,4.403,44.0,0.000,8.805,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_14_LIGHTS,LOBBY_LIGHTING,LOBBY_14,79.84,3.0,734.490,9.200,244.830,0.000,0.300,0.200,0.500,1.000,General,0.000,734.490,73.449,734.5,0.000,146.898,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_14_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_14,48.89,9.0,376.450,7.700,41.828,0.000,0.300,0.200,0.500,1.000,General,0.000,376.450,37.645,376.4,0.000,75.290,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_14_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_14,61.05,6.0,354.101,5.800,59.017,0.000,0.300,0.200,0.500,1.000,General,0.000,354.101,35.410,354.1,0.000,70.820,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_14_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_14,34.28,1.0,133.694,3.900,133.694,0.000,0.300,0.200,0.500,1.000,General,0.000,133.694,13.369,133.7,0.000,26.739,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_15_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_15,31.68,6.0,243.903,7.700,40.650,0.000,0.300,0.200,0.500,1.000,General,0.000,243.903,24.390,243.9,0.000,48.781,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_15_LIGHTS,STORAGE_LIGHTING,STORAGE_15,44.74,1.0,174.474,3.900,174.474,0.000,0.300,0.200,0.500,1.000,General,0.000,174.474,17.447,174.5,0.000,34.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_16_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_16,62.99,6.0,365.351,5.800,60.892,0.000,0.300,0.200,0.500,1.000,General,0.000,365.351,36.535,365.4,0.000,73.070,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_16,104.89,5.0,807.646,7.700,161.529,0.000,0.300,0.200,0.500,1.000,General,0.000,807.646,80.765,807.6,0.000,161.529,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,39.44,3.0,228.765,5.800,76.255,0.000,0.300,0.200,0.500,1.000,General,0.000,228.765,22.877,228.8,0.000,45.753,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_18,18.72,1.0,144.129,7.700,144.129,0.000,0.300,0.200,0.500,1.000,General,0.000,144.129,14.413,144.1,0.000,28.826,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,81.97,16.0,631.188,7.700,39.449,0.000,0.300,0.200,0.500,1.000,General,0.000,631.188,63.119,631.2,0.000,126.238,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,43.08,1.0,168.017,3.900,168.017,0.000,0.300,0.200,0.500,1.000,General,0.000,168.017,16.802,168.0,0.000,33.603,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,44.52,2.0,342.785,7.700,171.393,0.000,0.300,0.200,0.500,1.000,General,0.000,342.785,34.279,342.8,0.000,68.557,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,16.55,1.0,64.550,3.900,64.550,0.000,0.300,0.200,0.500,1.000,General,0.000,64.550,6.455,64.6,0.000,12.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,26.76,1.0,104.364,3.900,104.364,0.000,0.300,0.200,0.500,1.000,General,0.000,104.364,10.436,104.4,0.000,20.873,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_25_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_25,36.22,3.0,210.077,5.800,70.026,0.000,0.300,0.200,0.500,1.000,General,0.000,210.077,21.008,210.1,0.000,42.015,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,32.17,1.0,247.728,7.700,247.728,0.000,0.300,0.200,0.500,1.000,General,0.000,247.728,24.773,247.7,0.000,49.546,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_25_LIGHTS,STORAGE_LIGHTING,STORAGE_25,28.15,1.0,109.791,3.900,109.791,0.000,0.300,0.200,0.500,1.000,General,0.000,109.791,10.979,109.8,0.000,21.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_26_LIGHTS,STORAGE_LIGHTING,STORAGE_26,33.54,1.0,130.806,3.900,130.806,0.000,0.300,0.200,0.500,1.000,General,0.000,130.806,13.081,130.8,0.000,26.161,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_27_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_27,88.25,17.0,679.509,7.700,39.971,0.000,0.300,0.200,0.500,1.000,General,0.000,679.509,67.951,679.5,0.000,135.902,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_27_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_27,28.90,2.0,167.607,5.800,83.803,0.000,0.300,0.200,0.500,1.000,General,0.000,167.607,16.761,167.6,0.000,33.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_28,46.08,2.0,354.829,7.700,177.414,0.000,0.300,0.200,0.500,1.000,General,0.000,354.829,35.483,354.8,0.000,70.966,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_29_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_29,61.08,6.0,354.269,5.800,59.045,0.000,0.300,0.200,0.500,1.000,General,0.000,354.269,35.427,354.3,0.000,70.854,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_29_LIGHTS,STORAGE_LIGHTING,STORAGE_29,16.87,1.0,65.799,3.900,65.799,0.000,0.300,0.200,0.500,1.000,General,0.000,65.799,6.580,65.8,0.000,13.160,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_30_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_30,82.83,16.0,637.777,7.700,39.861,0.000,0.300,0.200,0.500,1.000,General,0.000,637.777,63.778,637.8,0.000,127.555,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_31_LIGHTS,STORAGE_LIGHTING,STORAGE_31,17.25,1.0,67.279,3.900,67.279,0.000,0.300,0.200,0.500,1.000,General,0.000,67.279,6.728,67.3,0.000,13.456,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_32_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_32,42.14,4.0,244.424,5.800,61.106,0.000,0.300,0.200,0.500,1.000,General,0.000,244.424,24.442,244.4,0.000,48.885,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,27.04,1.0,105.440,3.900,105.440,0.000,0.300,0.200,0.500,1.000,General,0.000,105.440,10.544,105.4,0.000,21.088,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,26.07,1.0,101.685,3.900,101.685,0.000,0.300,0.200,0.500,1.000,General,0.000,101.685,10.169,101.7,0.000,20.337,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,31.41,1.0,241.830,7.700,241.830,0.000,0.300,0.200,0.500,1.000,General,0.000,241.830,24.183,241.8,0.000,48.366,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,37.24,1.0,286.710,7.700,286.710,0.000,0.300,0.200,0.500,1.000,General,0.000,286.710,28.671,286.7,0.000,57.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_34_LIGHTS,STORAGE_LIGHTING,STORAGE_34,11.20,1.0,43.665,3.900,43.665,0.000,0.300,0.200,0.500,1.000,General,0.000,43.665,4.367,43.7,0.000,8.733,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,26.58,1.0,103.649,3.900,103.649,0.000,0.300,0.200,0.500,1.000,General,0.000,103.649,10.365,103.6,0.000,20.730,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,34.39,6.0,264.801,7.700,44.134,0.000,0.300,0.200,0.500,1.000,General,0.000,264.801,26.480,264.8,0.000,52.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_36,25.57,1.0,196.879,7.700,196.879,0.000,0.300,0.200,0.500,1.000,General,0.000,196.879,19.688,196.9,0.000,39.376,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,15.70,1.0,120.926,7.700,120.926,0.000,0.300,0.200,0.500,1.000,General,0.000,120.926,12.093,120.9,0.000,24.185,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_38_LIGHTS,STORAGE_LIGHTING,STORAGE_38,26.92,1.0,104.978,3.900,104.978,0.000,0.300,0.200,0.500,1.000,General,0.000,104.978,10.498,105.0,0.000,20.996,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,46.89,9.0,361.053,7.700,40.117,0.000,0.300,0.200,0.500,1.000,General,0.000,361.053,36.105,361.1,0.000,72.211,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_40_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_40,52.38,5.0,303.807,5.800,60.761,0.000,0.300,0.200,0.500,1.000,General,0.000,303.807,30.381,303.8,0.000,60.761,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_40_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_40,47.91,1.0,186.860,3.900,186.860,0.000,0.300,0.200,0.500,1.000,General,0.000,186.860,18.686,186.9,0.000,37.372,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_41_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_41,20.75,1.0,80.908,3.900,80.908,0.000,0.300,0.200,0.500,1.000,General,0.000,80.908,8.091,80.9,0.000,16.182,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_41,34.30,1.0,264.143,7.700,264.143,0.000,0.300,0.200,0.500,1.000,General,0.000,264.143,26.414,264.1,0.000,52.829,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_42_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_42,56.84,5.0,329.695,5.800,65.939,0.000,0.300,0.200,0.500,1.000,General,0.000,329.695,32.970,329.7,0.000,65.939,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_42_LIGHTS,STORAGE_LIGHTING,STORAGE_42,43.89,1.0,171.179,3.900,171.179,0.000,0.300,0.200,0.500,1.000,General,0.000,171.179,17.118,171.2,0.000,34.236,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_43_LIGHTS,LOBBY_LIGHTING,LOBBY_43,110.61,5.0,1017.605,9.200,203.521,0.000,0.300,0.200,0.500,1.000,General,0.000,1017.605,101.761,1017.6,0.000,203.521,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_43_LIGHTS,STORAGE_LIGHTING,STORAGE_43,18.52,1.0,72.227,3.900,72.227,0.000,0.300,0.200,0.500,1.000,General,0.000,72.227,7.223,72.2,0.000,14.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_44_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_44,28.84,2.0,167.260,5.800,83.630,0.000,0.300,0.200,0.500,1.000,General,0.000,167.260,16.726,167.3,0.000,33.452,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_44,15.08,1.0,116.153,7.700,116.153,0.000,0.300,0.200,0.500,1.000,General,0.000,116.153,11.615,116.2,0.000,23.231,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_45_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_45,43.94,8.0,338.365,7.700,42.296,0.000,0.300,0.200,0.500,1.000,General,0.000,338.365,33.836,338.4,0.000,67.673,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_45,16.85,1.0,129.774,7.700,129.774,0.000,0.300,0.200,0.500,1.000,General,0.000,129.774,12.977,129.8,0.000,25.955,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_46_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_46,77.20,7.0,447.761,5.800,63.966,0.000,0.300,0.200,0.500,1.000,General,0.000,447.761,44.776,447.8,0.000,89.552,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_47,19.90,1.0,153.203,7.700,153.203,0.000,0.300,0.200,0.500,1.000,General,0.000,153.203,15.320,153.2,0.000,30.641,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_48_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_48,22.53,2.0,130.677,5.800,65.339,0.000,0.300,0.200,0.500,1.000,General,0.000,130.677,13.068,130.7,0.000,26.135,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_48_LIGHTS,STORAGE_LIGHTING,STORAGE_48,41.16,1.0,160.505,3.900,160.505,0.000,0.300,0.200,0.500,1.000,General,0.000,160.505,16.051,160.5,0.000,32.101,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_51_LIGHTS,LOBBY_LIGHTING,LOBBY_51,85.26,4.0,784.381,9.200,196.095,0.000,0.300,0.200,0.500,1.000,General,0.000,784.381,78.438,784.4,0.000,156.876,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_51_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_51,95.16,19.0,732.751,7.700,38.566,0.000,0.300,0.200,0.500,1.000,General,0.000,732.751,73.275,732.8,0.000,146.550,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,59.40,1.0,231.644,3.900,231.644,0.000,0.300,0.200,0.500,1.000,General,0.000,231.644,23.164,231.6,0.000,46.329,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,18.28,1.0,140.785,7.700,140.785,0.000,0.300,0.200,0.500,1.000,General,0.000,140.785,14.078,140.8,0.000,28.157,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_52_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_52,35.54,1.0,138.622,3.900,138.622,0.000,0.300,0.200,0.500,1.000,General,0.000,138.622,13.862,138.6,0.000,27.724,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_52,16.53,1.0,127.266,7.700,127.266,0.000,0.300,0.200,0.500,1.000,General,0.000,127.266,12.727,127.3,0.000,25.453,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_54_LIGHTS,LOBBY_LIGHTING,LOBBY_54,136.82,6.0,1258.713,9.200,209.786,0.000,0.300,0.200,0.500,1.000,General,0.000,1258.713,125.871,1258.7,0.000,251.743,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_54_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_54,57.09,5.0,331.150,5.800,66.230,0.000,0.300,0.200,0.500,1.000,General,0.000,331.150,33.115,331.2,0.000,66.230,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_54,143.77,7.0,1107.061,7.700,158.152,0.000,0.300,0.200,0.500,1.000,General,0.000,1107.061,110.706,1107.1,0.000,221.412,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,27.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,40.60,2.0,263.891,6.500,131.945,0.100,0.200,0.000,0.700,General,0.000,211.113,79.167,211.113,0.000,79.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_1_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_1,96.55,4.0,251.024,2.600,62.756,0.100,0.200,0.000,0.700,General,0.000,200.819,75.307,200.819,0.000,75.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,26.51,1.0,172.303,6.500,172.303,0.100,0.200,0.000,0.700,General,0.000,137.842,51.691,137.842,0.000,51.691,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,27.78,2.0,333.315,12.000,166.658,0.100,0.200,0.000,0.700,General,0.000,266.652,99.995,266.652,0.000,99.995,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,43.96,2.0,285.714,6.500,142.857,0.100,0.200,0.000,0.700,General,0.000,228.571,85.714,228.571,0.000,85.714,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,30.13,1.0,27.121,0.900,27.121,0.100,0.200,0.000,0.700,General,0.000,21.697,8.136,21.697,0.000,8.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,88.40,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3,16.98,1.0,110.373,6.500,110.373,0.100,0.200,0.000,0.700,General,0.000,88.299,33.112,88.299,0.000,33.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,44.02,2.0,286.119,6.500,143.059,0.100,0.200,0.000,0.700,General,0.000,228.895,85.836,228.895,0.000,85.836,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,11.58,1.0,10.424,0.900,10.424,0.100,0.200,0.000,0.700,General,0.000,8.339,3.127,8.339,0.000,3.127,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,57.23,5.0,686.711,12.000,137.342,0.100,0.200,0.000,0.700,General,0.000,549.369,206.013,549.369,0.000,206.013,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,41.18,4.0,494.136,12.000,123.534,0.100,0.200,0.000,0.700,General,0.000,395.309,148.241,395.309,0.000,148.241,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,28.74,1.0,25.868,0.900,25.868,0.100,0.200,0.000,0.700,General,0.000,20.694,7.760,20.694,0.000,7.760,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_11_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_11,47.78,4.0,573.417,12.000,143.354,0.100,0.200,0.000,0.700,General,0.000,458.734,172.025,458.734,0.000,172.025,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,63.84,12.0,414.943,6.500,34.579,0.100,0.200,0.000,0.700,General,0.000,331.954,124.483,331.954,0.000,124.483,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,11.29,1.0,10.160,0.900,10.160,0.100,0.200,0.000,0.700,General,0.000,8.128,3.048,8.128,0.000,3.048,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,79.84,3.0,207.573,2.600,69.191,0.100,0.200,0.000,0.700,General,0.000,166.059,62.272,166.059,0.000,62.272,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_14_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_14,48.89,9.0,317.782,6.500,35.309,0.100,0.200,0.000,0.700,General,0.000,254.226,95.335,254.226,0.000,95.335,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,61.05,6.0,732.622,12.000,122.104,0.100,0.200,0.000,0.700,General,0.000,586.098,219.787,586.098,0.000,219.787,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_14_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_14,34.28,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_15_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_15,31.68,6.0,205.892,6.500,34.315,0.100,0.200,0.000,0.700,General,0.000,164.714,61.768,164.714,0.000,61.768,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,44.74,1.0,40.263,0.900,40.263,0.100,0.200,0.000,0.700,General,0.000,32.211,12.079,32.211,0.000,12.079,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,62.99,6.0,755.899,12.000,125.983,0.100,0.200,0.000,0.700,General,0.000,604.719,226.770,604.719,0.000,226.770,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,104.89,5.0,681.779,6.500,136.356,0.100,0.200,0.000,0.700,General,0.000,545.423,204.534,545.423,0.000,204.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,39.44,3.0,473.307,12.000,157.769,0.100,0.200,0.000,0.700,General,0.000,378.646,141.992,378.646,0.000,141.992,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,18.72,1.0,121.668,6.500,121.668,0.100,0.200,0.000,0.700,General,0.000,97.334,36.500,97.334,0.000,36.500,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,81.97,16.0,532.821,6.500,33.301,0.100,0.200,0.000,0.700,General,0.000,426.257,159.846,426.257,0.000,159.846,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,43.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,44.52,2.0,289.364,6.500,144.682,0.100,0.200,0.000,0.700,General,0.000,231.491,86.809,231.491,0.000,86.809,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,16.55,1.0,14.896,0.900,14.896,0.100,0.200,0.000,0.700,General,0.000,11.917,4.469,11.917,0.000,4.469,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,26.76,1.0,24.084,0.900,24.084,0.100,0.200,0.000,0.700,General,0.000,19.267,7.225,19.267,0.000,7.225,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_25_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_25,36.22,3.0,434.642,12.000,144.881,0.100,0.200,0.000,0.700,General,0.000,347.714,130.393,347.714,0.000,130.393,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,32.17,1.0,209.121,6.500,209.121,0.100,0.200,0.000,0.700,General,0.000,167.297,62.736,167.297,0.000,62.736,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,28.15,1.0,25.336,0.900,25.336,0.100,0.200,0.000,0.700,General,0.000,20.269,7.601,20.269,0.000,7.601,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_26_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_26,33.54,1.0,30.186,0.900,30.186,0.100,0.200,0.000,0.700,General,0.000,24.149,9.056,24.149,0.000,9.056,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_27_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_27,88.25,17.0,573.611,6.500,33.742,0.100,0.200,0.000,0.700,General,0.000,458.889,172.083,458.889,0.000,172.083,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,28.90,2.0,346.772,12.000,173.386,0.100,0.200,0.000,0.700,General,0.000,277.418,104.032,277.418,0.000,104.032,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_28,46.08,2.0,299.531,6.500,149.765,0.100,0.200,0.000,0.700,General,0.000,239.624,89.859,239.624,0.000,89.859,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_29_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_29,61.08,6.0,732.971,12.000,122.162,0.100,0.200,0.000,0.700,General,0.000,586.376,219.891,586.376,0.000,219.891,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_29_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_29,16.87,1.0,15.184,0.900,15.184,0.100,0.200,0.000,0.700,General,0.000,12.147,4.555,12.147,0.000,4.555,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_30_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_30,82.83,16.0,538.383,6.500,33.649,0.100,0.200,0.000,0.700,General,0.000,430.706,161.515,430.706,0.000,161.515,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_31_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_31,17.25,1.0,15.526,0.900,15.526,0.100,0.200,0.000,0.700,General,0.000,12.421,4.658,12.421,0.000,4.658,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_32_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_32,42.14,4.0,505.704,12.000,126.426,0.100,0.200,0.000,0.700,General,0.000,404.563,151.711,404.563,0.000,151.711,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,27.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,26.07,1.0,23.466,0.900,23.466,0.100,0.200,0.000,0.700,General,0.000,18.773,7.040,18.773,0.000,7.040,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,31.41,1.0,204.142,6.500,204.142,0.100,0.200,0.000,0.700,General,0.000,163.314,61.243,163.314,0.000,61.243,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,37.24,1.0,242.028,6.500,242.028,0.100,0.200,0.000,0.700,General,0.000,193.622,72.608,193.622,0.000,72.608,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_34_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_34,11.20,1.0,10.077,0.900,10.077,0.100,0.200,0.000,0.700,General,0.000,8.061,3.023,8.061,0.000,3.023,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,26.58,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,34.39,6.0,223.533,6.500,37.256,0.100,0.200,0.000,0.700,General,0.000,178.827,67.060,178.827,0.000,67.060,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_36,25.57,1.0,166.197,6.500,166.197,0.100,0.200,0.000,0.700,General,0.000,132.957,49.859,132.957,0.000,49.859,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,15.70,1.0,102.080,6.500,102.080,0.100,0.200,0.000,0.700,General,0.000,81.664,30.624,81.664,0.000,30.624,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_38_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_38,26.92,1.0,24.226,0.900,24.226,0.100,0.200,0.000,0.700,General,0.000,19.380,7.268,19.380,0.000,7.268,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,46.89,9.0,304.785,6.500,33.865,0.100,0.200,0.000,0.700,General,0.000,243.828,91.435,243.828,0.000,91.435,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,52.38,5.0,628.566,12.000,125.713,0.100,0.200,0.000,0.700,General,0.000,502.853,188.570,502.853,0.000,188.570,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_40_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_40,47.91,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_41_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_41,20.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_41,34.30,1.0,222.978,6.500,222.978,0.100,0.200,0.000,0.700,General,0.000,178.382,66.893,178.382,0.000,66.893,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_42_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_42,56.84,5.0,682.129,12.000,136.426,0.100,0.200,0.000,0.700,General,0.000,545.703,204.639,545.703,0.000,204.639,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_42_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_42,43.89,1.0,39.503,0.900,39.503,0.100,0.200,0.000,0.700,General,0.000,31.602,11.851,31.602,0.000,11.851,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_43_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_43,110.61,5.0,287.584,2.600,57.517,0.100,0.200,0.000,0.700,General,0.000,230.067,86.275,230.067,0.000,86.275,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_43_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_43,18.52,1.0,16.668,0.900,16.668,0.100,0.200,0.000,0.700,General,0.000,13.334,5.000,13.334,0.000,5.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_44_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_44,28.84,2.0,346.055,12.000,173.027,0.100,0.200,0.000,0.700,General,0.000,276.844,103.816,276.844,0.000,103.816,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_44,15.08,1.0,98.051,6.500,98.051,0.100,0.200,0.000,0.700,General,0.000,78.441,29.415,78.441,0.000,29.415,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_45_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_45,43.94,8.0,285.633,6.500,35.704,0.100,0.200,0.000,0.700,General,0.000,228.506,85.690,228.506,0.000,85.690,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_45,16.85,1.0,109.549,6.500,109.549,0.100,0.200,0.000,0.700,General,0.000,87.639,32.865,87.639,0.000,32.865,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_46_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_46,77.20,7.0,926.401,12.000,132.343,0.100,0.200,0.000,0.700,General,0.000,741.121,277.920,741.121,0.000,277.920,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_47,19.90,1.0,129.327,6.500,129.327,0.100,0.200,0.000,0.700,General,0.000,103.462,38.798,103.462,0.000,38.798,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_48_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_48,22.53,2.0,270.366,12.000,135.183,0.100,0.200,0.000,0.700,General,0.000,216.293,81.110,216.293,0.000,81.110,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_48_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_48,41.16,1.0,37.040,0.900,37.040,0.100,0.200,0.000,0.700,General,0.000,29.632,11.112,29.632,0.000,11.112,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_51_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_51,85.26,4.0,221.673,2.600,55.418,0.100,0.200,0.000,0.700,General,0.000,177.338,66.502,177.338,0.000,66.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_51_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_51,95.16,19.0,618.556,6.500,32.556,0.100,0.200,0.000,0.700,General,0.000,494.845,185.567,494.845,0.000,185.567,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,59.40,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,18.28,1.0,118.844,6.500,118.844,0.100,0.200,0.000,0.700,General,0.000,95.075,35.653,95.075,0.000,35.653,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_52_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_52,35.54,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_52,16.53,1.0,107.432,6.500,107.432,0.100,0.200,0.000,0.700,General,0.000,85.946,32.230,85.946,0.000,32.230,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_54_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_54,136.82,6.0,355.723,2.600,59.287,0.100,0.200,0.000,0.700,General,0.000,284.579,106.717,284.579,0.000,106.717,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_54_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_54,57.09,5.0,685.139,12.000,137.028,0.100,0.200,0.000,0.700,General,0.000,548.111,205.542,548.111,0.000,205.542,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_54,143.77,7.0,934.532,6.500,133.505,0.100,0.200,0.000,0.700,General,0.000,747.626,280.360,747.626,0.000,280.360,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_14,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_14,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_16,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_29,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_42,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_43,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_48,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_51,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_54,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_54,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_29,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_41,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_45,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_47,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_48,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_51,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_54,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_54,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,27.08,1.0,3.385E-003,1.250E-004,2.900E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,40.60,2.0,5.075E-003,1.250E-004,3.219E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,96.55,4.0,1.207E-002,1.250E-004,3.850E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,26.51,1.0,3.313E-003,1.250E-004,2.824E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,27.78,2.0,3.472E-003,1.250E-004,2.921E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,43.96,2.0,5.494E-003,1.250E-004,3.262E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,30.13,1.0,3.767E-003,1.250E-004,2.955E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,88.40,1.0,1.105E-002,1.250E-004,3.746E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,16.98,1.0,2.123E-003,1.250E-004,2.490E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,44.02,2.0,5.502E-003,1.250E-004,3.198E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,11.58,1.0,1.448E-003,1.250E-004,2.185E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,57.23,5.0,7.153E-003,1.250E-004,3.474E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,41.18,4.0,5.147E-003,1.250E-004,3.225E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,28.74,1.0,3.593E-003,1.250E-004,2.939E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,47.78,4.0,5.973E-003,1.250E-004,3.322E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,63.84,12.0,7.980E-003,1.250E-004,3.504E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,11.29,1.0,1.411E-003,1.250E-004,2.243E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_14_INFILTRATION,LOBBY_14_INFILTRATION_SCHEDULE,LOBBY_14,79.84,3.0,9.979E-003,1.250E-004,3.732E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_14_INFILTRATION,CONFERENCE_14_INFILTRATION_SCHEDULE,CONFERENCE_14,48.89,9.0,6.111E-003,1.250E-004,3.351E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,61.05,6.0,7.632E-003,1.250E-004,3.480E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,34.28,1.0,4.285E-003,1.250E-004,3.086E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,31.68,6.0,3.959E-003,1.250E-004,3.016E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_15_INFILTRATION,STORAGE_15_INFILTRATION_SCHEDULE,STORAGE_15,44.74,1.0,5.592E-003,1.250E-004,3.215E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,62.99,6.0,7.874E-003,1.250E-004,3.525E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_16_INFILTRATION,OFFICE_OPEN_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_16,104.89,5.0,1.311E-002,1.250E-004,3.928E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,39.44,3.0,4.930E-003,1.250E-004,3.190E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,18.72,1.0,2.340E-003,1.250E-004,2.534E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,81.97,16.0,1.025E-002,1.250E-004,3.753E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,43.08,1.0,5.385E-003,1.250E-004,3.264E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,44.52,2.0,5.565E-003,1.250E-004,3.205E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,16.55,1.0,2.069E-003,1.250E-004,2.449E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,26.76,1.0,3.345E-003,1.250E-004,2.885E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_25_INFILTRATION,BREAK_ROOM_25_INFILTRATION_SCHEDULE,BREAK_ROOM_25,36.22,3.0,4.528E-003,1.250E-004,3.048E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,32.17,1.0,4.022E-003,1.250E-004,3.028E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,28.15,1.0,3.519E-003,1.250E-004,2.880E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_26_INFILTRATION,STORAGE_26_INFILTRATION_SCHEDULE,STORAGE_26,33.54,1.0,4.193E-003,1.250E-004,3.070E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_27_INFILTRATION,CONFERENCE_27_INFILTRATION_SCHEDULE,CONFERENCE_27,88.25,17.0,1.103E-002,1.250E-004,3.754E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,28.90,2.0,3.612E-003,1.250E-004,2.941E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_28_INFILTRATION,OFFICE_PRIVATE_28_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_28,46.08,2.0,5.760E-003,1.250E-004,3.228E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_29_INFILTRATION,BREAK_ROOM_29_INFILTRATION_SCHEDULE,BREAK_ROOM_29,61.08,6.0,7.635E-003,1.250E-004,3.531E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_29_INFILTRATION,STORAGE_29_INFILTRATION_SCHEDULE,STORAGE_29,16.87,1.0,2.109E-003,1.250E-004,2.539E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,82.83,16.0,1.035E-002,1.250E-004,3.763E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,17.25,1.0,2.156E-003,1.250E-004,2.522E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_32_INFILTRATION,BREAK_ROOM_32_INFILTRATION_SCHEDULE,BREAK_ROOM_32,42.14,4.0,5.268E-003,1.250E-004,3.189E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,27.04,1.0,3.380E-003,1.250E-004,2.857E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,26.07,1.0,3.259E-003,1.250E-004,2.843E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,31.41,1.0,3.926E-003,1.250E-004,3.016E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,37.24,1.0,4.654E-003,1.250E-004,3.072E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_34_INFILTRATION,STORAGE_34_INFILTRATION_SCHEDULE,STORAGE_34,11.20,1.0,1.400E-003,1.250E-004,2.166E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,26.58,1.0,3.322E-003,1.250E-004,2.861E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,34.39,6.0,4.299E-003,1.250E-004,3.086E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_36_INFILTRATION,OFFICE_PRIVATE_36_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_36,25.57,1.0,3.196E-003,1.250E-004,2.808E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,15.70,1.0,1.963E-003,1.250E-004,2.441E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_38_INFILTRATION,STORAGE_38_INFILTRATION_SCHEDULE,STORAGE_38,26.92,1.0,3.365E-003,1.250E-004,2.864E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,46.89,9.0,5.861E-003,1.250E-004,3.317E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,52.38,5.0,6.548E-003,1.250E-004,3.387E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,47.91,1.0,5.989E-003,1.250E-004,3.304E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,20.75,1.0,2.593E-003,1.250E-004,2.687E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_41_INFILTRATION,OFFICE_PRIVATE_41_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_41,34.30,1.0,4.288E-003,1.250E-004,3.071E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_42_INFILTRATION,BREAK_ROOM_42_INFILTRATION_SCHEDULE,BREAK_ROOM_42,56.84,5.0,7.106E-003,1.250E-004,3.457E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_42_INFILTRATION,STORAGE_42_INFILTRATION_SCHEDULE,STORAGE_42,43.89,1.0,5.487E-003,1.250E-004,3.277E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,110.61,5.0,1.383E-002,1.250E-004,3.975E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_43_INFILTRATION,STORAGE_43_INFILTRATION_SCHEDULE,STORAGE_43,18.52,1.0,2.315E-003,1.250E-004,2.584E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,28.84,2.0,3.605E-003,1.250E-004,2.872E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,15.08,1.0,1.886E-003,1.250E-004,2.417E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,43.94,8.0,5.493E-003,1.250E-004,3.280E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_45_INFILTRATION,OFFICE_PRIVATE_45_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_45,16.85,1.0,2.107E-003,1.250E-004,2.538E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_46_INFILTRATION,BREAK_ROOM_46_INFILTRATION_SCHEDULE,BREAK_ROOM_46,77.20,7.0,9.650E-003,1.250E-004,3.661E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_47_INFILTRATION,OFFICE_PRIVATE_47_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_47,19.90,1.0,2.487E-003,1.250E-004,2.662E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_48_INFILTRATION,BREAK_ROOM_48_INFILTRATION_SCHEDULE,BREAK_ROOM_48,22.53,2.0,2.816E-003,1.250E-004,2.699E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_48_INFILTRATION,STORAGE_48_INFILTRATION_SCHEDULE,STORAGE_48,41.16,1.0,5.144E-003,1.250E-004,3.218E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_51_INFILTRATION,LOBBY_51_INFILTRATION_SCHEDULE,LOBBY_51,85.26,4.0,1.066E-002,1.250E-004,3.786E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_51_INFILTRATION,CONFERENCE_51_INFILTRATION_SCHEDULE,CONFERENCE_51,95.16,19.0,1.190E-002,1.250E-004,3.855E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,59.40,1.0,7.424E-003,1.250E-004,3.511E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,18.28,1.0,2.285E-003,1.250E-004,2.600E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_52_INFILTRATION,MECHANICAL_52_INFILTRATION_SCHEDULE,MECHANICAL_52,35.54,1.0,4.443E-003,1.250E-004,3.094E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,16.53,1.0,2.066E-003,1.250E-004,2.521E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_54_INFILTRATION,LOBBY_54_INFILTRATION_SCHEDULE,LOBBY_54,136.82,6.0,1.710E-002,1.250E-004,4.076E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_54_INFILTRATION,BREAK_ROOM_54_INFILTRATION_SCHEDULE,BREAK_ROOM_54,57.09,5.0,7.137E-003,1.250E-004,3.483E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_54_INFILTRATION,OFFICE_OPEN_54_INFILTRATION_SCHEDULE,OFFICE_OPEN_54,143.77,7.0,1.797E-002,1.250E-004,4.153E-005,0.150,1.000,0.480,6.000E-002,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,LOBBY_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,STORAGE_15,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_26,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_29,Mixing/Well-Stirred
RoomAir Model,STORAGE_29,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_32,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,STORAGE_34,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_41,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_42,Mixing/Well-Stirred
RoomAir Model,STORAGE_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,STORAGE_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_45,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_47,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_48,Mixing/Well-Stirred
RoomAir Model,STORAGE_48,Mixing/Well-Stirred
RoomAir Model,LOBBY_51,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,LOBBY_54,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_54,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.70792E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.16634
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 649.90069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20299
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.05986E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24788
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 974.36535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.65464E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.72371
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 2317.11378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65075E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12060
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 636.18024
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.77763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.22210
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 666.63070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.39559E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51647
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 1054.94175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.01349E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.41079
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 723.23841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.84043E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.07234
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 2121.70214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.49027E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.69805E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.35844
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 407.53294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.40181E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.52145
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 1056.43547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.79114E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.15823E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.92658
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 277.97462
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.72260E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.57808
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 1373.42474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11779E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.29423
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 988.26928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87419E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29935
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 689.80632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.77851E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82281
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 1146.84220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.38369E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.10695
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 1532.08575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.64431E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.12886E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.90309
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 270.92701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.98356E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.38685
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 1916.05541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.91119
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 1173.35657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.10530E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.88424
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 1465.27161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17140
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.42802E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.74241
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 822.72438
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.16756E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.53405
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 760.21466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.47377E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.57902
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 1073.70472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.29913E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.03930
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 1511.79089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.39119
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 2517.35623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.94429E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.15543
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 946.63013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.35917E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.87183E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.49747
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 449.23994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40987
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.19730E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.55784
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 1967.35243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.30810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.44648
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 1033.94495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.45174E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.56139
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 1068.41836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.27547E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.65509E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99972E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32407
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 397.22239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.67604E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14083
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 642.24958
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.62207E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.89766
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 869.29685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21721E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57376
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 772.12923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14076
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.81515E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25212
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 675.63646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.35401E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.68321
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 804.96340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.82481E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.05985
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 2117.95402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88979E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31183
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 693.54978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.60823E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.68659
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 1105.97637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.10813E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.88651
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 1465.95169
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.43573E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.68715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34972
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 404.91523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41414
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.28284E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.62627
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 1987.88216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.62560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.72512E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.38010
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 414.02882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.21427E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.37142
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_32_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 1011.42463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.70361E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.16289
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 648.86570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60731E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08585
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 625.75540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.14066E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.51253
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 753.75922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.72344E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.97875
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 893.62460
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.59829E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.11966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.89573
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 268.71784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65767E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12614
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 637.84075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17195
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.43895E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75116
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 825.34779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04552
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 613.65674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.85239E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.57048E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.25638
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 376.91467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.69175E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.15340
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 646.02084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68902E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.75122
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 1125.36589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.23801E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.19041
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 1257.12218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.79127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.83302
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 1149.90573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.07462E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.65970
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 497.90980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.43042E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.74434
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 823.30164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.68441E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_42_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.54753
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 1364.25824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.38922E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51138
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 1053.41336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.84881
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 2654.64249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.25968E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.85194E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.48155
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 444.46461
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.88381E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.30705
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 692.11443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.54225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.50845E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.20676
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 362.02790
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21972
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.39433E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.51546
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 1054.63949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.42682E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.68536E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34829
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 404.48733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.72002E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.17601
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 1852.80395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.94830E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.98966E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.59173
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 477.51838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.25307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.80246
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 540.73700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11547E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.29238
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 987.71323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42629
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.52582E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.82066
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 2046.19744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.51615E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.61292
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 2283.87693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.93959E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.75167
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 1425.50069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.14180E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.82836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.46269
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 438.80652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.55439E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.84352
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 853.05460
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.26400E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.65280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.32224
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 396.67217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.68409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.94542
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 3283.62568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.70955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.56764
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 1370.29130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.50187
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 3450.56153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2707.91953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z1_COOLINGCOILDX, 2602.8, 31.17, 106.34, 65.14, 61.62, 42.9
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z1_COOLINGCOILDX, 2602.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 2166.33562
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13540
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 116.05369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4059.85561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, 3902.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z2_COOLINGCOILDX, 3902.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 3247.88449
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20299
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 173.99381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9654.64075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z3_COOLINGCOILDX, 9279.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z3_COOLINGCOILDX, 9279.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 7723.71260
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48273
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 413.77032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2650.75100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z4_COOLINGCOILDX, 2547.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z4_COOLINGCOILDX, 2547.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 2120.60080
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13254
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 113.60361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2777.62791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z5_COOLINGCOILDX, 2669.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z5_COOLINGCOILDX, 2669.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 2222.10233
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13888
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 119.04120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21978
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4395.59061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z6_COOLINGCOILDX, 4224.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z6_COOLINGCOILDX, 4224.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 3516.47249
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21978
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 188.38245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3013.49339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z7_COOLINGCOILDX, 2896.5, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z7_COOLINGCOILDX, 2896.5, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 2410.79471
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15067
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 129.14972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8840.42558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z8_COOLINGCOILDX, 8497.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z8_COOLINGCOILDX, 8497.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 7072.34046
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44202
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 378.87538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.49027E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1698.05392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z9_COOLINGCOILDX, 1632.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z9_COOLINGCOILDX, 1632.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 1358.44314
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.49027E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 72.77374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4401.81445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z10_COOLINGCOILDX, 4230.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z10_COOLINGCOILDX, 4230.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 3521.45156
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22009
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 188.64919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.79114E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1158.22758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z11_COOLINGCOILDX, 1113.3, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z11_COOLINGCOILDX, 1113.3, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 926.58206
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.79114E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 49.63832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5722.60306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z12_COOLINGCOILDX, 5500.4, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z12_COOLINGCOILDX, 5500.4, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 4578.08245
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28613
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 245.25442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4117.78867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z13_COOLINGCOILDX, 3957.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z13_COOLINGCOILDX, 3957.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 3294.23094
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20589
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 176.47666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2874.19302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z14_COOLINGCOILDX, 2762.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z14_COOLINGCOILDX, 2762.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 2299.35442
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14371
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 123.17970
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4778.50918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z15_COOLINGCOILDX, 4593.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z15_COOLINGCOILDX, 4593.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 3822.80735
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23893
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 204.79325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6383.69063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z16_COOLINGCOILDX, 6135.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z16_COOLINGCOILDX, 6135.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 5106.95251
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31918
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 273.58674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.64431E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1128.86253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z17_COOLINGCOILDX, 1085.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z17_COOLINGCOILDX, 1085.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 903.09003
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.64431E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 48.37982
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7983.56423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z18_COOLINGCOILDX, 7673.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z18_COOLINGCOILDX, 7673.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 6386.85138
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39918
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 342.15275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4888.98572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z19_COOLINGCOILDX, 4699.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z19_COOLINGCOILDX, 4699.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 3911.18857
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24445
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 209.52796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6105.29838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z20_COOLINGCOILDX, 5868.3, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z20_COOLINGCOILDX, 5868.3, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 4884.23871
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30526
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 261.65565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3428.01825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z21_COOLINGCOILDX, 3294.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z21_COOLINGCOILDX, 3294.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 2742.41460
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17140
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 146.91507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3167.56110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z22_COOLINGCOILDX, 3044.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z22_COOLINGCOILDX, 3044.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 2534.04888
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15838
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 135.75262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4473.76965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z23_COOLINGCOILDX, 4300.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z23_COOLINGCOILDX, 4300.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 3579.01572
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22369
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 191.73299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6299.12870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z24_COOLINGCOILDX, 6054.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z24_COOLINGCOILDX, 6054.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 5039.30296
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31496
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 269.96266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10488.98428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z25_COOLINGCOILDX, 10081.7, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z25_COOLINGCOILDX, 10081.7, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 8391.18743
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52445
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 449.52790
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3944.29220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z26_COOLINGCOILDX, 3791.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z26_COOLINGCOILDX, 3791.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 3155.43376
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19721
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 169.04109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.35917E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1871.83307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z27_COOLINGCOILDX, 1799.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z27_COOLINGCOILDX, 1799.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 1497.46646
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.35917E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 80.22142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8197.30179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z28_COOLINGCOILDX, 7879.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z28_COOLINGCOILDX, 7879.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 6557.84143
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40987
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 351.31293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4308.10396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z29_COOLINGCOILDX, 4140.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z29_COOLINGCOILDX, 4140.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 3446.48317
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21541
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 184.63303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4451.74318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z30_COOLINGCOILDX, 4278.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z30_COOLINGCOILDX, 4278.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 3561.39454
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22259
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 190.78899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.27547E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1655.09331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z31_COOLINGCOILDX, 1590.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z31_COOLINGCOILDX, 1590.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 1324.07464
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.27547E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 70.93257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2676.03991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z32_COOLINGCOILDX, 2572.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z32_COOLINGCOILDX, 2572.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 2140.83193
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13380
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 114.68742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3622.07021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z33_COOLINGCOILDX, 3481.4, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z33_COOLINGCOILDX, 3481.4, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 2897.65617
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18110
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 155.23158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3217.20512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z34_COOLINGCOILDX, 3092.3, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z34_COOLINGCOILDX, 3092.3, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 2573.76410
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16086
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 137.88022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2815.15193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z35_COOLINGCOILDX, 2705.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z35_COOLINGCOILDX, 2705.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 2252.12155
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14076
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 120.64937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3354.01417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z36_COOLINGCOILDX, 3223.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z36_COOLINGCOILDX, 3223.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 2683.21134
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16770
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 143.74346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8824.80840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z37_COOLINGCOILDX, 8482.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z37_COOLINGCOILDX, 8482.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 7059.84672
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44124
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 378.20607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2889.79073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z38_COOLINGCOILDX, 2777.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z38_COOLINGCOILDX, 2777.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 2311.83259
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14449
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 123.84817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4608.23486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z39_COOLINGCOILDX, 4429.3, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z39_COOLINGCOILDX, 4429.3, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 3686.58789
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23041
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 197.49578
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6108.13206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z40_COOLINGCOILDX, 5871.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z40_COOLINGCOILDX, 5871.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 4886.50565
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30541
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 261.77709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.43573E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1687.14681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z41_COOLINGCOILDX, 1621.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z41_COOLINGCOILDX, 1621.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 1349.71745
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.43573E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 72.30629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8282.84232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z42_COOLINGCOILDX, 7961.3, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z42_COOLINGCOILDX, 7961.3, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 6626.27385
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41414
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 354.97896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.62560E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1725.12010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z43_COOLINGCOILDX, 1658.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z43_COOLINGCOILDX, 1658.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 1380.09608
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.62560E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 73.93372
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4214.26927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z44_COOLINGCOILDX, 4050.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z44_COOLINGCOILDX, 4050.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_32_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 3371.41542
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_32_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21071
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_32_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 180.61154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2703.60708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z45_COOLINGCOILDX, 2598.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z45_COOLINGCOILDX, 2598.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 2162.88566
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13518
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 115.86887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2607.31416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z46_COOLINGCOILDX, 2506.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z46_COOLINGCOILDX, 2506.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 2085.85133
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13037
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 111.74204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15703
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3140.66342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z47_COOLINGCOILDX, 3018.7, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z47_COOLINGCOILDX, 3018.7, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 2512.53073
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15703
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 134.59986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3723.43584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z48_COOLINGCOILDX, 3578.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z48_COOLINGCOILDX, 3578.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 2978.74867
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18617
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 159.57582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.59829E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1119.65766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z49_COOLINGCOILDX, 1076.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z49_COOLINGCOILDX, 1076.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 895.72613
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.59829E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 47.98533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2657.66978
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z50_COOLINGCOILDX, 2554.5, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z50_COOLINGCOILDX, 2554.5, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 2126.13582
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13288
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 113.90013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3438.94910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z51_COOLINGCOILDX, 3305.4, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z51_COOLINGCOILDX, 3305.4, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 2751.15928
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17195
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 147.38353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2556.90309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z52_COOLINGCOILDX, 2457.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z52_COOLINGCOILDX, 2457.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 2045.52247
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12785
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 109.58156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.85239E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1570.47779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z53_COOLINGCOILDX, 1509.5, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z53_COOLINGCOILDX, 1509.5, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 1256.38224
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.85239E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 67.30619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2691.75349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z54_COOLINGCOILDX, 2587.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z54_COOLINGCOILDX, 2587.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 2153.40279
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13459
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 115.36086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4689.02453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z55_COOLINGCOILDX, 4507.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z55_COOLINGCOILDX, 4507.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 3751.21962
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23445
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 200.95819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5238.00909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z56_COOLINGCOILDX, 5034.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z56_COOLINGCOILDX, 5034.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 4190.40727
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26190
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 224.48610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4791.27387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z57_COOLINGCOILDX, 4605.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z57_COOLINGCOILDX, 4605.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 3833.01910
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23956
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 205.34031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2074.62418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z58_COOLINGCOILDX, 1994.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z58_COOLINGCOILDX, 1994.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 1659.69935
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10373
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 88.91246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3430.42349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z59_COOLINGCOILDX, 3297.2, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z59_COOLINGCOILDX, 3297.2, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 2744.33879
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17152
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 147.01815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5684.40934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z60_COOLINGCOILDX, 5463.7, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_42_Z60_COOLINGCOILDX, 5463.7, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_42_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 4547.52747
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28422
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_42_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 243.61754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4389.22235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z61_COOLINGCOILDX, 4218.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z61_COOLINGCOILDX, 4218.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 3511.37788
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21946
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 188.10953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.55305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11061.01036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z62_COOLINGCOILDX, 10631.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z62_COOLINGCOILDX, 10631.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 8848.80828
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.55305
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 474.04330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.25968E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1851.93587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z63_COOLINGCOILDX, 1780.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z63_COOLINGCOILDX, 1780.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 1481.54869
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.25968E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 79.36868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2883.81011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z64_COOLINGCOILDX, 2771.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z64_COOLINGCOILDX, 2771.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 2307.04809
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14419
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 123.59186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.54225E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1508.44958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z65_COOLINGCOILDX, 1449.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z65_COOLINGCOILDX, 1449.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 1206.75966
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.54225E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 64.64784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21972
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4394.33120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z66_COOLINGCOILDX, 4223.7, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z66_COOLINGCOILDX, 4223.7, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 3515.46496
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21972
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 188.32848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.42682E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1685.36389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z67_COOLINGCOILDX, 1619.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z67_COOLINGCOILDX, 1619.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 1348.29112
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.42682E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 72.22988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7720.01648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z68_COOLINGCOILDX, 7420.3, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z68_COOLINGCOILDX, 7420.3, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 6176.01318
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38600
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 330.85785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.94830E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1989.65993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z69_COOLINGCOILDX, 1912.4, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z69_COOLINGCOILDX, 1912.4, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 1591.72795
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.94830E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 85.27114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2253.07085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z70_COOLINGCOILDX, 2165.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z70_COOLINGCOILDX, 2165.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 1802.45668
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11265
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 96.56018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4115.47179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z71_COOLINGCOILDX, 3955.7, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z71_COOLINGCOILDX, 3955.7, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 3292.37743
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20577
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 176.37736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8525.82265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z72_COOLINGCOILDX, 8194.8, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z72_COOLINGCOILDX, 8194.8, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 6820.65812
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42629
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 365.39240
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9516.15388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z73_COOLINGCOILDX, 9146.7, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z73_COOLINGCOILDX, 9146.7, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 7612.92311
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47581
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 407.83517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5939.58619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z74_COOLINGCOILDX, 5709.0, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z74_COOLINGCOILDX, 5709.0, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 4751.66895
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29698
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 254.55369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.14180E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1828.36051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z75_COOLINGCOILDX, 1757.4, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z75_COOLINGCOILDX, 1757.4, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 1462.68841
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.14180E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 78.35831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3554.39418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z76_COOLINGCOILDX, 3416.4, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z76_COOLINGCOILDX, 3416.4, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 2843.51534
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17772
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 152.33118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.26400E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1652.80069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z77_COOLINGCOILDX, 1588.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z77_COOLINGCOILDX, 1588.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 1322.24055
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.26400E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 70.83432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.68409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13681.77368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z78_COOLINGCOILDX, 13150.6, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z78_COOLINGCOILDX, 13150.6, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 10945.41894
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.68409
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 586.36173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5709.54708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z79_COOLINGCOILDX, 5487.9, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z79_COOLINGCOILDX, 5487.9, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 4567.63766
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28548
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 244.69487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14377.33971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z80_COOLINGCOILDX, 13819.1, 31.17, 106.34, 65.14, 61.62, 42.9
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z80_COOLINGCOILDX, 13819.1, 31.17, 106.34, 65.14, 63.38, 42.9
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 11501.87177
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71887
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 616.17170
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.5236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,9.5445E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.7550E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.7189E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.0823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.6916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.7239E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,4.9076E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.9558E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.7081E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.3730E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.5506E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.9927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,5.5741E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,3.3157E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,1.6824E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,4.8931E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,4.5907E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,4.2241E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,3.2186E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,4.0646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,3.3073E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,2.9539E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,4.0957E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.5725E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.7967E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,1.7777E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,9.5413E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.1850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.2248E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.7917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.2314E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,8.5996E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,8.0660E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,8.1020E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,6.9509E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,4.3610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,4.8814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,2.9621E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,1.3875E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.8295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.4411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,9.3919E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.0771E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.2540E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.9416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.7403E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.5121E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.7198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.5122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.6590E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.6492E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.8488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.4167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,6.4627E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.5837E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.2807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,4.2938E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.8213E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.2476E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.8027E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.4189E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,3.4601E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.4091E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.1373E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.8331E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.3618E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.2753E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.9953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.4903E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.5441E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.5168E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.1928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.7841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.6056E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.2393E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.1757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.8150E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.2825E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.7292E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,7.2500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,8.0736E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,5.1435E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,2.6676E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,5.4077E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,5.0274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,4.8417E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,3.9523E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,5.1602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,4.1992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,3.7597E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,5.1896E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,5.7883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,5.4501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,5.1866E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,4.1162E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,8.2362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,9.1701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,5.8498E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,3.0482E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,6.4693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,6.0617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,6.0956E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.2471E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,5.7731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,4.6956E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,4.1512E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,5.6397E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.4707E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.3135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.0672E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,3.1657E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,7.1635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,7.9773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,5.0802E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,2.6337E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,5.9381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,5.6097E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,5.2611E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,3.9302E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,4.7868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,3.8963E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,3.3143E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,4.4059E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,6.8836E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,6.4615E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,6.4872E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,5.5761E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,5.3472E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,5.9645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,3.5837E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,1.7524E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.0097E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,3.7501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,3.1648E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,2.5057E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.8792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.3718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.8024E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.1142E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,4.1080E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,3.8471E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,3.1379E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,2.3122E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,2.2085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,2.3126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,1.6900E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,9.5773E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,4.4281E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,3.5975E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,3.2028E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,4.5325E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,4.3241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,4.0730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,3.6668E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,2.7235E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,2.6232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,3.0684E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.6048E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,7.6672E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,5.6915E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,5.1948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,5.7287E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,5.2685E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,4.3314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,3.5275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,3.1654E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,4.3715E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.2585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.2816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.0103E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,6.6649E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.9910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.5565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.3260E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.0149E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,6.0888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,4.9581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,4.4467E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,6.1412E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,7.0870E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,6.6527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,6.6804E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,5.7472E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,6.4253E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,7.1544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,4.5618E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,2.3720E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,6.1783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,5.7849E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,5.7925E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,4.8298E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,4.0048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,3.2185E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,2.8048E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,3.9269E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,5.3632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,5.0337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,5.0547E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,4.3465E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,1.7192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,1.8168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,1.1933E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,7.1544E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,6.5315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,6.1136E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,6.1533E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,5.2881E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,5.9104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,4.8139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,4.3197E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,5.9646E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,3.2459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,2.7938E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,2.9626E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,3.1589E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.0331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,6.8154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.0833E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.0993E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.0983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.0863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.0381E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.0390E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.6298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.7655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.2869E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.5885E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,9.6712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,9.0791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,9.1169E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,7.8447E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,5.1409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,4.8027E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,4.8240E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,4.0969E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.1084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.7994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,4.3453E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.2741E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.8634E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.3816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.4432E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.3589E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.3924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.0036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,7.1429E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.0029E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,6.4287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,7.1608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,4.5507E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.3567E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,8.3337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,7.8085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,7.8587E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,6.7766E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.8545E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.6430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.9705E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,2.7679E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,6.4150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,6.0096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,6.0433E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,5.1996E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.8029E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.0880E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,2.7659E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.8386E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,4.0204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,3.6896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,3.2684E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,2.4508E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,8.4883E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,9.4483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,6.0393E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,3.1621E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,6.6153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,6.2746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,5.9032E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,4.4540E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.8023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,6.4842E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.0265E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.9711E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.3438E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.8795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.5178E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.3717E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.3139E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.6794E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.0729E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.5189E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,7.3887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,6.9082E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,6.7183E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.5032E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,6.3924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,7.1664E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,4.0305E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,1.8413E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,5.4271E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,5.1117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,4.9085E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,3.8450E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,3.6758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,3.4368E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,2.8178E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,2.1412E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,6.9186E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,7.7024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,4.9186E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,2.5695E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,4.4403E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,4.2227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,3.9284E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,2.8740E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,4.5515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.6415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.2052E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,4.5502E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,5.4155E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,5.0830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,5.1038E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,4.3879E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,6.4297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,7.1791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,4.4916E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,2.2332E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,3.5649E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,3.5983E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,3.0890E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,2.0367E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,4.6669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,3.7995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,3.4045E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,4.7121E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,6.7465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,6.2669E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,6.1328E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,4.9730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,8.2755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,9.2628E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,5.5745E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.8142E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.7693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.4908E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.7967E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.0375E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,5.9408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,4.7629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,4.1615E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,5.8081E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,6.7231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,6.3100E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,6.3296E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,5.4271E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.5506E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.2835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.6048E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.6778E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,8.1026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.5837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,7.6264E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.5501E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.5509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.7011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.2930E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.5408E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.8194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.2806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.3664E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,4.1679E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,8.2786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,9.2849E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,5.7413E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,2.8488E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,3.5544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,3.1270E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,3.4919E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,3.4808E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,4.9877E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,4.1032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,3.3097E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,3.9531E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,6.6592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,6.2510E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,6.2666E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,5.3714E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,7.5580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,8.4131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.3756E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.8113E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,8.4228E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,7.8942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,7.9299E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,6.7960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.3042E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.4984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.9746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.0317E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,6.1998E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,6.0529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,6.0586E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.4598E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.1109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.8150E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.8951E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.7769E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.0089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,5.5160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.6979E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.9507E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,5.9981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.8885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.3885E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,6.0529E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,9.2133E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,8.6478E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,8.6625E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,7.4316E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,7.5308E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,8.3885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,5.3294E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,2.7512E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,4.1121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,3.8387E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,3.1558E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.4073E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,3.5269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.8719E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.0910E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.3490E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,6.1356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.7486E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.5651E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.5475E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,6.7815E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,7.5596E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,4.7733E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,2.4559E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.8311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.3993E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.4454E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.5674E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.1094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,2.5318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,2.2726E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.2461E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.7692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.6905E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,5.3869E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.7316E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.3115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.9762E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.3740E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.5196E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.2269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.3254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.4845E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.2117E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,9.0806E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,8.8237E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,5.7457E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.9768E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,6.6774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,7.4598E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,4.6217E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_1,BREAK_ROOM_42_REFERENCEPOINT1,2.3544E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,6.5571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,6.1431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,6.1872E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_2,BREAK_ROOM_42_REFERENCEPOINT1,5.3451E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,4.5840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,3.7349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,3.2416E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_3,BREAK_ROOM_42_REFERENCEPOINT1,4.4708E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,9.6006E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,9.9990E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,7.0715E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_42_DAYLIGHT,BREAK_ROOM_42,BREAK_ROOM_42_WINDOW_4,BREAK_ROOM_42_REFERENCEPOINT1,5.5998E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.1134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.6289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,2.6211E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,1.2298E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,4.4210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,4.1090E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,4.1056E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,3.4313E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,4.0701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,3.3132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,2.7307E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,3.4495E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,1.9868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,1.9469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,1.9236E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,1.8902E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,6.8057E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,7.5753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,4.8423E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,2.5356E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,5.6266E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,5.2008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,4.5617E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,3.4500E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,3.5221E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,2.7327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,2.1073E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,2.8444E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,8.7306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,8.1957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,8.2154E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,7.0195E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.6757E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.6695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.5648E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,9.1213E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,8.2084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,7.6193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,7.5748E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.5087E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.1468E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,5.0098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,4.4976E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.2035E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,7.6344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.9926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,7.1796E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,6.1286E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,8.5565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,9.5246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,6.0866E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,3.1849E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,4.4787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,4.3570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,4.2338E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,2.9845E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.8635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.2576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,1.5268E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,1.7946E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,6.0635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,5.6936E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,5.7034E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,4.8589E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.8236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,7.7330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.3385E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.0614E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,7.2005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.7825E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.7394E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.5400E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.7686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,3.7872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.7302E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,3.3428E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,5.6006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,6.2513E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,3.9405E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,1.9899E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,5.4653E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,5.2448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,5.1068E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,4.0377E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,3.8655E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,3.1207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,2.7258E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,3.7528E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,6.2933E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,5.9339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,5.8518E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,4.7396E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,9.5951E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.0706E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.7117E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.3864E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.4695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.9991E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.0492E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.0922E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.9078E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.6198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.0268E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.9606E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.4630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.3024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.7191E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.7817E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,8.8947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,8.3481E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,8.3652E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,7.1693E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,6.2012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,6.9034E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,4.4097E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,2.3050E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.9248E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.8122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.3650E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.7263E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.2371E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.7942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.8225E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,5.8708E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.0124E-002
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.1269E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,7.2035E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.7717E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.7700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.4649E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.5622E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.2457E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.1303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.7074E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.1617E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.3122E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.7798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.4651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.9393E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.3655E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,4.7974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,5.3409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.4110E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,1.7823E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,5.6457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,5.2977E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,5.3199E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,4.5723E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,5.7322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,5.3703E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,5.4089E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,4.6728E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.9273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.1964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,2.8671E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.9638E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,0.0000
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1607593482,0.2168831927,Pass,Pass,9.3466603677E-003,1.2466527890E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1444060280,0.2117492835,Pass,Pass,8.6174414621E-003,1.2530255414E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1240884607,0.1916088048,Pass,Pass,7.2308251426E-003,1.1178317900E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1530117783,0.2188796981,Pass,Pass,8.9702669043E-003,1.2598131167E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1556892569,0.2210650234,Pass,Pass,9.2985205244E-003,1.3076464307E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1387095283,0.2080232542,Pass,Pass,8.0903790823E-003,1.2100963348E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1507132083,0.2181097983,Pass,Pass,8.6366824416E-003,1.2435964267E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1257924983,0.1915892543,Pass,Pass,7.1506540528E-003,1.0914937506E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1730345905,0.2371822958,Pass,Pass,1.0039000443E-002,1.3689113476E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1402601968,0.2091206515,Pass,Pass,8.1260160172E-003,1.2069142326E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1976754734,0.2550491244,Pass,Pass,1.1303184103E-002,1.4560436759E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1340295024,0.2036443891,Pass,Pass,7.9158101753E-003,1.1978636132E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1423762646,0.2110952709,Pass,Pass,8.3809442015E-003,1.2360082325E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1546778046,0.2191426849,Pass,Pass,8.8245797178E-003,1.2416762069E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1372009107,0.2073482165,Pass,Pass,8.0136159841E-003,1.2071992263E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1301771024,0.1988644432,Pass,Pass,7.4658331143E-003,1.1407325333E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1880174314,0.2533933973,Pass,Pass,1.0440791628E-002,1.4273969520E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1255054722,0.1933792367,Pass,Pass,7.1561821084E-003,1.1057526612E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1354189069,0.2033057676,Pass,Pass,7.7723772325E-003,1.1640316778E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1312934361,0.2004028219,Pass,Pass,7.6078181388E-003,1.1604158705E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1484934095,0.2142574688,Pass,Pass,8.4008269339E-003,1.2050463752E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1390139013,0.1995538788,Pass,Pass,7.7878659263E-003,1.1480655548E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1381802917,0.2079184502,Pass,Pass,7.7143215261E-003,1.1619391117E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1320492794,0.2012975193,Pass,Pass,7.6840182976E-003,1.1692621800E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1230057928,0.1917684364,Pass,Pass,7.0935017695E-003,1.1102719294E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1435894640,0.2095216722,Pass,Pass,8.3133677152E-003,1.2050095575E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1573631492,0.2258038838,Pass,Pass,9.0375582683E-003,1.3151625405E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1270440580,0.1954381455,Pass,Pass,7.3077717218E-003,1.1249766497E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1409752302,0.2079279583,Pass,Pass,7.8920088015E-003,1.1626921982E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1390202317,0.2089565615,Pass,Pass,7.8904020104E-003,1.1838387275E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1777843065,0.2417212774,Pass,Pass,9.9256898093E-003,1.3429955262E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1487723760,0.2142437022,Pass,Pass,8.1520238661E-003,1.1777363822E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1442238870,0.2154840396,Pass,Pass,8.2339129392E-003,1.2265313489E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1478475809,0.2159898955,Pass,Pass,8.3961820381E-003,1.2212750397E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1510190769,0.2192442603,Pass,Pass,8.3278587430E-003,1.2071782114E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1441996957,0.2124567661,Pass,Pass,7.9739397632E-003,1.1759847947E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1255341099,0.1947946521,Pass,Pass,7.1374898628E-003,1.1103469927E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1520998079,0.2210527031,Pass,Pass,8.7442108054E-003,1.2627026665E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1374704498,0.2079167150,Pass,Pass,7.7274030002E-003,1.1678905364E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1319957463,0.2023892747,Pass,Pass,7.5886329828E-003,1.1635379643E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1800336118,0.2340832307,Pass,Pass,1.0041856414E-002,1.3007644492E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1261703711,0.1962880219,Pass,Pass,7.1717254984E-003,1.1195750167E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1747916600,0.2374497703,Pass,Pass,9.7239838905E-003,1.3101578688E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1402492224,0.2104819332,Pass,Pass,7.9767129941E-003,1.1931693417E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1540778399,0.2206899043,Pass,Pass,8.4453098977E-003,1.2071206438E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1568498164,0.2237029895,Pass,Pass,8.6829379769E-003,1.2333006572E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1482312758,0.2164894835,Pass,Pass,8.3505866926E-003,1.2134626713E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1433286768,0.2139670649,Pass,Pass,8.0046817905E-003,1.1931825760E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1983067806,0.2572422537,Pass,Pass,1.0966306199E-002,1.4191556034E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1556255751,0.2227448918,Pass,Pass,8.5666626343E-003,1.2217146429E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1456935924,0.2135687539,Pass,Pass,8.2000911911E-003,1.1968898433E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1555081748,0.2249272209,Pass,Pass,8.6832074356E-003,1.2523032900E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1754482883,0.2399695542,Pass,Pass,9.7758698390E-003,1.3280745109E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1522112161,0.2204127458,Pass,Pass,8.3066873901E-003,1.2007699749E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1361467868,0.2069329661,Pass,Pass,7.6289086284E-003,1.1592817164E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1349623129,0.2058635726,Pass,Pass,7.6499951242E-003,1.1660453585E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1359611729,0.2045487777,Pass,Pass,7.4060166309E-003,1.1155964216E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1629221837,0.2268574573,Pass,Pass,8.9162054188E-003,1.2326583470E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1426535716,0.2139179696,Pass,Pass,7.9190323375E-003,1.1875889458E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1329866500,0.2037834868,Pass,Pass,7.5221312376E-003,1.1530945894E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1389464606,0.2082806197,Pass,Pass,7.6182931738E-003,1.1436122837E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1213575172,0.1914453318,Pass,Pass,6.7547293838E-003,1.0750446864E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1612790867,0.2236167607,Pass,Pass,8.6066852338E-003,1.2307227715E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1504130599,0.2219026039,Pass,Pass,8.3978585918E-003,1.2355411090E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1818686332,0.2414086698,Pass,Pass,1.0102009698E-002,1.3336144877E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1395956145,0.2095276071,Pass,Pass,7.8104087613E-003,1.1707539016E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1760701233,0.2363482363,Pass,Pass,9.8825310710E-003,1.3127511083E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1283380258,0.1984773724,Pass,Pass,7.2517637508E-003,1.1235498837E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1689854111,0.2317177293,Pass,Pass,9.4492707111E-003,1.2858256912E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1605026248,0.2299769806,Pass,Pass,8.9556588258E-003,1.2785715827E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1413506169,0.2101761691,Pass,Pass,7.7066635819E-003,1.1458872552E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1262032469,0.1950100556,Pass,Pass,6.9879416025E-003,1.0844202211E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1242744958,0.1940738069,Pass,Pass,6.9338323359E-003,1.0887823612E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1314888853,0.2000808703,Pass,Pass,7.1290729583E-003,1.0890671948E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1714616088,0.2315927181,Pass,Pass,9.5316486104E-003,1.2773692837E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1430942809,0.2132609104,Pass,Pass,7.7185267529E-003,1.1515193805E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1757787454,0.2370246797,Pass,Pass,9.7895144206E-003,1.3059338488E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1187473566,0.1889264606,Pass,Pass,6.5259882122E-003,1.0551793971E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1344003897,0.2046502578,Pass,Pass,7.5537789625E-003,1.1501595886E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1191166315,0.1896326384,Pass,Pass,6.6298711412E-003,1.0716918818E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
