Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_7,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_12,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_21,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_21,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_23,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_24,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_24,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_26,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_26,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_28,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_29,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_29,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_36,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_38,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_39,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_41,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_42,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_43,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_44,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_46,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_47,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_47,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_48,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_49,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_50,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_50,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_50,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_51,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_52,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_53,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_54,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_54,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_55,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_57,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_57,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_58,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_59,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_59,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_60,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_61,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_65,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_67,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_68,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_68,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_69,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_69,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_70,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_70,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_71,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_72,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_72,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_74,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_75,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_75,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_76,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_76,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_78,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_78,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_79,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_79,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_80,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_80,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_81,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_82,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_82,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_82,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_83,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_83,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_84,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_84,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_85,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_85,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_86,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_86,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_88,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_88,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_88,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_89,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_89,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_90,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_90,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_91,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_92,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_92,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_92,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_93,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_93,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_95,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_95,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_95,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_95,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_96,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_96,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_96,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_97,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_97,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_97,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_98,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_98,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_98,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_99,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_99,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_99,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_99,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_100,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_100,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_101,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_101,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_101,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_101,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_102,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_102,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_103,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_103,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_103,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,132.37,6.0,1.655E-002,1.250E-004,4.039E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,84.16,1.0,1.052E-002,1.250E-004,3.716E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_0_INFILTRATION,OFFICE_OPEN_0_INFILTRATION_SCHEDULE,OFFICE_OPEN_0,206.07,10.0,2.576E-002,1.250E-004,4.338E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_1_INFILTRATION,LOBBY_1_INFILTRATION_SCHEDULE,LOBBY_1,96.23,4.0,1.203E-002,1.250E-004,3.868E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,32.13,6.0,4.016E-003,1.250E-004,2.958E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,33.76,1.0,4.220E-003,1.250E-004,3.005E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,142.11,7.0,1.776E-002,1.250E-004,4.081E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,41.85,8.0,5.231E-003,1.250E-004,3.151E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,32.55,3.0,4.069E-003,1.250E-004,3.044E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_2_INFILTRATION,MECHANICAL_2_INFILTRATION_SCHEDULE,MECHANICAL_2,73.11,1.0,9.138E-003,1.250E-004,3.651E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,452.03,22.0,5.650E-002,1.250E-004,4.825E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,45.95,2.0,5.744E-003,1.250E-004,3.315E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,140.89,7.0,1.761E-002,1.250E-004,4.150E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,44.89,8.0,5.611E-003,1.250E-004,3.272E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,30.65,1.0,3.831E-003,1.250E-004,2.935E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,44.41,1.0,5.551E-003,1.250E-004,3.251E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,190.80,9.0,2.385E-002,1.250E-004,4.283E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,59.12,11.0,7.390E-003,1.250E-004,3.478E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,74.90,7.0,9.362E-003,1.250E-004,3.677E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,70.75,1.0,8.843E-003,1.250E-004,3.584E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,266.24,13.0,3.328E-002,1.250E-004,4.568E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,17.57,1.0,2.196E-003,1.250E-004,2.495E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,11.66,1.0,1.458E-003,1.250E-004,2.232E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,55.62,2.0,6.953E-003,1.250E-004,3.446E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,54.08,10.0,6.760E-003,1.250E-004,3.390E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,38.75,3.0,4.844E-003,1.250E-004,3.179E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,33.50,1.0,4.188E-003,1.250E-004,3.001E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,115.67,5.0,1.446E-002,1.250E-004,3.986E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,37.99,7.0,4.748E-003,1.250E-004,3.130E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,75.91,7.0,9.489E-003,1.250E-004,3.627E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_INFILTRATION,OFFICE_PRIVATE_6_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6,28.72,1.0,3.590E-003,1.250E-004,2.910E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_6_INFILTRATION,STORAGE_6_INFILTRATION_SCHEDULE,STORAGE_6,25.38,1.0,3.172E-003,1.250E-004,2.808E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_7_INFILTRATION,LOBBY_7_INFILTRATION_SCHEDULE,LOBBY_7,60.49,3.0,7.562E-003,1.250E-004,3.489E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,91.56,18.0,1.145E-002,1.250E-004,3.763E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,23.38,1.0,2.922E-003,1.250E-004,2.784E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,26.56,1.0,3.320E-003,1.250E-004,2.868E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,52.44,5.0,6.555E-003,1.250E-004,3.405E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_INFILTRATION,OFFICE_OPEN_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_8,329.42,16.0,4.118E-002,1.250E-004,4.649E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_INFILTRATION,OFFICE_PRIVATE_8_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8,34.99,1.0,4.374E-003,1.250E-004,3.070E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,14.29,1.0,1.787E-003,1.250E-004,2.353E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,16.02,1.0,2.002E-003,1.250E-004,2.495E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,99.01,19.0,1.238E-002,1.250E-004,3.868E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_10_INFILTRATION,OFFICE_PRIVATE_10_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_10,31.37,1.0,3.921E-003,1.250E-004,2.960E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_10_INFILTRATION,STORAGE_10_INFILTRATION_SCHEDULE,STORAGE_10,33.47,1.0,4.184E-003,1.250E-004,3.014E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_11_INFILTRATION,CONFERENCE_11_INFILTRATION_SCHEDULE,CONFERENCE_11,87.43,17.0,1.093E-002,1.250E-004,3.807E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,62.20,6.0,7.775E-003,1.250E-004,3.472E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_12_INFILTRATION,LOBBY_12_INFILTRATION_SCHEDULE,LOBBY_12,79.61,3.0,9.952E-003,1.250E-004,3.736E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,37.07,7.0,4.633E-003,1.250E-004,3.137E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,97.39,1.0,1.217E-002,1.250E-004,3.885E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_12_INFILTRATION,STORAGE_12_INFILTRATION_SCHEDULE,STORAGE_12,31.79,1.0,3.974E-003,1.250E-004,3.025E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_13_INFILTRATION,LOBBY_13_INFILTRATION_SCHEDULE,LOBBY_13,171.15,8.0,2.139E-002,1.250E-004,4.260E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,95.62,19.0,1.195E-002,1.250E-004,3.850E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,22.53,1.0,2.816E-003,1.250E-004,2.755E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,28.16,1.0,3.520E-003,1.250E-004,2.859E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_14_INFILTRATION,CONFERENCE_14_INFILTRATION_SCHEDULE,CONFERENCE_14,32.81,6.0,4.101E-003,1.250E-004,3.038E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,35.45,3.0,4.431E-003,1.250E-004,3.112E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,53.85,1.0,6.731E-003,1.250E-004,3.360E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_14_INFILTRATION,OFFICE_OPEN_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_14,438.47,21.0,5.481E-002,1.250E-004,4.858E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,43.56,2.0,5.445E-003,1.250E-004,3.264E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,88.04,17.0,1.100E-002,1.250E-004,3.773E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,20.03,1.0,2.504E-003,1.250E-004,2.606E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_16_INFILTRATION,CONFERENCE_16_INFILTRATION_SCHEDULE,CONFERENCE_16,70.56,14.0,8.820E-003,1.250E-004,3.575E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,70.01,7.0,8.752E-003,1.250E-004,3.558E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,45.97,2.0,5.746E-003,1.250E-004,3.268E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_17_INFILTRATION,CONFERENCE_17_INFILTRATION_SCHEDULE,CONFERENCE_17,98.50,19.0,1.231E-002,1.250E-004,3.816E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_17_INFILTRATION,BREAK_ROOM_17_INFILTRATION_SCHEDULE,BREAK_ROOM_17,70.01,7.0,8.751E-003,1.250E-004,3.604E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_17_INFILTRATION,MECHANICAL_17_INFILTRATION_SCHEDULE,MECHANICAL_17,80.14,1.0,1.002E-002,1.250E-004,3.718E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_17_INFILTRATION,OFFICE_OPEN_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_17,319.25,15.0,3.991E-002,1.250E-004,4.675E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,33.65,1.0,4.207E-003,1.250E-004,3.036E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,22.63,2.0,2.829E-003,1.250E-004,2.699E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_18_INFILTRATION,MECHANICAL_18_INFILTRATION_SCHEDULE,MECHANICAL_18,24.77,1.0,3.096E-003,1.250E-004,2.827E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,48.50,2.0,6.062E-003,1.250E-004,3.293E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,92.90,18.0,1.161E-002,1.250E-004,3.811E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,53.45,1.0,6.681E-003,1.250E-004,3.432E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,47.93,2.0,5.991E-003,1.250E-004,3.302E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_20_INFILTRATION,LOBBY_20_INFILTRATION_SCHEDULE,LOBBY_20,192.46,9.0,2.406E-002,1.250E-004,4.295E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,84.69,16.0,1.059E-002,1.250E-004,3.721E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_20_INFILTRATION,BREAK_ROOM_20_INFILTRATION_SCHEDULE,BREAK_ROOM_20,63.84,6.0,7.980E-003,1.250E-004,3.561E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_20_INFILTRATION,MECHANICAL_20_INFILTRATION_SCHEDULE,MECHANICAL_20,99.95,1.0,1.249E-002,1.250E-004,3.867E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_20_INFILTRATION,OFFICE_OPEN_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_20,227.98,11.0,2.850E-002,1.250E-004,4.467E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,37.54,1.0,4.693E-003,1.250E-004,3.141E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_21_INFILTRATION,CONFERENCE_21_INFILTRATION_SCHEDULE,CONFERENCE_21,46.72,9.0,5.840E-003,1.250E-004,3.316E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_21_INFILTRATION,BREAK_ROOM_21_INFILTRATION_SCHEDULE,BREAK_ROOM_21,21.04,2.0,2.630E-003,1.250E-004,2.645E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,20.99,1.0,2.623E-003,1.250E-004,2.680E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_21_INFILTRATION,OFFICE_OPEN_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_21,343.29,17.0,4.291E-002,1.250E-004,4.694E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,16.83,1.0,2.103E-003,1.250E-004,2.481E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,70.68,14.0,8.835E-003,1.250E-004,3.624E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,46.39,4.0,5.799E-003,1.250E-004,3.317E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,15.81,1.0,1.976E-003,1.250E-004,2.458E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_23_INFILTRATION,LOBBY_23_INFILTRATION_SCHEDULE,LOBBY_23,177.58,8.0,2.220E-002,1.250E-004,4.273E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_23_INFILTRATION,CONFERENCE_23_INFILTRATION_SCHEDULE,CONFERENCE_23,73.31,14.0,9.164E-003,1.250E-004,3.610E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_23_INFILTRATION,MECHANICAL_23_INFILTRATION_SCHEDULE,MECHANICAL_23,58.80,1.0,7.349E-003,1.250E-004,3.441E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_23_INFILTRATION,OFFICE_OPEN_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_23,188.52,9.0,2.357E-002,1.250E-004,4.325E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,21.94,1.0,2.742E-003,1.250E-004,2.737E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_23_INFILTRATION,STORAGE_23_INFILTRATION_SCHEDULE,STORAGE_23,46.62,1.0,5.827E-003,1.250E-004,3.322E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_24_INFILTRATION,LOBBY_24_INFILTRATION_SCHEDULE,LOBBY_24,153.56,7.0,1.920E-002,1.250E-004,4.184E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_24_INFILTRATION,BREAK_ROOM_24_INFILTRATION_SCHEDULE,BREAK_ROOM_24,25.46,2.0,3.183E-003,1.250E-004,2.846E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,21.26,1.0,2.658E-003,1.250E-004,2.663E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_24_INFILTRATION,OFFICE_OPEN_24_INFILTRATION_SCHEDULE,OFFICE_OPEN_24,326.25,16.0,4.078E-002,1.250E-004,4.671E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_25_INFILTRATION,LOBBY_25_INFILTRATION_SCHEDULE,LOBBY_25,178.43,8.0,2.230E-002,1.250E-004,4.259E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,95.41,19.0,1.193E-002,1.250E-004,3.822E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_25_INFILTRATION,BREAK_ROOM_25_INFILTRATION_SCHEDULE,BREAK_ROOM_25,45.39,4.0,5.674E-003,1.250E-004,3.303E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,45.49,2.0,5.686E-003,1.250E-004,3.301E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,40.50,1.0,5.062E-003,1.250E-004,3.214E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_26_INFILTRATION,LOBBY_26_INFILTRATION_SCHEDULE,LOBBY_26,79.31,3.0,9.913E-003,1.250E-004,3.670E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_26_INFILTRATION,BREAK_ROOM_26_INFILTRATION_SCHEDULE,BREAK_ROOM_26,54.52,5.0,6.815E-003,1.250E-004,3.370E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_26_INFILTRATION,OFFICE_OPEN_26_INFILTRATION_SCHEDULE,OFFICE_OPEN_26,294.90,14.0,3.686E-002,1.250E-004,4.618E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_26_INFILTRATION,STORAGE_26_INFILTRATION_SCHEDULE,STORAGE_26,42.50,1.0,5.312E-003,1.250E-004,3.163E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_27_INFILTRATION,LOBBY_27_INFILTRATION_SCHEDULE,LOBBY_27,181.29,9.0,2.266E-002,1.250E-004,4.257E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,50.86,5.0,6.358E-003,1.250E-004,3.374E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_27_INFILTRATION,MECHANICAL_27_INFILTRATION_SCHEDULE,MECHANICAL_27,81.12,1.0,1.014E-002,1.250E-004,3.748E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_28_INFILTRATION,LOBBY_28_INFILTRATION_SCHEDULE,LOBBY_28,99.82,4.0,1.248E-002,1.250E-004,3.819E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,57.37,5.0,7.171E-003,1.250E-004,3.457E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_28_INFILTRATION,MECHANICAL_28_INFILTRATION_SCHEDULE,MECHANICAL_28,32.97,1.0,4.121E-003,1.250E-004,3.056E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_28_INFILTRATION,OFFICE_PRIVATE_28_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_28,42.90,2.0,5.363E-003,1.250E-004,3.232E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_29_INFILTRATION,LOBBY_29_INFILTRATION_SCHEDULE,LOBBY_29,126.73,6.0,1.584E-002,1.250E-004,4.040E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_29_INFILTRATION,CONFERENCE_29_INFILTRATION_SCHEDULE,CONFERENCE_29,51.49,10.0,6.436E-003,1.250E-004,3.342E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_29_INFILTRATION,MECHANICAL_29_INFILTRATION_SCHEDULE,MECHANICAL_29,90.56,1.0,1.132E-002,1.250E-004,3.785E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_29_INFILTRATION,STORAGE_29_INFILTRATION_SCHEDULE,STORAGE_29,19.80,1.0,2.475E-003,1.250E-004,2.585E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,86.71,17.0,1.084E-002,1.250E-004,3.786E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,38.33,3.0,4.791E-003,1.250E-004,3.171E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,185.73,9.0,2.322E-002,1.250E-004,4.322E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,74.91,14.0,9.364E-003,1.250E-004,3.664E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_31_INFILTRATION,MECHANICAL_31_INFILTRATION_SCHEDULE,MECHANICAL_31,80.39,1.0,1.005E-002,1.250E-004,3.721E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,36.22,1.0,4.527E-003,1.250E-004,3.125E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,28.50,1.0,3.563E-003,1.250E-004,2.864E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,48.74,1.0,6.092E-003,1.250E-004,3.309E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,41.29,1.0,5.162E-003,1.250E-004,3.232E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_33_INFILTRATION,CONFERENCE_33_INFILTRATION_SCHEDULE,CONFERENCE_33,90.88,18.0,1.136E-002,1.250E-004,3.773E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_33_INFILTRATION,MECHANICAL_33_INFILTRATION_SCHEDULE,MECHANICAL_33,91.23,1.0,1.140E-002,1.250E-004,3.818E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_33_INFILTRATION,OFFICE_OPEN_33_INFILTRATION_SCHEDULE,OFFICE_OPEN_33,411.25,20.0,5.141E-002,1.250E-004,4.780E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,31.71,1.0,3.964E-003,1.250E-004,3.024E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,23.60,2.0,2.950E-003,1.250E-004,2.709E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,95.48,1.0,1.194E-002,1.250E-004,3.864E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_35_INFILTRATION,STORAGE_35_INFILTRATION_SCHEDULE,STORAGE_35,18.16,1.0,2.270E-003,1.250E-004,2.540E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,42.13,8.0,5.266E-003,1.250E-004,3.189E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,25.07,2.0,3.133E-003,1.250E-004,2.758E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_36_INFILTRATION,MECHANICAL_36_INFILTRATION_SCHEDULE,MECHANICAL_36,78.69,1.0,9.836E-003,1.250E-004,3.688E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_36_INFILTRATION,OFFICE_OPEN_36_INFILTRATION_SCHEDULE,OFFICE_OPEN_36,484.77,24.0,6.060E-002,1.250E-004,4.867E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_37_INFILTRATION,CONFERENCE_37_INFILTRATION_SCHEDULE,CONFERENCE_37,93.45,18.0,1.168E-002,1.250E-004,3.836E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,79.70,7.0,9.963E-003,1.250E-004,3.662E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,36.73,1.0,4.592E-003,1.250E-004,3.131E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_37_INFILTRATION,STORAGE_37_INFILTRATION_SCHEDULE,STORAGE_37,45.55,1.0,5.694E-003,1.250E-004,3.304E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_38_INFILTRATION,CONFERENCE_38_INFILTRATION_SCHEDULE,CONFERENCE_38,71.50,14.0,8.938E-003,1.250E-004,3.584E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,52.22,5.0,6.527E-003,1.250E-004,3.338E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,63.57,1.0,7.946E-003,1.250E-004,3.497E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_38_INFILTRATION,OFFICE_OPEN_38_INFILTRATION_SCHEDULE,OFFICE_OPEN_38,105.90,5.0,1.324E-002,1.250E-004,3.945E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,45.89,2.0,5.737E-003,1.250E-004,3.245E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,70.63,14.0,8.829E-003,1.250E-004,3.602E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,50.54,5.0,6.318E-003,1.250E-004,3.313E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_39_INFILTRATION,MECHANICAL_39_INFILTRATION_SCHEDULE,MECHANICAL_39,66.07,1.0,8.259E-003,1.250E-004,3.576E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_39_INFILTRATION,OFFICE_PRIVATE_39_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_39,33.94,1.0,4.242E-003,1.250E-004,3.077E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,34.99,1.0,4.374E-003,1.250E-004,3.094E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_40_INFILTRATION,LOBBY_40_INFILTRATION_SCHEDULE,LOBBY_40,52.36,2.0,6.545E-003,1.250E-004,3.381E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_40_INFILTRATION,CONFERENCE_40_INFILTRATION_SCHEDULE,CONFERENCE_40,94.47,18.0,1.181E-002,1.250E-004,3.814E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,34.65,3.0,4.331E-003,1.250E-004,3.034E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,68.70,1.0,8.588E-003,1.250E-004,3.626E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_40_INFILTRATION,OFFICE_OPEN_40_INFILTRATION_SCHEDULE,OFFICE_OPEN_40,210.03,10.0,2.625E-002,1.250E-004,4.393E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,45.13,1.0,5.641E-003,1.250E-004,3.295E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_41_INFILTRATION,CONFERENCE_41_INFILTRATION_SCHEDULE,CONFERENCE_41,56.96,11.0,7.120E-003,1.250E-004,3.392E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,99.29,1.0,1.241E-002,1.250E-004,3.832E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_41_INFILTRATION,OFFICE_OPEN_41_INFILTRATION_SCHEDULE,OFFICE_OPEN_41,178.56,8.0,2.232E-002,1.250E-004,4.271E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_41_INFILTRATION,OFFICE_PRIVATE_41_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_41,36.77,1.0,4.596E-003,1.250E-004,3.091E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_41_INFILTRATION,STORAGE_41_INFILTRATION_SCHEDULE,STORAGE_41,16.28,1.0,2.035E-003,1.250E-004,2.456E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_42_INFILTRATION,LOBBY_42_INFILTRATION_SCHEDULE,LOBBY_42,122.56,6.0,1.532E-002,1.250E-004,3.983E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_42_INFILTRATION,CONFERENCE_42_INFILTRATION_SCHEDULE,CONFERENCE_42,41.09,8.0,5.136E-003,1.250E-004,3.202E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_42_INFILTRATION,MECHANICAL_42_INFILTRATION_SCHEDULE,MECHANICAL_42,65.27,1.0,8.159E-003,1.250E-004,3.575E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_42_INFILTRATION,OFFICE_OPEN_42_INFILTRATION_SCHEDULE,OFFICE_OPEN_42,454.49,22.0,5.681E-002,1.250E-004,4.859E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,164.22,8.0,2.053E-002,1.250E-004,4.216E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_43_INFILTRATION,BREAK_ROOM_43_INFILTRATION_SCHEDULE,BREAK_ROOM_43,28.42,2.0,3.552E-003,1.250E-004,2.852E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_43_INFILTRATION,MECHANICAL_43_INFILTRATION_SCHEDULE,MECHANICAL_43,48.80,1.0,6.100E-003,1.250E-004,3.361E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_43_INFILTRATION,OFFICE_PRIVATE_43_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_43,31.81,1.0,3.976E-003,1.250E-004,2.974E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_43_INFILTRATION,STORAGE_43_INFILTRATION_SCHEDULE,STORAGE_43,17.82,1.0,2.228E-003,1.250E-004,2.569E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_44_INFILTRATION,LOBBY_44_INFILTRATION_SCHEDULE,LOBBY_44,60.82,3.0,7.603E-003,1.250E-004,3.484E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_44_INFILTRATION,CONFERENCE_44_INFILTRATION_SCHEDULE,CONFERENCE_44,72.30,14.0,9.038E-003,1.250E-004,3.657E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,43.44,4.0,5.430E-003,1.250E-004,3.187E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_44_INFILTRATION,MECHANICAL_44_INFILTRATION_SCHEDULE,MECHANICAL_44,54.33,1.0,6.791E-003,1.250E-004,3.359E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_44_INFILTRATION,OFFICE_OPEN_44_INFILTRATION_SCHEDULE,OFFICE_OPEN_44,321.70,16.0,4.021E-002,1.250E-004,4.674E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,16.28,1.0,2.035E-003,1.250E-004,2.493E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_44_INFILTRATION,STORAGE_44_INFILTRATION_SCHEDULE,STORAGE_44,15.20,1.0,1.900E-003,1.250E-004,2.430E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,36.98,7.0,4.623E-003,1.250E-004,3.098E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_45_INFILTRATION,BREAK_ROOM_45_INFILTRATION_SCHEDULE,BREAK_ROOM_45,58.25,5.0,7.282E-003,1.250E-004,3.436E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_45_INFILTRATION,MECHANICAL_45_INFILTRATION_SCHEDULE,MECHANICAL_45,71.66,1.0,8.958E-003,1.250E-004,3.571E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_45_INFILTRATION,OFFICE_OPEN_45_INFILTRATION_SCHEDULE,OFFICE_OPEN_45,211.88,10.0,2.649E-002,1.250E-004,4.406E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_45_INFILTRATION,STORAGE_45_INFILTRATION_SCHEDULE,STORAGE_45,14.83,1.0,1.854E-003,1.250E-004,2.441E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_46_INFILTRATION,MECHANICAL_46_INFILTRATION_SCHEDULE,MECHANICAL_46,72.46,1.0,9.058E-003,1.250E-004,3.626E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_46_INFILTRATION,OFFICE_PRIVATE_46_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_46,29.51,1.0,3.689E-003,1.250E-004,2.969E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_47_INFILTRATION,CONFERENCE_47_INFILTRATION_SCHEDULE,CONFERENCE_47,67.26,13.0,8.408E-003,1.250E-004,3.600E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_47_INFILTRATION,BREAK_ROOM_47_INFILTRATION_SCHEDULE,BREAK_ROOM_47,53.99,5.0,6.749E-003,1.250E-004,3.439E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_47_INFILTRATION,MECHANICAL_47_INFILTRATION_SCHEDULE,MECHANICAL_47,66.57,1.0,8.322E-003,1.250E-004,3.597E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_47_INFILTRATION,OFFICE_PRIVATE_47_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_47,35.85,1.0,4.481E-003,1.250E-004,3.060E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,124.02,6.0,1.550E-002,1.250E-004,4.028E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_48_INFILTRATION,CONFERENCE_48_INFILTRATION_SCHEDULE,CONFERENCE_48,83.58,16.0,1.045E-002,1.250E-004,3.724E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_48_INFILTRATION,MECHANICAL_48_INFILTRATION_SCHEDULE,MECHANICAL_48,28.42,1.0,3.553E-003,1.250E-004,2.879E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_48_INFILTRATION,OFFICE_PRIVATE_48_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_48,25.39,1.0,3.174E-003,1.250E-004,2.843E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_48_INFILTRATION,STORAGE_48_INFILTRATION_SCHEDULE,STORAGE_48,19.94,1.0,2.493E-003,1.250E-004,2.655E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_49_INFILTRATION,BREAK_ROOM_49_INFILTRATION_SCHEDULE,BREAK_ROOM_49,41.74,4.0,5.218E-003,1.250E-004,3.181E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_49_INFILTRATION,MECHANICAL_49_INFILTRATION_SCHEDULE,MECHANICAL_49,27.47,1.0,3.434E-003,1.250E-004,2.914E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_49_INFILTRATION,OFFICE_PRIVATE_49_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_49,18.07,1.0,2.258E-003,1.250E-004,2.530E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_50_INFILTRATION,LOBBY_50_INFILTRATION_SCHEDULE,LOBBY_50,91.90,4.0,1.149E-002,1.250E-004,3.812E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_50_INFILTRATION,CONFERENCE_50_INFILTRATION_SCHEDULE,CONFERENCE_50,30.96,6.0,3.869E-003,1.250E-004,3.006E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_50_INFILTRATION,BREAK_ROOM_50_INFILTRATION_SCHEDULE,BREAK_ROOM_50,63.94,6.0,7.993E-003,1.250E-004,3.534E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_50_INFILTRATION,MECHANICAL_50_INFILTRATION_SCHEDULE,MECHANICAL_50,61.57,1.0,7.696E-003,1.250E-004,3.506E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_50_INFILTRATION,OFFICE_PRIVATE_50_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_50,31.36,1.0,3.920E-003,1.250E-004,3.002E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_50_INFILTRATION,STORAGE_50_INFILTRATION_SCHEDULE,STORAGE_50,25.54,1.0,3.192E-003,1.250E-004,2.836E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_51_INFILTRATION,CONFERENCE_51_INFILTRATION_SCHEDULE,CONFERENCE_51,69.88,13.0,8.735E-003,1.250E-004,3.637E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_51_INFILTRATION,BREAK_ROOM_51_INFILTRATION_SCHEDULE,BREAK_ROOM_51,24.32,2.0,3.040E-003,1.250E-004,2.749E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,42.66,2.0,5.332E-003,1.250E-004,3.225E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_52_INFILTRATION,LOBBY_52_INFILTRATION_SCHEDULE,LOBBY_52,118.42,5.0,1.480E-002,1.250E-004,3.973E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_52_INFILTRATION,CONFERENCE_52_INFILTRATION_SCHEDULE,CONFERENCE_52,49.72,9.0,6.215E-003,1.250E-004,3.339E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_52_INFILTRATION,MECHANICAL_52_INFILTRATION_SCHEDULE,MECHANICAL_52,30.15,1.0,3.769E-003,1.250E-004,2.932E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,43.60,2.0,5.449E-003,1.250E-004,3.220E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_52_INFILTRATION,STORAGE_52_INFILTRATION_SCHEDULE,STORAGE_52,11.56,1.0,1.445E-003,1.250E-004,2.260E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_53_INFILTRATION,BREAK_ROOM_53_INFILTRATION_SCHEDULE,BREAK_ROOM_53,28.37,2.0,3.546E-003,1.250E-004,2.891E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_53_INFILTRATION,OFFICE_OPEN_53_INFILTRATION_SCHEDULE,OFFICE_OPEN_53,157.03,7.0,1.963E-002,1.250E-004,4.160E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_54_INFILTRATION,LOBBY_54_INFILTRATION_SCHEDULE,LOBBY_54,51.17,2.0,6.396E-003,1.250E-004,3.331E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_54_INFILTRATION,CONFERENCE_54_INFILTRATION_SCHEDULE,CONFERENCE_54,87.80,17.0,1.098E-002,1.250E-004,3.735E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_54_INFILTRATION,BREAK_ROOM_54_INFILTRATION_SCHEDULE,BREAK_ROOM_54,26.81,2.0,3.352E-003,1.250E-004,2.893E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_54_INFILTRATION,MECHANICAL_54_INFILTRATION_SCHEDULE,MECHANICAL_54,40.68,1.0,5.085E-003,1.250E-004,3.136E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_54_INFILTRATION,OFFICE_PRIVATE_54_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_54,23.54,1.0,2.943E-003,1.250E-004,2.730E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_54_INFILTRATION,STORAGE_54_INFILTRATION_SCHEDULE,STORAGE_54,15.44,1.0,1.930E-003,1.250E-004,2.439E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_55_INFILTRATION,OFFICE_OPEN_55_INFILTRATION_SCHEDULE,OFFICE_OPEN_55,127.80,6.0,1.598E-002,1.250E-004,4.068E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_55_INFILTRATION,OFFICE_PRIVATE_55_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_55,49.55,2.0,6.194E-003,1.250E-004,3.303E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_55_INFILTRATION,STORAGE_55_INFILTRATION_SCHEDULE,STORAGE_55,39.44,1.0,4.930E-003,1.250E-004,3.182E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_56_INFILTRATION,LOBBY_56_INFILTRATION_SCHEDULE,LOBBY_56,137.94,6.0,1.724E-002,1.250E-004,4.133E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_56_INFILTRATION,CONFERENCE_56_INFILTRATION_SCHEDULE,CONFERENCE_56,56.87,11.0,7.109E-003,1.250E-004,3.432E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_56_INFILTRATION,OFFICE_PRIVATE_56_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_56,17.92,1.0,2.240E-003,1.250E-004,2.544E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_56_INFILTRATION,STORAGE_56_INFILTRATION_SCHEDULE,STORAGE_56,36.84,1.0,4.605E-003,1.250E-004,3.066E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_57_INFILTRATION,CONFERENCE_57_INFILTRATION_SCHEDULE,CONFERENCE_57,30.95,6.0,3.869E-003,1.250E-004,2.999E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_57_INFILTRATION,BREAK_ROOM_57_INFILTRATION_SCHEDULE,BREAK_ROOM_57,31.79,3.0,3.974E-003,1.250E-004,2.951E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_57_INFILTRATION,OFFICE_PRIVATE_57_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_57,20.75,1.0,2.594E-003,1.250E-004,2.690E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_58_INFILTRATION,LOBBY_58_INFILTRATION_SCHEDULE,LOBBY_58,190.86,9.0,2.386E-002,1.250E-004,4.309E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_58_INFILTRATION,OFFICE_OPEN_58_INFILTRATION_SCHEDULE,OFFICE_OPEN_58,434.29,21.0,5.429E-002,1.250E-004,4.809E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_59_INFILTRATION,LOBBY_59_INFILTRATION_SCHEDULE,LOBBY_59,66.05,3.0,8.256E-003,1.250E-004,3.595E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_59_INFILTRATION,CONFERENCE_59_INFILTRATION_SCHEDULE,CONFERENCE_59,38.96,7.0,4.870E-003,1.250E-004,3.158E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_59_INFILTRATION,BREAK_ROOM_59_INFILTRATION_SCHEDULE,BREAK_ROOM_59,62.98,6.0,7.873E-003,1.250E-004,3.515E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_59_INFILTRATION,MECHANICAL_59_INFILTRATION_SCHEDULE,MECHANICAL_59,39.94,1.0,4.993E-003,1.250E-004,3.192E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_59_INFILTRATION,OFFICE_PRIVATE_59_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_59,17.15,1.0,2.143E-003,1.250E-004,2.535E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_60_INFILTRATION,LOBBY_60_INFILTRATION_SCHEDULE,LOBBY_60,138.75,6.0,1.734E-002,1.250E-004,4.139E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_60_INFILTRATION,CONFERENCE_60_INFILTRATION_SCHEDULE,CONFERENCE_60,33.89,6.0,4.236E-003,1.250E-004,3.002E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_61_INFILTRATION,OFFICE_OPEN_61_INFILTRATION_SCHEDULE,OFFICE_OPEN_61,377.59,18.0,4.720E-002,1.250E-004,4.766E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_61_INFILTRATION,STORAGE_61_INFILTRATION_SCHEDULE,STORAGE_61,16.08,1.0,2.010E-003,1.250E-004,2.487E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_62_INFILTRATION,BREAK_ROOM_62_INFILTRATION_SCHEDULE,BREAK_ROOM_62,35.30,3.0,4.413E-003,1.250E-004,3.103E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_62_INFILTRATION,OFFICE_OPEN_62_INFILTRATION_SCHEDULE,OFFICE_OPEN_62,210.48,10.0,2.631E-002,1.250E-004,4.363E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_62_INFILTRATION,OFFICE_PRIVATE_62_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_62,47.69,2.0,5.961E-003,1.250E-004,3.271E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_63_INFILTRATION,OFFICE_OPEN_63_INFILTRATION_SCHEDULE,OFFICE_OPEN_63,116.67,5.0,1.458E-002,1.250E-004,3.973E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,15.32,1.0,1.915E-003,1.250E-004,2.455E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_64_INFILTRATION,LOBBY_64_INFILTRATION_SCHEDULE,LOBBY_64,138.76,6.0,1.735E-002,1.250E-004,4.092E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_64_INFILTRATION,CONFERENCE_64_INFILTRATION_SCHEDULE,CONFERENCE_64,53.10,10.0,6.638E-003,1.250E-004,3.413E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_64_INFILTRATION,OFFICE_OPEN_64_INFILTRATION_SCHEDULE,OFFICE_OPEN_64,483.25,24.0,6.041E-002,1.250E-004,4.886E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_64_INFILTRATION,OFFICE_PRIVATE_64_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_64,34.18,1.0,4.272E-003,1.250E-004,3.083E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_65_INFILTRATION,OFFICE_OPEN_65_INFILTRATION_SCHEDULE,OFFICE_OPEN_65,179.54,8.0,2.244E-002,1.250E-004,4.316E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_65_INFILTRATION,STORAGE_65_INFILTRATION_SCHEDULE,STORAGE_65,30.84,1.0,3.855E-003,1.250E-004,2.934E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_66_INFILTRATION,BREAK_ROOM_66_INFILTRATION_SCHEDULE,BREAK_ROOM_66,30.38,3.0,3.798E-003,1.250E-004,2.953E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_66_INFILTRATION,MECHANICAL_66_INFILTRATION_SCHEDULE,MECHANICAL_66,21.47,1.0,2.684E-003,1.250E-004,2.652E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_67_INFILTRATION,OFFICE_OPEN_67_INFILTRATION_SCHEDULE,OFFICE_OPEN_67,199.68,9.0,2.496E-002,1.250E-004,4.317E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_67_INFILTRATION,STORAGE_67_INFILTRATION_SCHEDULE,STORAGE_67,14.83,1.0,1.853E-003,1.250E-004,2.431E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_68_INFILTRATION,LOBBY_68_INFILTRATION_SCHEDULE,LOBBY_68,112.00,5.0,1.400E-002,1.250E-004,3.919E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_68_INFILTRATION,CONFERENCE_68_INFILTRATION_SCHEDULE,CONFERENCE_68,89.87,17.0,1.123E-002,1.250E-004,3.825E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_68_INFILTRATION,MECHANICAL_68_INFILTRATION_SCHEDULE,MECHANICAL_68,47.62,1.0,5.952E-003,1.250E-004,3.297E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_68_INFILTRATION,OFFICE_PRIVATE_68_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_68,15.81,1.0,1.977E-003,1.250E-004,2.491E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_69_INFILTRATION,LOBBY_69_INFILTRATION_SCHEDULE,LOBBY_69,98.58,4.0,1.232E-002,1.250E-004,3.892E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_69_INFILTRATION,CONFERENCE_69_INFILTRATION_SCHEDULE,CONFERENCE_69,79.43,15.0,9.929E-003,1.250E-004,3.658E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_69_INFILTRATION,MECHANICAL_69_INFILTRATION_SCHEDULE,MECHANICAL_69,59.11,1.0,7.389E-003,1.250E-004,3.482E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_69_INFILTRATION,OFFICE_OPEN_69_INFILTRATION_SCHEDULE,OFFICE_OPEN_69,220.79,11.0,2.760E-002,1.250E-004,4.451E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_69_INFILTRATION,OFFICE_PRIVATE_69_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_69,24.44,1.0,3.055E-003,1.250E-004,2.789E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_69_INFILTRATION,STORAGE_69_INFILTRATION_SCHEDULE,STORAGE_69,33.86,1.0,4.232E-003,1.250E-004,3.075E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_70_INFILTRATION,LOBBY_70_INFILTRATION_SCHEDULE,LOBBY_70,151.35,7.0,1.892E-002,1.250E-004,4.152E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_70_INFILTRATION,BREAK_ROOM_70_INFILTRATION_SCHEDULE,BREAK_ROOM_70,65.65,6.0,8.206E-003,1.250E-004,3.507E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_70_INFILTRATION,OFFICE_PRIVATE_70_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_70,45.91,2.0,5.739E-003,1.250E-004,3.303E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,10.83,1.0,1.354E-003,1.250E-004,2.171E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_71_INFILTRATION,CONFERENCE_71_INFILTRATION_SCHEDULE,CONFERENCE_71,85.59,17.0,1.070E-002,1.250E-004,3.789E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_71_INFILTRATION,MECHANICAL_71_INFILTRATION_SCHEDULE,MECHANICAL_71,55.35,1.0,6.919E-003,1.250E-004,3.430E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_71_INFILTRATION,OFFICE_PRIVATE_71_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_71,41.31,2.0,5.164E-003,1.250E-004,3.161E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_72_INFILTRATION,LOBBY_72_INFILTRATION_SCHEDULE,LOBBY_72,172.30,8.0,2.154E-002,1.250E-004,4.284E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_72_INFILTRATION,CONFERENCE_72_INFILTRATION_SCHEDULE,CONFERENCE_72,49.10,9.0,6.138E-003,1.250E-004,3.337E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_72_INFILTRATION,BREAK_ROOM_72_INFILTRATION_SCHEDULE,BREAK_ROOM_72,52.19,5.0,6.523E-003,1.250E-004,3.328E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_72_INFILTRATION,MECHANICAL_72_INFILTRATION_SCHEDULE,MECHANICAL_72,45.97,1.0,5.746E-003,1.250E-004,3.309E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_72_INFILTRATION,OFFICE_OPEN_72_INFILTRATION_SCHEDULE,OFFICE_OPEN_72,485.63,24.0,6.070E-002,1.250E-004,4.893E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_73_INFILTRATION,BREAK_ROOM_73_INFILTRATION_SCHEDULE,BREAK_ROOM_73,45.59,4.0,5.699E-003,1.250E-004,3.251E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_73_INFILTRATION,MECHANICAL_73_INFILTRATION_SCHEDULE,MECHANICAL_73,32.03,1.0,4.004E-003,1.250E-004,2.958E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_73_INFILTRATION,OFFICE_OPEN_73_INFILTRATION_SCHEDULE,OFFICE_OPEN_73,132.16,6.0,1.652E-002,1.250E-004,4.068E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_73_INFILTRATION,OFFICE_PRIVATE_73_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_73,30.46,1.0,3.807E-003,1.250E-004,2.984E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_74_INFILTRATION,OFFICE_PRIVATE_74_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_74,28.10,1.0,3.512E-003,1.250E-004,2.861E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_74_INFILTRATION,STORAGE_74_INFILTRATION_SCHEDULE,STORAGE_74,45.90,1.0,5.738E-003,1.250E-004,3.292E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_75_INFILTRATION,LOBBY_75_INFILTRATION_SCHEDULE,LOBBY_75,176.72,8.0,2.209E-002,1.250E-004,4.306E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_75_INFILTRATION,CONFERENCE_75_INFILTRATION_SCHEDULE,CONFERENCE_75,41.96,8.0,5.245E-003,1.250E-004,3.243E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_75_INFILTRATION,BREAK_ROOM_75_INFILTRATION_SCHEDULE,BREAK_ROOM_75,62.86,6.0,7.858E-003,1.250E-004,3.542E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_75_INFILTRATION,MECHANICAL_75_INFILTRATION_SCHEDULE,MECHANICAL_75,68.20,1.0,8.524E-003,1.250E-004,3.609E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_75_INFILTRATION,OFFICE_PRIVATE_75_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_75,47.37,2.0,5.922E-003,1.250E-004,3.293E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_76_INFILTRATION,LOBBY_76_INFILTRATION_SCHEDULE,LOBBY_76,196.95,9.0,2.462E-002,1.250E-004,4.356E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_76_INFILTRATION,CONFERENCE_76_INFILTRATION_SCHEDULE,CONFERENCE_76,98.24,19.0,1.228E-002,1.250E-004,3.851E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_76_INFILTRATION,OFFICE_OPEN_76_INFILTRATION_SCHEDULE,OFFICE_OPEN_76,485.53,24.0,6.069E-002,1.250E-004,4.886E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,67.25,6.0,8.406E-003,1.250E-004,3.552E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_77_INFILTRATION,MECHANICAL_77_INFILTRATION_SCHEDULE,MECHANICAL_77,78.36,1.0,9.794E-003,1.250E-004,3.717E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_77_INFILTRATION,STORAGE_77_INFILTRATION_SCHEDULE,STORAGE_77,27.16,1.0,3.395E-003,1.250E-004,2.905E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_78_INFILTRATION,LOBBY_78_INFILTRATION_SCHEDULE,LOBBY_78,98.60,4.0,1.233E-002,1.250E-004,3.815E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_78_INFILTRATION,BREAK_ROOM_78_INFILTRATION_SCHEDULE,BREAK_ROOM_78,66.60,6.0,8.325E-003,1.250E-004,3.541E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_78_INFILTRATION,MECHANICAL_78_INFILTRATION_SCHEDULE,MECHANICAL_78,43.39,1.0,5.423E-003,1.250E-004,3.265E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_78_INFILTRATION,OFFICE_PRIVATE_78_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_78,48.77,2.0,6.096E-003,1.250E-004,3.341E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_79_INFILTRATION,LOBBY_79_INFILTRATION_SCHEDULE,LOBBY_79,78.40,3.0,9.800E-003,1.250E-004,3.692E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_79_INFILTRATION,CONFERENCE_79_INFILTRATION_SCHEDULE,CONFERENCE_79,39.22,7.0,4.902E-003,1.250E-004,3.191E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_79_INFILTRATION,MECHANICAL_79_INFILTRATION_SCHEDULE,MECHANICAL_79,37.30,1.0,4.663E-003,1.250E-004,3.117E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_79_INFILTRATION,OFFICE_PRIVATE_79_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_79,20.95,1.0,2.619E-003,1.250E-004,2.697E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_79_INFILTRATION,STORAGE_79_INFILTRATION_SCHEDULE,STORAGE_79,47.69,1.0,5.961E-003,1.250E-004,3.310E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_80_INFILTRATION,LOBBY_80_INFILTRATION_SCHEDULE,LOBBY_80,171.46,8.0,2.143E-002,1.250E-004,4.233E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_80_INFILTRATION,BREAK_ROOM_80_INFILTRATION_SCHEDULE,BREAK_ROOM_80,49.99,4.0,6.248E-003,1.250E-004,3.331E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_80_INFILTRATION,MECHANICAL_80_INFILTRATION_SCHEDULE,MECHANICAL_80,45.83,1.0,5.729E-003,1.250E-004,3.297E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_80_INFILTRATION,STORAGE_80_INFILTRATION_SCHEDULE,STORAGE_80,10.59,1.0,1.323E-003,1.250E-004,2.189E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_81_INFILTRATION,LOBBY_81_INFILTRATION_SCHEDULE,LOBBY_81,150.43,7.0,1.880E-002,1.250E-004,4.150E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_81_INFILTRATION,OFFICE_OPEN_81_INFILTRATION_SCHEDULE,OFFICE_OPEN_81,388.51,19.0,4.856E-002,1.250E-004,4.738E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_81_INFILTRATION,OFFICE_PRIVATE_81_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_81,45.42,2.0,5.677E-003,1.250E-004,3.289E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_81_INFILTRATION,STORAGE_81_INFILTRATION_SCHEDULE,STORAGE_81,15.99,1.0,1.998E-003,1.250E-004,2.497E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_82_INFILTRATION,LOBBY_82_INFILTRATION_SCHEDULE,LOBBY_82,195.83,9.0,2.448E-002,1.250E-004,4.351E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_82_INFILTRATION,CONFERENCE_82_INFILTRATION_SCHEDULE,CONFERENCE_82,91.57,18.0,1.145E-002,1.250E-004,3.815E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_82_INFILTRATION,BREAK_ROOM_82_INFILTRATION_SCHEDULE,BREAK_ROOM_82,42.13,4.0,5.266E-003,1.250E-004,3.241E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_82_INFILTRATION,OFFICE_PRIVATE_82_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_82,26.24,1.0,3.280E-003,1.250E-004,2.876E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_82_INFILTRATION,STORAGE_82_INFILTRATION_SCHEDULE,STORAGE_82,10.69,1.0,1.336E-003,1.250E-004,2.131E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_83_INFILTRATION,LOBBY_83_INFILTRATION_SCHEDULE,LOBBY_83,145.07,7.0,1.813E-002,1.250E-004,4.138E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_83_INFILTRATION,CONFERENCE_83_INFILTRATION_SCHEDULE,CONFERENCE_83,96.21,19.0,1.203E-002,1.250E-004,3.877E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_83_INFILTRATION,OFFICE_OPEN_83_INFILTRATION_SCHEDULE,OFFICE_OPEN_83,355.71,17.0,4.446E-002,1.250E-004,4.735E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_83_INFILTRATION,OFFICE_PRIVATE_83_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_83,35.22,1.0,4.403E-003,1.250E-004,3.100E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_83_INFILTRATION,STORAGE_83_INFILTRATION_SCHEDULE,STORAGE_83,14.96,1.0,1.870E-003,1.250E-004,2.448E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_84_INFILTRATION,BREAK_ROOM_84_INFILTRATION_SCHEDULE,BREAK_ROOM_84,51.21,5.0,6.402E-003,1.250E-004,3.366E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_84_INFILTRATION,OFFICE_PRIVATE_84_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_84,32.20,1.0,4.024E-003,1.250E-004,3.034E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_85_INFILTRATION,BREAK_ROOM_85_INFILTRATION_SCHEDULE,BREAK_ROOM_85,66.85,6.0,8.356E-003,1.250E-004,3.599E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_85_INFILTRATION,MECHANICAL_85_INFILTRATION_SCHEDULE,MECHANICAL_85,92.75,1.0,1.159E-002,1.250E-004,3.825E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_85_INFILTRATION,OFFICE_OPEN_85_INFILTRATION_SCHEDULE,OFFICE_OPEN_85,159.76,7.0,1.997E-002,1.250E-004,4.238E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_86_INFILTRATION,CONFERENCE_86_INFILTRATION_SCHEDULE,CONFERENCE_86,34.60,6.0,4.325E-003,1.250E-004,3.053E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_86_INFILTRATION,MECHANICAL_86_INFILTRATION_SCHEDULE,MECHANICAL_86,59.36,1.0,7.421E-003,1.250E-004,3.504E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_86_INFILTRATION,OFFICE_PRIVATE_86_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_86,21.06,1.0,2.632E-003,1.250E-004,2.655E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_87_INFILTRATION,MECHANICAL_87_INFILTRATION_SCHEDULE,MECHANICAL_87,60.10,1.0,7.513E-003,1.250E-004,3.478E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_88_INFILTRATION,LOBBY_88_INFILTRATION_SCHEDULE,LOBBY_88,78.44,3.0,9.804E-003,1.250E-004,3.705E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_88_INFILTRATION,CONFERENCE_88_INFILTRATION_SCHEDULE,CONFERENCE_88,80.46,16.0,1.006E-002,1.250E-004,3.718E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_88_INFILTRATION,BREAK_ROOM_88_INFILTRATION_SCHEDULE,BREAK_ROOM_88,68.13,6.0,8.517E-003,1.250E-004,3.562E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_88_INFILTRATION,STORAGE_88_INFILTRATION_SCHEDULE,STORAGE_88,37.96,1.0,4.744E-003,1.250E-004,3.129E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_89_INFILTRATION,BREAK_ROOM_89_INFILTRATION_SCHEDULE,BREAK_ROOM_89,22.57,2.0,2.821E-003,1.250E-004,2.674E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_89_INFILTRATION,OFFICE_PRIVATE_89_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_89,25.62,1.0,3.202E-003,1.250E-004,2.859E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_90_INFILTRATION,BREAK_ROOM_90_INFILTRATION_SCHEDULE,BREAK_ROOM_90,45.00,4.0,5.625E-003,1.250E-004,3.284E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_90_INFILTRATION,OFFICE_PRIVATE_90_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_90,17.84,1.0,2.230E-003,1.250E-004,2.517E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_90_INFILTRATION,STORAGE_90_INFILTRATION_SCHEDULE,STORAGE_90,33.32,1.0,4.164E-003,1.250E-004,3.038E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_91_INFILTRATION,BREAK_ROOM_91_INFILTRATION_SCHEDULE,BREAK_ROOM_91,54.24,5.0,6.780E-003,1.250E-004,3.417E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_91_INFILTRATION,STORAGE_91_INFILTRATION_SCHEDULE,STORAGE_91,18.69,1.0,2.336E-003,1.250E-004,2.568E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_92_INFILTRATION,LOBBY_92_INFILTRATION_SCHEDULE,LOBBY_92,130.67,6.0,1.633E-002,1.250E-004,4.097E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_92_INFILTRATION,CONFERENCE_92_INFILTRATION_SCHEDULE,CONFERENCE_92,43.84,8.0,5.481E-003,1.250E-004,3.210E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_92_INFILTRATION,BREAK_ROOM_92_INFILTRATION_SCHEDULE,BREAK_ROOM_92,65.97,6.0,8.246E-003,1.250E-004,3.514E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_92_INFILTRATION,STORAGE_92_INFILTRATION_SCHEDULE,STORAGE_92,20.99,1.0,2.624E-003,1.250E-004,2.656E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_93_INFILTRATION,LOBBY_93_INFILTRATION_SCHEDULE,LOBBY_93,96.88,4.0,1.211E-002,1.250E-004,3.797E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_93_INFILTRATION,CONFERENCE_93_INFILTRATION_SCHEDULE,CONFERENCE_93,34.78,6.0,4.348E-003,1.250E-004,3.017E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_93_INFILTRATION,MECHANICAL_93_INFILTRATION_SCHEDULE,MECHANICAL_93,76.81,1.0,9.601E-003,1.250E-004,3.666E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_93_INFILTRATION,STORAGE_93_INFILTRATION_SCHEDULE,STORAGE_93,22.71,1.0,2.839E-003,1.250E-004,2.684E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_94_INFILTRATION,MECHANICAL_94_INFILTRATION_SCHEDULE,MECHANICAL_94,26.46,1.0,3.308E-003,1.250E-004,2.884E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_95_INFILTRATION,LOBBY_95_INFILTRATION_SCHEDULE,LOBBY_95,140.19,7.0,1.752E-002,1.250E-004,4.075E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_95_INFILTRATION,CONFERENCE_95_INFILTRATION_SCHEDULE,CONFERENCE_95,46.80,9.0,5.850E-003,1.250E-004,3.329E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_95_INFILTRATION,BREAK_ROOM_95_INFILTRATION_SCHEDULE,BREAK_ROOM_95,33.17,3.0,4.146E-003,1.250E-004,3.006E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_95_INFILTRATION,OFFICE_OPEN_95_INFILTRATION_SCHEDULE,OFFICE_OPEN_95,440.69,22.0,5.509E-002,1.250E-004,4.836E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_95_INFILTRATION,STORAGE_95_INFILTRATION_SCHEDULE,STORAGE_95,45.30,1.0,5.662E-003,1.250E-004,3.252E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_96_INFILTRATION,CONFERENCE_96_INFILTRATION_SCHEDULE,CONFERENCE_96,99.13,19.0,1.239E-002,1.250E-004,3.885E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_96_INFILTRATION,BREAK_ROOM_96_INFILTRATION_SCHEDULE,BREAK_ROOM_96,62.03,6.0,7.753E-003,1.250E-004,3.458E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_96_INFILTRATION,MECHANICAL_96_INFILTRATION_SCHEDULE,MECHANICAL_96,87.30,1.0,1.091E-002,1.250E-004,3.767E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_96_INFILTRATION,OFFICE_PRIVATE_96_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_96,34.96,1.0,4.370E-003,1.250E-004,3.046E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_96_INFILTRATION,STORAGE_96_INFILTRATION_SCHEDULE,STORAGE_96,12.23,1.0,1.529E-003,1.250E-004,2.289E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_97_INFILTRATION,CONFERENCE_97_INFILTRATION_SCHEDULE,CONFERENCE_97,79.98,15.0,9.998E-003,1.250E-004,3.653E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_97_INFILTRATION,BREAK_ROOM_97_INFILTRATION_SCHEDULE,BREAK_ROOM_97,34.05,3.0,4.256E-003,1.250E-004,3.073E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_97_INFILTRATION,OFFICE_PRIVATE_97_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_97,47.34,2.0,5.917E-003,1.250E-004,3.256E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_98_INFILTRATION,CONFERENCE_98_INFILTRATION_SCHEDULE,CONFERENCE_98,71.19,14.0,8.899E-003,1.250E-004,3.595E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_98_INFILTRATION,BREAK_ROOM_98_INFILTRATION_SCHEDULE,BREAK_ROOM_98,51.11,5.0,6.389E-003,1.250E-004,3.394E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_98_INFILTRATION,OFFICE_OPEN_98_INFILTRATION_SCHEDULE,OFFICE_OPEN_98,489.62,24.0,6.120E-002,1.250E-004,4.862E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_98_INFILTRATION,STORAGE_98_INFILTRATION_SCHEDULE,STORAGE_98,20.23,1.0,2.529E-003,1.250E-004,2.607E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_99_INFILTRATION,LOBBY_99_INFILTRATION_SCHEDULE,LOBBY_99,198.03,9.0,2.475E-002,1.250E-004,4.379E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_99_INFILTRATION,CONFERENCE_99_INFILTRATION_SCHEDULE,CONFERENCE_99,58.00,11.0,7.250E-003,1.250E-004,3.475E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_99_INFILTRATION,BREAK_ROOM_99_INFILTRATION_SCHEDULE,BREAK_ROOM_99,68.99,6.0,8.624E-003,1.250E-004,3.588E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_99_INFILTRATION,OFFICE_OPEN_99_INFILTRATION_SCHEDULE,OFFICE_OPEN_99,367.92,18.0,4.599E-002,1.250E-004,4.761E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_99_INFILTRATION,STORAGE_99_INFILTRATION_SCHEDULE,STORAGE_99,38.45,1.0,4.806E-003,1.250E-004,3.168E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_100_INFILTRATION,CONFERENCE_100_INFILTRATION_SCHEDULE,CONFERENCE_100,54.44,10.0,6.805E-003,1.250E-004,3.380E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_100_INFILTRATION,BREAK_ROOM_100_INFILTRATION_SCHEDULE,BREAK_ROOM_100,75.51,7.0,9.439E-003,1.250E-004,3.684E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_100_INFILTRATION,MECHANICAL_100_INFILTRATION_SCHEDULE,MECHANICAL_100,26.29,1.0,3.286E-003,1.250E-004,2.850E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_101_INFILTRATION,LOBBY_101_INFILTRATION_SCHEDULE,LOBBY_101,113.82,5.0,1.423E-002,1.250E-004,3.944E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_101_INFILTRATION,BREAK_ROOM_101_INFILTRATION_SCHEDULE,BREAK_ROOM_101,45.41,4.0,5.676E-003,1.250E-004,3.266E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_101_INFILTRATION,OFFICE_OPEN_101_INFILTRATION_SCHEDULE,OFFICE_OPEN_101,370.14,18.0,4.627E-002,1.250E-004,4.704E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_101_INFILTRATION,OFFICE_PRIVATE_101_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_101,29.26,1.0,3.657E-003,1.250E-004,2.895E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_101_INFILTRATION,STORAGE_101_INFILTRATION_SCHEDULE,STORAGE_101,49.75,1.0,6.218E-003,1.250E-004,3.374E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_102_INFILTRATION,LOBBY_102_INFILTRATION_SCHEDULE,LOBBY_102,133.40,6.0,1.668E-002,1.250E-004,4.070E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_102_INFILTRATION,BREAK_ROOM_102_INFILTRATION_SCHEDULE,BREAK_ROOM_102,27.52,2.0,3.439E-003,1.250E-004,2.896E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_103_INFILTRATION,LOBBY_103_INFILTRATION_SCHEDULE,LOBBY_103,79.61,3.0,9.952E-003,1.250E-004,3.727E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_103_INFILTRATION,BREAK_ROOM_103_INFILTRATION_SCHEDULE,BREAK_ROOM_103,21.35,2.0,2.668E-003,1.250E-004,2.707E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_103_INFILTRATION,MECHANICAL_103_INFILTRATION_SCHEDULE,MECHANICAL_103,32.05,1.0,4.007E-003,1.250E-004,3.021E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_103_INFILTRATION,OFFICE_PRIVATE_103_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_103,29.59,1.0,3.699E-003,1.250E-004,2.972E-005,0.150,1.000,0.480,6.000E-002,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_103_INFILTRATION,STORAGE_103_INFILTRATION_SCHEDULE,STORAGE_103,37.66,1.0,4.708E-003,1.250E-004,3.108E-005,0.150,1.000,0.480,6.000E-002,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_0,Mixing/Well-Stirred
RoomAir Model,LOBBY_1,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6,Mixing/Well-Stirred
RoomAir Model,STORAGE_6,Mixing/Well-Stirred
RoomAir Model,LOBBY_7,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_10,Mixing/Well-Stirred
RoomAir Model,STORAGE_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,LOBBY_12,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,STORAGE_12,Mixing/Well-Stirred
RoomAir Model,LOBBY_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_17,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,LOBBY_20,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_21,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_23,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,STORAGE_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_24,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_24,Mixing/Well-Stirred
RoomAir Model,LOBBY_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,LOBBY_26,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_26,Mixing/Well-Stirred
RoomAir Model,STORAGE_26,Mixing/Well-Stirred
RoomAir Model,LOBBY_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_27,Mixing/Well-Stirred
RoomAir Model,LOBBY_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_28,Mixing/Well-Stirred
RoomAir Model,LOBBY_29,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_29,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_29,Mixing/Well-Stirred
RoomAir Model,STORAGE_29,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_33,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,STORAGE_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_36,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_37,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_38,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,LOBBY_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_41,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_41,Mixing/Well-Stirred
RoomAir Model,STORAGE_41,Mixing/Well-Stirred
RoomAir Model,LOBBY_42,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_42,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_43,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_43,Mixing/Well-Stirred
RoomAir Model,STORAGE_43,Mixing/Well-Stirred
RoomAir Model,LOBBY_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_44,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,STORAGE_44,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_45,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_45,Mixing/Well-Stirred
RoomAir Model,STORAGE_45,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_46,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_47,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_47,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_48,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_48,Mixing/Well-Stirred
RoomAir Model,STORAGE_48,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_49,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_49,Mixing/Well-Stirred
RoomAir Model,LOBBY_50,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_50,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_50,Mixing/Well-Stirred
RoomAir Model,STORAGE_50,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_51,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,LOBBY_52,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_52,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,STORAGE_52,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_53,Mixing/Well-Stirred
RoomAir Model,LOBBY_54,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_54,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_54,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_54,Mixing/Well-Stirred
RoomAir Model,STORAGE_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_55,Mixing/Well-Stirred
RoomAir Model,STORAGE_55,Mixing/Well-Stirred
RoomAir Model,LOBBY_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_56,Mixing/Well-Stirred
RoomAir Model,STORAGE_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_57,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_57,Mixing/Well-Stirred
RoomAir Model,LOBBY_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_58,Mixing/Well-Stirred
RoomAir Model,LOBBY_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_59,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_59,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_59,Mixing/Well-Stirred
RoomAir Model,LOBBY_60,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_61,Mixing/Well-Stirred
RoomAir Model,STORAGE_61,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,LOBBY_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_65,Mixing/Well-Stirred
RoomAir Model,STORAGE_65,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_66,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_67,Mixing/Well-Stirred
RoomAir Model,STORAGE_67,Mixing/Well-Stirred
RoomAir Model,LOBBY_68,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_68,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_68,Mixing/Well-Stirred
RoomAir Model,LOBBY_69,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_69,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_69,Mixing/Well-Stirred
RoomAir Model,STORAGE_69,Mixing/Well-Stirred
RoomAir Model,LOBBY_70,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_70,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_71,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_71,Mixing/Well-Stirred
RoomAir Model,LOBBY_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_72,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_72,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_72,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_73,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_74,Mixing/Well-Stirred
RoomAir Model,STORAGE_74,Mixing/Well-Stirred
RoomAir Model,LOBBY_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_75,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_75,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_75,Mixing/Well-Stirred
RoomAir Model,LOBBY_76,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_76,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_77,Mixing/Well-Stirred
RoomAir Model,STORAGE_77,Mixing/Well-Stirred
RoomAir Model,LOBBY_78,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_78,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_78,Mixing/Well-Stirred
RoomAir Model,LOBBY_79,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_79,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_79,Mixing/Well-Stirred
RoomAir Model,STORAGE_79,Mixing/Well-Stirred
RoomAir Model,LOBBY_80,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_80,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_80,Mixing/Well-Stirred
RoomAir Model,STORAGE_80,Mixing/Well-Stirred
RoomAir Model,LOBBY_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_81,Mixing/Well-Stirred
RoomAir Model,STORAGE_81,Mixing/Well-Stirred
RoomAir Model,LOBBY_82,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_82,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_82,Mixing/Well-Stirred
RoomAir Model,STORAGE_82,Mixing/Well-Stirred
RoomAir Model,LOBBY_83,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_83,Mixing/Well-Stirred
RoomAir Model,STORAGE_83,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_84,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_84,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_85,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_85,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_85,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_86,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_86,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_86,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_87,Mixing/Well-Stirred
RoomAir Model,LOBBY_88,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_88,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_88,Mixing/Well-Stirred
RoomAir Model,STORAGE_88,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_89,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_89,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_90,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_90,Mixing/Well-Stirred
RoomAir Model,STORAGE_90,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_91,Mixing/Well-Stirred
RoomAir Model,STORAGE_91,Mixing/Well-Stirred
RoomAir Model,LOBBY_92,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_92,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_92,Mixing/Well-Stirred
RoomAir Model,STORAGE_92,Mixing/Well-Stirred
RoomAir Model,LOBBY_93,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_93,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_93,Mixing/Well-Stirred
RoomAir Model,STORAGE_93,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_94,Mixing/Well-Stirred
RoomAir Model,LOBBY_95,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_95,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_95,Mixing/Well-Stirred
RoomAir Model,STORAGE_95,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_96,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_96,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_96,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_96,Mixing/Well-Stirred
RoomAir Model,STORAGE_96,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_97,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_97,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_97,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_98,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_98,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_98,Mixing/Well-Stirred
RoomAir Model,STORAGE_98,Mixing/Well-Stirred
RoomAir Model,LOBBY_99,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_99,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_99,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_99,Mixing/Well-Stirred
RoomAir Model,STORAGE_99,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_100,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_100,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_100,Mixing/Well-Stirred
RoomAir Model,LOBBY_101,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_101,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_101,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_101,Mixing/Well-Stirred
RoomAir Model,STORAGE_101,Mixing/Well-Stirred
RoomAir Model,LOBBY_102,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_102,Mixing/Well-Stirred
RoomAir Model,LOBBY_103,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_103,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_103,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_103,Mixing/Well-Stirred
RoomAir Model,STORAGE_103,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.58974
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 3176.92297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.41633E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.73307
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 2019.92025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.03034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.20607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.48541
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 4945.62332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.62331E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_1_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.69865
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 2309.59421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21278E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57022
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 771.06630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.37563E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70050
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 810.15106
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.36866
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 3410.59660
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.18465E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.34772
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 1004.31651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.25527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.60422
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 781.26533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.31077E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.84861
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 1754.58374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.26012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.16198
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 10848.59312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22975
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59492E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67594
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 1102.78071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70446
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.27140
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 3381.42032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.48879E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59103
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 1077.30963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.06509E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.45207
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 735.62137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.44090E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55272
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 1065.81662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.95402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.26437
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 4579.31190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.91208E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.72966
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 1418.89821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.48979E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.99183
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 1797.55048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.07473E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65978
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 1697.93449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.33119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.29899
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 6389.69613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.78336E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.75667E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.40534
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 421.60139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.83124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.16625E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.93300
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 279.89965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27812
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.56233E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.44987
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 1334.95968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27039
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.40789E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.32631
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 1297.89369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.87540E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.10032
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 930.09511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.35019E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.68015
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 804.04477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.57833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.25333
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 2775.99928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79851E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03881
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 911.64321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.59146E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.07317
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 1821.95100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.87208E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29767
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 689.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_6_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03010
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 609.03022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.04954E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_7_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.83964
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 1451.89064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.15604E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.32483
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 2197.45014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33795E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.87036
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 561.10721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65571E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12457
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 637.37042
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.24367E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.19494
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 1258.48107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.64708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32942
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.35335
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 7906.00554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49916E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79933
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 839.79794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.14700E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.42940E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.14352
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 343.05595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.00773E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.60155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.28124
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 384.37128
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.90076E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.92061
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 2376.18181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13702E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50962
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 752.88574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.34700E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99973E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67760
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 803.28082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.74278E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.99422
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 2098.26729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.21961E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.97569
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1492.70729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.96134E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.36907
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 1910.72048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70650E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96520
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 889.56101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.73913E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.79131
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 2337.39154
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54331
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 762.99441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.69190
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 4107.57028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.56197E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.64957
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 2294.87170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.25317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.80254
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 540.76116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14081
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.81625E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.25300
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 675.90116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16404
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28083E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.62467
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 787.40001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54500E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83600
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 850.79883
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.38516E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.30813
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 1292.43924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.19235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.07752
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 10523.25653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35638E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48510
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 1045.53123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.80360E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.04288
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 2112.86396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.00306E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99977E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.60245
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 480.73486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.05570E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.64456
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 1693.36848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.00135E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.60108
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 1680.32431
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59697E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67758
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 1103.27376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.84995E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_17_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.87996
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 2363.98771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.00056E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.60045
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 1680.13509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.01379E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.41103
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 1923.30871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.59626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.54017
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 7662.05035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.36535E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.69228
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 807.68302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.26295E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.81036
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 543.10746
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.47675E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_18_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.98140
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 594.42064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.84964E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.87971
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 1163.91341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.28971E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.43177
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 2229.52973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26724
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.34485E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.27588
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 1282.76471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.79314E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.83451
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 1150.35381
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.39663
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 4618.99027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.46871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.77497
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 2032.48975
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.38375E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.10700
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 1532.09908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.99481E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.99585
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 2398.75403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.13989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.23820
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 5471.45895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.75402E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.00321
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 900.96377
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.67172E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.73737
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 1121.21212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10366E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68293
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 504.87871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09874E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67899
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 503.69655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.71643
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.46292
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 8238.87664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.41398E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.68280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34624
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 403.87090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06830E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65464
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 1696.39178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.63885E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.71108
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 1113.32326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.90591E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.58118E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26494
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 379.48349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.20613
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 4261.83899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.33099E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.86479
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 1759.43709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.87957E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.70365
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 1411.09596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.94259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.08138
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_23_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 4524.41362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.19354E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.75483
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 526.44870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.66196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_23_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.72957
 Component Sizing Information, Coil:Heating:Electric, STORAGE_23_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 1118.87148
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.28520
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 3685.55871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.54602E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03682
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 611.04498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.12622E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.70098
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 510.29321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.63123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.09970
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 7829.91090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.27411
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 4282.23426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.54105E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.63284
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 2289.85141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53912E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63130
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 1089.38898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.54878E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63903
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 1091.70767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.04969E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.23975
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 971.92593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.93049E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.34439
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 1903.31675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.45221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.36177
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 1308.53065
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.47450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.59204
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 7077.61255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.24957E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99973E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.39965
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 1019.89577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.50327
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 4350.98084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.08633E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.06906
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 1220.71854
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40559
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.11186E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.48949
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 1946.84674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.98239E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.98592
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 2395.77451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.73671E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.58937
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 1376.81088
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16485
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.29704E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63763
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 791.28958
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29021E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_28_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43216
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 1029.64944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.63363
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_29_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.13815
 Component Sizing Information, Coil:Heating:Electric, LOBBY_29_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 3041.44372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25745
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.14910E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.11928
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 1235.78366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.05641E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.24513
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 2173.53948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.89812E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.97962E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.58370
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 475.10976
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.67061E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.93649
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 2080.94609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.83282E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.06626
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 919.87773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.85822
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 4457.46607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37455
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.49102E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.99282
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 1797.84466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.03861E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.43089
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 1929.26563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.62168E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.89734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 869.20217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.85051E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z126_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28041
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z126_REHEATCOIL, User-Specified Nominal Capacity [W], 684.12284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24369
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.87371E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z127_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.89897
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z127_REHEATCOIL, User-Specified Nominal Capacity [W], 1169.68965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20647
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.12934E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z128_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.30347
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z128_REHEATCOIL, User-Specified Nominal Capacity [W], 991.04206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.08804E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z129_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.27043
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z129_REHEATCOIL, User-Specified Nominal Capacity [W], 2181.12893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.12295E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z130_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.29836
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z130_REHEATCOIL, User-Specified Nominal Capacity [W], 2189.50807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.05625
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.41125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z131_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 32.90003
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z131_REHEATCOIL, User-Specified Nominal Capacity [W], 9870.01008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17096E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z132_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.53677
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z132_REHEATCOIL, User-Specified Nominal Capacity [W], 761.03035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.35972E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z133_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.88778
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z133_REHEATCOIL, User-Specified Nominal Capacity [W], 566.33294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.54768E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z134_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.63814
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z134_REHEATCOIL, User-Specified Nominal Capacity [W], 2291.44236
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.08173E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.81635E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_35_Z135_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45308
 Component Sizing Information, Coil:Heating:Electric, STORAGE_35_Z135_REHEATCOIL, User-Specified Nominal Capacity [W], 435.92294
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21065
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.21307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z136_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.37046
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z136_REHEATCOIL, User-Specified Nominal Capacity [W], 1011.13764
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.50673E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z137_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.00538
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z137_REHEATCOIL, User-Specified Nominal Capacity [W], 601.61525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86851E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z138_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29481
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z138_REHEATCOIL, User-Specified Nominal Capacity [W], 1888.44295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z139_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.78175
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z139_REHEATCOIL, User-Specified Nominal Capacity [W], 11634.52502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46725
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.34494E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z140_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.47595
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z140_REHEATCOIL, User-Specified Nominal Capacity [W], 2242.78518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.97048E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z141_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.37638
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z141_REHEATCOIL, User-Specified Nominal Capacity [W], 1912.91484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67320E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z142_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.93856
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z142_REHEATCOIL, User-Specified Nominal Capacity [W], 881.56836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.55529E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z143_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.64424
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z143_REHEATCOIL, User-Specified Nominal Capacity [W], 1093.27058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.15022E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z144_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.72017
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z144_REHEATCOIL, User-Specified Nominal Capacity [W], 1716.05161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.22155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z145_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.17724
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z145_REHEATCOIL, User-Specified Nominal Capacity [W], 1253.17259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31785
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.35697E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z146_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.08557
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z146_REHEATCOIL, User-Specified Nominal Capacity [W], 1525.67239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10590
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_38_Z147_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.47191
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z147_REHEATCOIL, User-Specified Nominal Capacity [W], 2541.57270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58943E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z148_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67155
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z148_REHEATCOIL, User-Specified Nominal Capacity [W], 1101.46356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z149_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65061
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z149_REHEATCOIL, User-Specified Nominal Capacity [W], 1695.18162
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.05404E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z150_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.04323
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z150_REHEATCOIL, User-Specified Nominal Capacity [W], 1212.96973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.60737E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z151_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.28590
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z151_REHEATCOIL, User-Specified Nominal Capacity [W], 1585.76918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.39358E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z152_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.71486
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z152_REHEATCOIL, User-Specified Nominal Capacity [W], 814.45872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49885E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99977E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z153_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79908
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z153_REHEATCOIL, User-Specified Nominal Capacity [W], 839.72296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.23600E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z154_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.18880
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z154_REHEATCOIL, User-Specified Nominal Capacity [W], 1256.63941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.44739E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z155_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.55791
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z155_REHEATCOIL, User-Specified Nominal Capacity [W], 2267.37240
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17323
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.46456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z156_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.77165
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z156_REHEATCOIL, User-Specified Nominal Capacity [W], 831.49480
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34352
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.87032E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z157_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.49626
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z157_REHEATCOIL, User-Specified Nominal Capacity [W], 1648.87757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.05013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z158_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.80201
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z158_REHEATCOIL, User-Specified Nominal Capacity [W], 5040.60411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22564
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.51277E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z159_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.61021
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z159_REHEATCOIL, User-Specified Nominal Capacity [W], 1083.06389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.69633E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z160_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.55707
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z160_REHEATCOIL, User-Specified Nominal Capacity [W], 1367.12013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.92897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z161_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.94318
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z161_REHEATCOIL, User-Specified Nominal Capacity [W], 2382.95338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17856
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z162_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.28491
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z162_REHEATCOIL, User-Specified Nominal Capacity [W], 4285.47447
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.67681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z163_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94145
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z163_REHEATCOIL, User-Specified Nominal Capacity [W], 882.43525
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.13808E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.62762E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z164_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30209
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z164_REHEATCOIL, User-Specified Nominal Capacity [W], 390.62776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z165_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.80459
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z165_REHEATCOIL, User-Specified Nominal Capacity [W], 2941.37747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.10868E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z166_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28694
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z166_REHEATCOIL, User-Specified Nominal Capacity [W], 986.08257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.52682E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z167_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.22146
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z167_REHEATCOIL, User-Specified Nominal Capacity [W], 1566.43741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.27246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z168_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.35934
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z168_REHEATCOIL, User-Specified Nominal Capacity [W], 10907.80345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.82109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z169_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.13742
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z169_REHEATCOIL, User-Specified Nominal Capacity [W], 3941.22598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84174E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z170_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27339
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z170_REHEATCOIL, User-Specified Nominal Capacity [W], 682.01664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.88000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z171_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.90400
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z171_REHEATCOIL, User-Specified Nominal Capacity [W], 1171.20059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15905
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.18103E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z172_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54482
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z172_REHEATCOIL, User-Specified Nominal Capacity [W], 763.44747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.91102E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78220E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z173_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42576
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z173_REHEATCOIL, User-Specified Nominal Capacity [W], 427.72918
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.08248E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z174_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.86598
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z174_REHEATCOIL, User-Specified Nominal Capacity [W], 1459.79419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.23036E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_44_Z175_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.78429
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z175_REHEATCOIL, User-Specified Nominal Capacity [W], 1735.28716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.34384E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z176_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.47507
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z176_REHEATCOIL, User-Specified Nominal Capacity [W], 1042.52054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27164
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.43273E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z177_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.34619
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z177_REHEATCOIL, User-Specified Nominal Capacity [W], 1303.85606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.60850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z178_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.73594
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z178_REHEATCOIL, User-Specified Nominal Capacity [W], 7720.78216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.14062E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.62812E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99971E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z179_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30250
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z179_REHEATCOIL, User-Specified Nominal Capacity [W], 390.74982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.59922E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.51984E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z180_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21588
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z180_REHEATCOIL, User-Specified Nominal Capacity [W], 364.76252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.69820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z181_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.95856
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z181_REHEATCOIL, User-Specified Nominal Capacity [W], 887.56753
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29127
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.82537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z182_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.66030
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z182_REHEATCOIL, User-Specified Nominal Capacity [W], 1398.08919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.16627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_45_Z183_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.73301
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_45_Z183_REHEATCOIL, User-Specified Nominal Capacity [W], 1719.90402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.05940
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z184_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.95038
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z184_REHEATCOIL, User-Specified Nominal Capacity [W], 5085.11541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.41410E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.48282E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z185_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.18626
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z185_REHEATCOIL, User-Specified Nominal Capacity [W], 355.87703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.24647E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z186_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79717
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z186_REHEATCOIL, User-Specified Nominal Capacity [W], 1739.15239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.95121E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z187_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.36097
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_46_Z187_REHEATCOIL, User-Specified Nominal Capacity [W], 708.29075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.72611E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z188_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.38089
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z188_REHEATCOIL, User-Specified Nominal Capacity [W], 1614.26757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.39930E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z189_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.31944
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z189_REHEATCOIL, User-Specified Nominal Capacity [W], 1295.83181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.65727E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z190_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.32582
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z190_REHEATCOIL, User-Specified Nominal Capacity [W], 1597.74460
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.58485E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z191_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.86788
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z191_REHEATCOIL, User-Specified Nominal Capacity [W], 860.36472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z192_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.92162
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z192_REHEATCOIL, User-Specified Nominal Capacity [W], 2976.48648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.35821E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z193_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.68657
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z193_REHEATCOIL, User-Specified Nominal Capacity [W], 2005.97058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84221E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z194_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27377
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z194_REHEATCOIL, User-Specified Nominal Capacity [W], 682.13143
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z195_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03131
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z195_REHEATCOIL, User-Specified Nominal Capacity [W], 609.39286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.97011E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.99402E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z196_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.59522
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z196_REHEATCOIL, User-Specified Nominal Capacity [W], 478.56547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.17415E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z197_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.33932
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z197_REHEATCOIL, User-Specified Nominal Capacity [W], 1001.79494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.74707E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z198_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.19766
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z198_REHEATCOIL, User-Specified Nominal Capacity [W], 659.29670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.03382E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.80676E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z199_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.44541
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z199_REHEATCOIL, User-Specified Nominal Capacity [W], 433.62341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.19018E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z200_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.35215
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z200_REHEATCOIL, User-Specified Nominal Capacity [W], 2205.64372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.09554E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z201_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.47644
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z201_REHEATCOIL, User-Specified Nominal Capacity [W], 742.93059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.39416E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_50_Z202_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.11533
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z202_REHEATCOIL, User-Specified Nominal Capacity [W], 1534.59799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.15716E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z203_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.92572
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z203_REHEATCOIL, User-Specified Nominal Capacity [W], 1477.71741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13624E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z204_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50900
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z204_REHEATCOIL, User-Specified Nominal Capacity [W], 752.69858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.55362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z205_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04290
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z205_REHEATCOIL, User-Specified Nominal Capacity [W], 612.86896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.98822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z206_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.59058
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z206_REHEATCOIL, User-Specified Nominal Capacity [W], 1677.17302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.43194E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z207_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.94555
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z207_REHEATCOIL, User-Specified Nominal Capacity [W], 583.66635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.26599E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z208_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41279
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z208_REHEATCOIL, User-Specified Nominal Capacity [W], 1023.83747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.59210
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11842
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z209_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.47354
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z209_REHEATCOIL, User-Specified Nominal Capacity [W], 2842.06237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24860
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.97194E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z210_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.97755
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_52_Z210_REHEATCOIL, User-Specified Nominal Capacity [W], 1193.26589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.01547E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z211_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.41237
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z211_REHEATCOIL, User-Specified Nominal Capacity [W], 723.71170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.35954E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z212_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48763
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z212_REHEATCOIL, User-Specified Nominal Capacity [W], 1046.28974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.77810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.15562E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z213_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.92450
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z213_REHEATCOIL, User-Specified Nominal Capacity [W], 277.34862
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83691E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z214_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.26953
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z214_REHEATCOIL, User-Specified Nominal Capacity [W], 680.85897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78517
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z215_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.56277
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z215_REHEATCOIL, User-Specified Nominal Capacity [W], 3768.83064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.11686E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z216_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.09349
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z216_REHEATCOIL, User-Specified Nominal Capacity [W], 1228.04703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.77982E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z217_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.02385
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z217_REHEATCOIL, User-Specified Nominal Capacity [W], 2107.15562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.68147E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z218_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14517
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z218_REHEATCOIL, User-Specified Nominal Capacity [W], 643.55223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06805E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_54_Z219_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25444
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z219_REHEATCOIL, User-Specified Nominal Capacity [W], 976.33202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.35426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z220_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.88341
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z220_REHEATCOIL, User-Specified Nominal Capacity [W], 565.02304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.72055E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.54411E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z221_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.23529
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z221_REHEATCOIL, User-Specified Nominal Capacity [W], 370.58630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.63898
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z222_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.22368
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z222_REHEATCOIL, User-Specified Nominal Capacity [W], 3067.10522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.95488E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z223_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.96390
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z223_REHEATCOIL, User-Specified Nominal Capacity [W], 1189.17048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.94409E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z224_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.15527
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z224_REHEATCOIL, User-Specified Nominal Capacity [W], 946.58120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.68968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z225_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.03494
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z225_REHEATCOIL, User-Specified Nominal Capacity [W], 3310.48262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.68731E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z226_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.54985
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z226_REHEATCOIL, User-Specified Nominal Capacity [W], 1364.95405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.95950E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.79190E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z227_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.43352
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z227_REHEATCOIL, User-Specified Nominal Capacity [W], 430.05596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z228_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94749
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z228_REHEATCOIL, User-Specified Nominal Capacity [W], 884.24662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.09491E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z229_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.47593
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z229_REHEATCOIL, User-Specified Nominal Capacity [W], 742.77875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.17899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_57_Z230_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54319
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z230_REHEATCOIL, User-Specified Nominal Capacity [W], 762.95806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.07524E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z231_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.66019
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z231_REHEATCOIL, User-Specified Nominal Capacity [W], 498.05845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.95432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z232_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.26916
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z232_REHEATCOIL, User-Specified Nominal Capacity [W], 4580.74705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.17143
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43429
