 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z233_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.74292
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z233_REHEATCOIL, User-Specified Nominal Capacity [W], 10422.87674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.60496E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z234_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.28397
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z234_REHEATCOIL, User-Specified Nominal Capacity [W], 1585.19063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89583E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z235_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11666
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z235_REHEATCOIL, User-Specified Nominal Capacity [W], 934.99810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.29818E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z236_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.03854
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z236_REHEATCOIL, User-Specified Nominal Capacity [W], 1511.56285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.99411E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z237_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.19529
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z237_REHEATCOIL, User-Specified Nominal Capacity [W], 958.58570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.57267E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.71453E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z238_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.37163
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z238_REHEATCOIL, User-Specified Nominal Capacity [W], 411.48803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z239_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.10009
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z239_REHEATCOIL, User-Specified Nominal Capacity [W], 3330.02653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38877E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z240_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.71102
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z240_REHEATCOIL, User-Specified Nominal Capacity [W], 813.30537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.88793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z241_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.20687
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z241_REHEATCOIL, User-Specified Nominal Capacity [W], 9062.05959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.03814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.60763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z242_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.28610
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z242_REHEATCOIL, User-Specified Nominal Capacity [W], 385.83086
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.53015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z243_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.82412
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z243_REHEATCOIL, User-Specified Nominal Capacity [W], 847.23717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.05241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z244_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.83860
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z244_REHEATCOIL, User-Specified Nominal Capacity [W], 5051.57904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.76894E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z245_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.81515
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z245_REHEATCOIL, User-Specified Nominal Capacity [W], 1144.54609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.58336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z246_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.33377
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z246_REHEATCOIL, User-Specified Nominal Capacity [W], 2800.13093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.66194E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.53239E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z247_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.22591
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z247_REHEATCOIL, User-Specified Nominal Capacity [W], 367.77289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.69379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z248_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.10068
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z248_REHEATCOIL, User-Specified Nominal Capacity [W], 3330.20373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.31047E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z249_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.24837
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z249_REHEATCOIL, User-Specified Nominal Capacity [W], 1274.51216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.41624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z250_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.65990
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z250_REHEATCOIL, User-Specified Nominal Capacity [W], 11597.97079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41792E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z251_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73434
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z251_REHEATCOIL, User-Specified Nominal Capacity [W], 820.30190
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.89770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z252_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.36315
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z252_REHEATCOIL, User-Specified Nominal Capacity [W], 4308.94493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.08373E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_65_Z253_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46698
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z253_REHEATCOIL, User-Specified Nominal Capacity [W], 740.09550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.03835E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z254_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43068
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z254_REHEATCOIL, User-Specified Nominal Capacity [W], 729.20370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.14706E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z255_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.71765
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z255_REHEATCOIL, User-Specified Nominal Capacity [W], 515.29368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z256_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.97424
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z256_REHEATCOIL, User-Specified Nominal Capacity [W], 4792.27152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.41313E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.48263E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z257_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.18610
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z257_REHEATCOIL, User-Specified Nominal Capacity [W], 355.83017
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z258_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.95975
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z258_REHEATCOIL, User-Specified Nominal Capacity [W], 2687.92526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44934
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.98672E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_68_Z259_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.18938
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z259_REHEATCOIL, User-Specified Nominal Capacity [W], 2156.81304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.76190E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z260_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.80952
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z260_REHEATCOIL, User-Specified Nominal Capacity [W], 1142.85560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.90709E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.58142E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99977E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z261_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26513
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z261_REHEATCOIL, User-Specified Nominal Capacity [W], 379.54047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49288
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.85767E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z262_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.88613
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z262_REHEATCOIL, User-Specified Nominal Capacity [W], 2365.83986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.94292E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z263_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.35434
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z263_REHEATCOIL, User-Specified Nominal Capacity [W], 1906.30141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.91136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z264_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.72909
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z264_REHEATCOIL, User-Specified Nominal Capacity [W], 1418.72735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.10396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z265_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.66334
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z265_REHEATCOIL, User-Specified Nominal Capacity [W], 5299.00266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.44426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z266_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.95541
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_69_Z266_REHEATCOIL, User-Specified Nominal Capacity [W], 586.62298
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38550E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z267_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70840
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z267_REHEATCOIL, User-Specified Nominal Capacity [W], 812.52114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75677
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z268_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.10831
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z268_REHEATCOIL, User-Specified Nominal Capacity [W], 3632.49425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.56476E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z269_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.25180
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z269_REHEATCOIL, User-Specified Nominal Capacity [W], 1575.54147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59087E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z270_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67270
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z270_REHEATCOIL, User-Specified Nominal Capacity [W], 1101.80973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.41603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.08321E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z271_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.86656
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z271_REHEATCOIL, User-Specified Nominal Capacity [W], 259.96944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.55886E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z272_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.84709
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z272_REHEATCOIL, User-Specified Nominal Capacity [W], 2054.12646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.53513E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z273_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.42810
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z273_REHEATCOIL, User-Specified Nominal Capacity [W], 1328.43002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.13098E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z274_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.30478
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z274_REHEATCOIL, User-Specified Nominal Capacity [W], 991.43422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z275_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.78448
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z275_REHEATCOIL, User-Specified Nominal Capacity [W], 4135.34331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.91008E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z276_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.92807
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z276_REHEATCOIL, User-Specified Nominal Capacity [W], 1178.42033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26094
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.21875E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z277_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.17500
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z277_REHEATCOIL, User-Specified Nominal Capacity [W], 1252.50012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59712E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z278_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67770
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z278_REHEATCOIL, User-Specified Nominal Capacity [W], 1103.30915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z279_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.85049
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z279_REHEATCOIL, User-Specified Nominal Capacity [W], 11655.14566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.55920E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z280_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.64736
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z280_REHEATCOIL, User-Specified Nominal Capacity [W], 1094.20843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z281_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56261
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z281_REHEATCOIL, User-Specified Nominal Capacity [W], 768.78368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13216
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z282_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.57264
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z282_REHEATCOIL, User-Specified Nominal Capacity [W], 3171.79307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.04580E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99977E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z283_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.43664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z283_REHEATCOIL, User-Specified Nominal Capacity [W], 730.99095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.80969E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z284_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.24775
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z284_REHEATCOIL, User-Specified Nominal Capacity [W], 674.32634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.59035E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z285_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.67228
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z285_REHEATCOIL, User-Specified Nominal Capacity [W], 1101.68426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.88358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17672
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z286_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.13736
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z286_REHEATCOIL, User-Specified Nominal Capacity [W], 4241.20758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20981
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.19624E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z287_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.35699
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z287_REHEATCOIL, User-Specified Nominal Capacity [W], 1007.09803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.28641E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z288_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.02913
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z288_REHEATCOIL, User-Specified Nominal Capacity [W], 1508.73928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.81955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z289_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.45564
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z289_REHEATCOIL, User-Specified Nominal Capacity [W], 1636.69225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.73734E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z290_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78987
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z290_REHEATCOIL, User-Specified Nominal Capacity [W], 1136.96102
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.98473
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z291_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.75564
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z291_REHEATCOIL, User-Specified Nominal Capacity [W], 4726.69261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.82377E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z292_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.85901
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z292_REHEATCOIL, User-Specified Nominal Capacity [W], 2357.70441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.42765
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z293_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.84238
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z293_REHEATCOIL, User-Specified Nominal Capacity [W], 11652.71276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33624
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.72479E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z294_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.37983
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z294_REHEATCOIL, User-Specified Nominal Capacity [W], 1613.95009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39178
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.83556E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z295_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.26845
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z295_REHEATCOIL, User-Specified Nominal Capacity [W], 1880.53366
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13579
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.71588E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z296_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.17270
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z296_REHEATCOIL, User-Specified Nominal Capacity [W], 651.81120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49299
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.85973E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z297_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.88778
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z297_REHEATCOIL, User-Specified Nominal Capacity [W], 2366.33495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.65992E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z298_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.32794
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z298_REHEATCOIL, User-Specified Nominal Capacity [W], 1598.38082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.33873E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z299_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.47099
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z299_REHEATCOIL, User-Specified Nominal Capacity [W], 1041.29594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.87682E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z300_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.90145
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z300_REHEATCOIL, User-Specified Nominal Capacity [W], 1170.43630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84010E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z301_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27208
 Component Sizing Information, Coil:Heating:Electric, LOBBY_79_Z301_REHEATCOIL, User-Specified Nominal Capacity [W], 1881.62281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.92174E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z302_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.13739
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z302_REHEATCOIL, User-Specified Nominal Capacity [W], 941.21759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.73033E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_79_Z303_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.98426
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z303_REHEATCOIL, User-Specified Nominal Capacity [W], 895.27922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09511E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z304_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67609
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z304_REHEATCOIL, User-Specified Nominal Capacity [W], 502.82758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23845
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.76896E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z305_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.81517
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z305_REHEATCOIL, User-Specified Nominal Capacity [W], 1144.55098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z306_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.71667
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z306_REHEATCOIL, User-Specified Nominal Capacity [W], 4115.00066
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99860E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z307_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99888
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z307_REHEATCOIL, User-Specified Nominal Capacity [W], 1199.66316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22917
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.58335E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z308_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66668
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z308_REHEATCOIL, User-Specified Nominal Capacity [W], 1100.00457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.29379E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.05876E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z309_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.84701
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z309_REHEATCOIL, User-Specified Nominal Capacity [W], 254.10171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75215
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z310_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.03442
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z310_REHEATCOIL, User-Specified Nominal Capacity [W], 3610.32514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.94255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38851
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z311_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 31.08076
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z311_REHEATCOIL, User-Specified Nominal Capacity [W], 9324.22755
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.54177E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z312_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63341
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z312_REHEATCOIL, User-Specified Nominal Capacity [W], 1090.02395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.99377E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.59875E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z313_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.27900
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z313_REHEATCOIL, User-Specified Nominal Capacity [W], 383.70089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.97913
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z314_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.66602
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z314_REHEATCOIL, User-Specified Nominal Capacity [W], 4699.80492
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45784
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.15679E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z315_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.32544
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z315_REHEATCOIL, User-Specified Nominal Capacity [W], 2197.63071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.21264E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z316_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.37011
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z316_REHEATCOIL, User-Specified Nominal Capacity [W], 1011.03284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13120
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.62408E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z317_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.09927
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z317_REHEATCOIL, User-Specified Nominal Capacity [W], 629.78036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.34448E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.06890E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z318_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.85512
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z318_REHEATCOIL, User-Specified Nominal Capacity [W], 256.53506
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z319_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.60542
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z319_REHEATCOIL, User-Specified Nominal Capacity [W], 3481.62697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.62057E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z320_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.69646
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_83_Z320_REHEATCOIL, User-Specified Nominal Capacity [W], 2308.93776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.77856
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.35571
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z321_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.45697
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_83_Z321_REHEATCOIL, User-Specified Nominal Capacity [W], 8537.08978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.52217E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z322_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.81773
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_83_Z322_REHEATCOIL, User-Specified Nominal Capacity [W], 845.32031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.47983E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.49597E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_83_Z323_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.19677
 Component Sizing Information, Coil:Heating:Electric, STORAGE_83_Z323_REHEATCOIL, User-Specified Nominal Capacity [W], 359.03168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.12127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z324_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.09701
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_84_Z324_REHEATCOIL, User-Specified Nominal Capacity [W], 1229.10372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.21955E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z325_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57564
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_84_Z325_REHEATCOIL, User-Specified Nominal Capacity [W], 772.69116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.68459E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z326_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.34767
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_85_Z326_REHEATCOIL, User-Specified Nominal Capacity [W], 1604.30104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.27525E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z327_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.42020
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_85_Z327_REHEATCOIL, User-Specified Nominal Capacity [W], 2226.05910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15976
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z328_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.78115
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_85_Z328_REHEATCOIL, User-Specified Nominal Capacity [W], 3834.34607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.46025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99980E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z329_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.76820
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_86_Z329_REHEATCOIL, User-Specified Nominal Capacity [W], 830.46092
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.93640E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z330_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74912
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_86_Z330_REHEATCOIL, User-Specified Nominal Capacity [W], 1424.73622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10582E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z331_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68466
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_86_Z331_REHEATCOIL, User-Specified Nominal Capacity [W], 505.39727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.01032E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z332_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.80826
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z332_REHEATCOIL, User-Specified Nominal Capacity [W], 1442.47662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84355E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z333_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27484
 Component Sizing Information, Coil:Heating:Electric, LOBBY_88_Z333_REHEATCOIL, User-Specified Nominal Capacity [W], 1882.45243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40232
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.04641E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z334_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.43713
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_88_Z334_REHEATCOIL, User-Specified Nominal Capacity [W], 1931.13815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.81338E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z335_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.45070
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z335_REHEATCOIL, User-Specified Nominal Capacity [W], 1635.21054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18978
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79554E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z336_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03643
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z336_REHEATCOIL, User-Specified Nominal Capacity [W], 910.92930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.25712E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z337_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.80570
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_89_Z337_REHEATCOIL, User-Specified Nominal Capacity [W], 541.70852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.56198E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z338_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.04959
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_89_Z338_REHEATCOIL, User-Specified Nominal Capacity [W], 614.87576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.50026E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z339_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.60021
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_90_Z339_REHEATCOIL, User-Specified Nominal Capacity [W], 1080.06358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.91854E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78371E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z340_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42697
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_90_Z340_REHEATCOIL, User-Specified Nominal Capacity [W], 428.09001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33148E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z341_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66518
 Component Sizing Information, Coil:Heating:Electric, STORAGE_90_Z341_REHEATCOIL, User-Specified Nominal Capacity [W], 799.55504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42418E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z342_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33935
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z342_REHEATCOIL, User-Specified Nominal Capacity [W], 1301.80433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.34472E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.86894E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z343_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.49516
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z343_REHEATCOIL, User-Specified Nominal Capacity [W], 448.54651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13067
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z344_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.45392
 Component Sizing Information, Coil:Heating:Electric, LOBBY_92_Z344_REHEATCOIL, User-Specified Nominal Capacity [W], 3136.17533
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.38448E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z345_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.50758
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_92_Z345_REHEATCOIL, User-Specified Nominal Capacity [W], 1052.27465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.59655E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z346_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.27724
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_92_Z346_REHEATCOIL, User-Specified Nominal Capacity [W], 1583.17289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09934E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z347_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67947
 Component Sizing Information, Coil:Heating:Electric, STORAGE_92_Z347_REHEATCOIL, User-Specified Nominal Capacity [W], 503.84200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.68832E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z348_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.75066
 Component Sizing Information, Coil:Heating:Electric, LOBBY_93_Z348_REHEATCOIL, User-Specified Nominal Capacity [W], 2325.19663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.47801E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99974E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_93_Z349_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78241
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_93_Z349_REHEATCOIL, User-Specified Nominal Capacity [W], 834.72336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38402
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.68050E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z350_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.14440
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_93_Z350_REHEATCOIL, User-Specified Nominal Capacity [W], 1843.31906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.27127E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z351_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.81702
 Component Sizing Information, Coil:Heating:Electric, STORAGE_93_Z351_REHEATCOIL, User-Specified Nominal Capacity [W], 545.10475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.64611E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z352_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.11689
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_94_Z352_REHEATCOIL, User-Specified Nominal Capacity [W], 635.06673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z353_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.21513
 Component Sizing Information, Coil:Heating:Electric, LOBBY_95_Z353_REHEATCOIL, User-Specified Nominal Capacity [W], 3364.53946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68023E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z354_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.74418
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_95_Z354_REHEATCOIL, User-Specified Nominal Capacity [W], 1123.25518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.31713E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z355_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.65370
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_95_Z355_REHEATCOIL, User-Specified Nominal Capacity [W], 796.11145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.20342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z356_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.25477
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_95_Z356_REHEATCOIL, User-Specified Nominal Capacity [W], 10576.43012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z357_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.62400
 Component Sizing Information, Coil:Heating:Electric, STORAGE_95_Z357_REHEATCOIL, User-Specified Nominal Capacity [W], 1087.19931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.91257E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_96_Z358_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.93006
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_96_Z358_REHEATCOIL, User-Specified Nominal Capacity [W], 2379.01738
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.20264E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z359_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.96211
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_96_Z359_REHEATCOIL, User-Specified Nominal Capacity [W], 1488.63385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.73003E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z360_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.98402
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_96_Z360_REHEATCOIL, User-Specified Nominal Capacity [W], 2095.20654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49580E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z361_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79664
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_96_Z361_REHEATCOIL, User-Specified Nominal Capacity [W], 838.99198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.11754E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.22351E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z362_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.97881
 Component Sizing Information, Coil:Heating:Electric, STORAGE_96_Z362_REHEATCOIL, User-Specified Nominal Capacity [W], 293.64174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.99820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z363_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.39856
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_97_Z363_REHEATCOIL, User-Specified Nominal Capacity [W], 1919.56724
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.40490E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z364_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72392
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_97_Z364_REHEATCOIL, User-Specified Nominal Capacity [W], 817.17678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.73373E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z365_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78698
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z365_REHEATCOIL, User-Specified Nominal Capacity [W], 1136.09436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.11887E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z366_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.69510
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_98_Z366_REHEATCOIL, User-Specified Nominal Capacity [W], 1708.52852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.11102E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_98_Z367_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.08882
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_98_Z367_REHEATCOIL, User-Specified Nominal Capacity [W], 1226.64515
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.44809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z368_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.16950
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_98_Z368_REHEATCOIL, User-Specified Nominal Capacity [W], 11750.85064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.02345E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z369_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.61876
 Component Sizing Information, Coil:Heating:Electric, STORAGE_98_Z369_REHEATCOIL, User-Specified Nominal Capacity [W], 485.62715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.99017
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_99_Z370_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.84280
 Component Sizing Information, Coil:Heating:Electric, LOBBY_99_Z370_REHEATCOIL, User-Specified Nominal Capacity [W], 4752.83876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.79964E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z371_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.63971
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_99_Z371_REHEATCOIL, User-Specified Nominal Capacity [W], 1391.91310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34496
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.89923E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z372_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.51938
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_99_Z372_REHEATCOIL, User-Specified Nominal Capacity [W], 1655.81505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.83959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z373_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.43342
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_99_Z373_REHEATCOIL, User-Specified Nominal Capacity [W], 8830.02566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.84479E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z374_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.07583
 Component Sizing Information, Coil:Heating:Electric, STORAGE_99_Z374_REHEATCOIL, User-Specified Nominal Capacity [W], 922.74965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27221
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.44420E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z375_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.35536
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_100_Z375_REHEATCOIL, User-Specified Nominal Capacity [W], 1306.60712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37755
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.55093E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z376_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.04074
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_100_Z376_REHEATCOIL, User-Specified Nominal Capacity [W], 1812.22209
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.62899E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z377_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10319
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_100_Z377_REHEATCOIL, User-Specified Nominal Capacity [W], 630.95659
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11382
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z378_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.10532
 Component Sizing Information, Coil:Heating:Electric, LOBBY_101_Z378_REHEATCOIL, User-Specified Nominal Capacity [W], 2731.59547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22704
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.54075E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z379_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.63260
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_101_Z379_REHEATCOIL, User-Specified Nominal Capacity [W], 1089.78078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.85071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z380_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.61130
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_101_Z380_REHEATCOIL, User-Specified Nominal Capacity [W], 8883.38855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.92566E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z381_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.34053
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_101_Z381_REHEATCOIL, User-Specified Nominal Capacity [W], 702.15882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.97469E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z382_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.97975
 Component Sizing Information, Coil:Heating:Electric, STORAGE_101_Z382_REHEATCOIL, User-Specified Nominal Capacity [W], 1193.92613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66699
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z383_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.67190
 Component Sizing Information, Coil:Heating:Electric, LOBBY_102_Z383_REHEATCOIL, User-Specified Nominal Capacity [W], 3201.56903
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.75152E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z384_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.20121
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_102_Z384_REHEATCOIL, User-Specified Nominal Capacity [W], 660.36394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.96143E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z385_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.36914
 Component Sizing Information, Coil:Heating:Electric, LOBBY_103_Z385_REHEATCOIL, User-Specified Nominal Capacity [W], 1910.74267
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.13476E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z386_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.70781
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_103_Z386_REHEATCOIL, User-Specified Nominal Capacity [W], 512.34261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16027
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20542E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z387_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56434
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_103_Z387_REHEATCOIL, User-Specified Nominal Capacity [W], 769.30093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.95885E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z388_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.36708
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_103_Z388_REHEATCOIL, User-Specified Nominal Capacity [W], 710.12490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.76627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z389_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.01302
 Component Sizing Information, Coil:Heating:Electric, STORAGE_103_Z389_REHEATCOIL, User-Specified Nominal Capacity [W], 903.90576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13237.17903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 12723.2, 30.39, 103.71, 66.69, 63.09, 43.8
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 12723.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 10589.74323
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66186
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 567.30767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8416.33438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z2_COOLINGCOILDX, 8089.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z2_COOLINGCOILDX, 8089.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 6733.06750
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42082
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 360.70004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.03034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 20606.76383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z3_COOLINGCOILDX, 19806.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_0_Z3_COOLINGCOILDX, 19806.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 16485.41106
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.03034
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 883.14702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9623.30920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z4_COOLINGCOILDX, 9249.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_1_Z4_COOLINGCOILDX, 9249.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_1_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 7698.64736
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48117
 Component Sizing Information, Fan:VariableVolume, LOBBY_1_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 412.42754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3212.77627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z5_COOLINGCOILDX, 3088.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z5_COOLINGCOILDX, 3088.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 2570.22102
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16064
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 137.69041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3375.62941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z6_COOLINGCOILDX, 3244.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z6_COOLINGCOILDX, 3244.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 2700.50353
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16878
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 144.66983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14210.81916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z7_COOLINGCOILDX, 13659.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z7_COOLINGCOILDX, 13659.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 11368.65533
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71054
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 609.03511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4184.65212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z8_COOLINGCOILDX, 4022.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z8_COOLINGCOILDX, 4022.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 3347.72170
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20923
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 179.34223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3255.27220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z9_COOLINGCOILDX, 3128.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z9_COOLINGCOILDX, 3128.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 2604.21776
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16276
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 139.51167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7310.76557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z10_COOLINGCOILDX, 7026.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z10_COOLINGCOILDX, 7026.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 5848.61246
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36554
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 313.31852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.26012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45202.47135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z11_COOLINGCOILDX, 43447.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z11_COOLINGCOILDX, 43447.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 36161.97708
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.26012
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 1937.24877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4594.91961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z12_COOLINGCOILDX, 4416.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z12_COOLINGCOILDX, 4416.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 3675.93569
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22975
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 196.92513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14089.25132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z13_COOLINGCOILDX, 13542.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z13_COOLINGCOILDX, 13542.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 11271.40105
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70446
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 603.82506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4488.79014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z14_COOLINGCOILDX, 4314.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z14_COOLINGCOILDX, 4314.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 3591.03211
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22444
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 192.37672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3065.08905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z15_COOLINGCOILDX, 2946.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z15_COOLINGCOILDX, 2946.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 2452.07124
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15325
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 131.36096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4440.90258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z16_COOLINGCOILDX, 4268.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z16_COOLINGCOILDX, 4268.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 3552.72207
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22205
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 190.32440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.95402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19080.46623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z17_COOLINGCOILDX, 18339.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z17_COOLINGCOILDX, 18339.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 15264.37299
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.95402
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 817.73427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5912.07586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z18_COOLINGCOILDX, 5682.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z18_COOLINGCOILDX, 5682.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 4729.66069
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29560
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 253.37468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7489.79367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z19_COOLINGCOILDX, 7199.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z19_COOLINGCOILDX, 7199.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 5991.83494
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37449
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 320.99116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7074.72706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z20_COOLINGCOILDX, 6800.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z20_COOLINGCOILDX, 6800.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 5659.78165
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35374
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 303.20259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.33119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26623.73387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z21_COOLINGCOILDX, 25590.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z21_COOLINGCOILDX, 25590.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 21298.98710
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.33119
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 1141.01717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.78336E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1756.67247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z22_COOLINGCOILDX, 1688.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z22_COOLINGCOILDX, 1688.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 1405.33798
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.78336E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 75.28596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.83124E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1166.24853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z23_COOLINGCOILDX, 1121.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z23_COOLINGCOILDX, 1121.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 932.99883
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.83124E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 49.98208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5562.33198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z24_COOLINGCOILDX, 5346.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z24_COOLINGCOILDX, 5346.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 4449.86559
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27812
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 238.38566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27039
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5407.89037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z25_COOLINGCOILDX, 5197.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z25_COOLINGCOILDX, 5197.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 4326.31230
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27039
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 231.76673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19377
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3875.39631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z26_COOLINGCOILDX, 3724.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z26_COOLINGCOILDX, 3724.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 3100.31705
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19377
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 166.08841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3350.18655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z27_COOLINGCOILDX, 3220.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z27_COOLINGCOILDX, 3220.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 2680.14924
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16751
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 143.57942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.57833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11566.66368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z28_COOLINGCOILDX, 11117.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z28_COOLINGCOILDX, 11117.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 9253.33094
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.57833
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 495.71416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3798.51337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z29_COOLINGCOILDX, 3651.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z29_COOLINGCOILDX, 3651.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 3038.81070
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18993
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 162.79343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7591.46249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z30_COOLINGCOILDX, 7296.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z30_COOLINGCOILDX, 7296.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 6073.17000
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37957
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 325.34839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2872.08335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z31_COOLINGCOILDX, 2760.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z31_COOLINGCOILDX, 2760.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 2297.66668
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14360
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 123.08929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2537.62590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z32_COOLINGCOILDX, 2439.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_6_Z32_COOLINGCOILDX, 2439.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_6_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 2030.10072
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12688
 Component Sizing Information, Fan:VariableVolume, STORAGE_6_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 108.75540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6049.54432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z33_COOLINGCOILDX, 5814.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_7_Z33_COOLINGCOILDX, 5814.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_7_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 4839.63546
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30248
 Component Sizing Information, Fan:VariableVolume, LOBBY_7_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 259.26619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9156.04226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z34_COOLINGCOILDX, 8800.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z34_COOLINGCOILDX, 8800.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 7324.83380
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45780
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 392.40181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2337.94672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z35_COOLINGCOILDX, 2247.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z35_COOLINGCOILDX, 2247.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 1870.35738
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11690
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 100.19772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2655.71008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z36_COOLINGCOILDX, 2552.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z36_COOLINGCOILDX, 2552.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 2124.56807
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13279
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 113.81615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5243.67111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z37_COOLINGCOILDX, 5040.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z37_COOLINGCOILDX, 5040.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 4194.93689
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26218
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 224.72876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.64708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32941.68974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z38_COOLINGCOILDX, 31662.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z38_COOLINGCOILDX, 31662.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 26353.35179
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.64708
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 1411.78670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3499.15808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z39_COOLINGCOILDX, 3363.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z39_COOLINGCOILDX, 3363.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 2799.32647
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17496
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 149.96392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.14700E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1429.39977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z40_COOLINGCOILDX, 1373.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z40_COOLINGCOILDX, 1373.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 1143.51982
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.14700E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 61.25999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.00773E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1601.54698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z41_COOLINGCOILDX, 1539.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z41_COOLINGCOILDX, 1539.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 1281.23759
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.00773E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 68.63773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9900.75753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z42_COOLINGCOILDX, 9516.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z42_COOLINGCOILDX, 9516.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 7920.60602
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49504
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 424.31818
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3137.02393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z43_COOLINGCOILDX, 3015.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z43_COOLINGCOILDX, 3015.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 2509.61915
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15685
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 134.44388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3347.00340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z44_COOLINGCOILDX, 3217.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z44_COOLINGCOILDX, 3217.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 2677.60272
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16735
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 143.44300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8742.78036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z45_COOLINGCOILDX, 8403.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z45_COOLINGCOILDX, 8403.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 6994.22429
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43714
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 374.69059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6219.61373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z46_COOLINGCOILDX, 5978.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z46_COOLINGCOILDX, 5978.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 4975.69098
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31098
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 266.55487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7961.33533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z47_COOLINGCOILDX, 7652.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z47_COOLINGCOILDX, 7652.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 6369.06826
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39807
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 341.20009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3706.50420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z48_COOLINGCOILDX, 3562.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z48_COOLINGCOILDX, 3562.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 2965.20336
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18533
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 158.85018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9739.13140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z49_COOLINGCOILDX, 9361.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z49_COOLINGCOILDX, 9361.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 7791.30512
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48696
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 417.39135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3179.14337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z50_COOLINGCOILDX, 3055.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z50_COOLINGCOILDX, 3055.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 2543.31469
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15896
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 136.24900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17114.87618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z51_COOLINGCOILDX, 16450.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z51_COOLINGCOILDX, 16450.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 13691.90094
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85574
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 733.49469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9561.96541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z52_COOLINGCOILDX, 9190.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z52_COOLINGCOILDX, 9190.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 7649.57233
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47810
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 409.79852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2253.17152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z53_COOLINGCOILDX, 2165.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z53_COOLINGCOILDX, 2165.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 1802.53721
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11266
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 96.56449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2816.25483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z54_COOLINGCOILDX, 2706.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z54_COOLINGCOILDX, 2706.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 2253.00386
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14081
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 120.69664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3280.83336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z55_COOLINGCOILDX, 3153.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z55_COOLINGCOILDX, 3153.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 2624.66669
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16404
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 140.60714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3544.99512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z56_COOLINGCOILDX, 3407.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z56_COOLINGCOILDX, 3407.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 2835.99609
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17725
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 151.92836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5385.16348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z57_COOLINGCOILDX, 5176.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z57_COOLINGCOILDX, 5176.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 4308.13079
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26926
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 230.79272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.19235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43846.90220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z58_COOLINGCOILDX, 42144.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z58_COOLINGCOILDX, 42144.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 35077.52176
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.19235
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 1879.15295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4356.38012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z59_COOLINGCOILDX, 4187.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z59_COOLINGCOILDX, 4187.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 3485.10409
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21782
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 186.70200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8803.59982
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z60_COOLINGCOILDX, 8461.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z60_COOLINGCOILDX, 8461.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 7042.87985
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44018
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 377.29714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2003.06192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z61_COOLINGCOILDX, 1925.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z61_COOLINGCOILDX, 1925.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 1602.44954
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10015
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 85.84551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7055.70201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z62_COOLINGCOILDX, 6781.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z62_COOLINGCOILDX, 6781.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 5644.56161
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35279
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 302.38723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7001.35128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z63_COOLINGCOILDX, 6729.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z63_COOLINGCOILDX, 6729.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 5601.08102
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35007
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 300.05791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4596.97399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z64_COOLINGCOILDX, 4418.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z64_COOLINGCOILDX, 4418.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 3677.57919
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22985
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 197.01317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9849.94879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z65_COOLINGCOILDX, 9467.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_17_Z65_COOLINGCOILDX, 9467.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_17_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 7879.95903
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49250
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_17_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 422.14066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7000.56288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z66_COOLINGCOILDX, 6728.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z66_COOLINGCOILDX, 6728.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 5600.45030
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35003
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 300.02412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8013.78629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z67_COOLINGCOILDX, 7702.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z67_COOLINGCOILDX, 7702.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 6411.02903
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40069
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 343.44798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.59626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31925.20979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z68_COOLINGCOILDX, 30685.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z68_COOLINGCOILDX, 30685.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 25540.16783
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.59626
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 1368.22328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3365.34593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z69_COOLINGCOILDX, 3234.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z69_COOLINGCOILDX, 3234.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 2692.27674
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16827
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 144.22911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2262.94775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z70_COOLINGCOILDX, 2175.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z70_COOLINGCOILDX, 2175.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 1810.35820
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11315
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 96.98347
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2476.75265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z71_COOLINGCOILDX, 2380.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_18_Z71_COOLINGCOILDX, 2380.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_18_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 1981.40212
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12384
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_18_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 106.14654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4849.63921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z72_COOLINGCOILDX, 4661.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z72_COOLINGCOILDX, 4661.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 3879.71136
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24248
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 207.84168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9289.70721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z73_COOLINGCOILDX, 8929.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z73_COOLINGCOILDX, 8929.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 7431.76577
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46449
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 398.13031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5344.85297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z74_COOLINGCOILDX, 5137.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z74_COOLINGCOILDX, 5137.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 4275.88237
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26724
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 229.06513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4793.14087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z75_COOLINGCOILDX, 4607.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z75_COOLINGCOILDX, 4607.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 3834.51270
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23966
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 205.42032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19245.79279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z76_COOLINGCOILDX, 18498.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z76_COOLINGCOILDX, 18498.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 15396.63423
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96229
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 824.81969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8468.70731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z77_COOLINGCOILDX, 8139.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z77_COOLINGCOILDX, 8139.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 6774.96585
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42344
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 362.94460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6383.74617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z78_COOLINGCOILDX, 6135.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z78_COOLINGCOILDX, 6135.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 5106.99693
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31919
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 273.58912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9994.80844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z79_COOLINGCOILDX, 9606.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z79_COOLINGCOILDX, 9606.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 7995.84675
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49974
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 428.34893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.13989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22797.74564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z80_COOLINGCOILDX, 21912.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z80_COOLINGCOILDX, 21912.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 18238.19651
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.13989
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 977.04624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z81_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z81_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3754.01571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z81_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z81_COOLINGCOILDX, 3608.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z81_COOLINGCOILDX, 3608.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z81_HEATINGCOIL, User-Specified Nominal Capacity [W], 3003.21257
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z81_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18770
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z81_SUPPLYFAN, Design Electric Power Consumption [W], 160.88639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z82_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z82_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4671.71718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z82_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z82_COOLINGCOILDX, 4490.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z82_COOLINGCOILDX, 4490.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z82_HEATINGCOIL, User-Specified Nominal Capacity [W], 3737.37375
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z82_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23359
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z82_SUPPLYFAN, Design Electric Power Consumption [W], 200.21645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z83_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z83_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2103.66128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z83_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z83_COOLINGCOILDX, 2022.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z83_COOLINGCOILDX, 2022.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z83_HEATINGCOIL, User-Specified Nominal Capacity [W], 1682.92902
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z83_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10518
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z83_SUPPLYFAN, Design Electric Power Consumption [W], 90.15691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z84_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z84_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2098.73564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z84_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z84_COOLINGCOILDX, 2017.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z84_COOLINGCOILDX, 2017.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z84_HEATINGCOIL, User-Specified Nominal Capacity [W], 1678.98851
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z84_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10494
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z84_SUPPLYFAN, Design Electric Power Consumption [W], 89.94581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z85_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.71643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z85_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34328.65268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z85_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z85_COOLINGCOILDX, 32995.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z85_COOLINGCOILDX, 32995.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z85_HEATINGCOIL, User-Specified Nominal Capacity [W], 27462.92215
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z85_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.71643
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z85_SUPPLYFAN, Design Electric Power Consumption [W], 1471.22797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z86_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.41398E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z86_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1682.79544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z86_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z86_COOLINGCOILDX, 1617.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z86_COOLINGCOILDX, 1617.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z86_HEATINGCOIL, User-Specified Nominal Capacity [W], 1346.23635
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z86_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.41398E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z86_SUPPLYFAN, Design Electric Power Consumption [W], 72.11980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z87_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35341
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z87_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7068.29906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z87_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z87_COOLINGCOILDX, 6793.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z87_COOLINGCOILDX, 6793.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z87_HEATINGCOIL, User-Specified Nominal Capacity [W], 5654.63925
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z87_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35341
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z87_SUPPLYFAN, Design Electric Power Consumption [W], 302.92710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z88_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z88_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4638.84693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z88_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z88_COOLINGCOILDX, 4458.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z88_COOLINGCOILDX, 4458.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z88_HEATINGCOIL, User-Specified Nominal Capacity [W], 3711.07754
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z88_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23194
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z88_SUPPLYFAN, Design Electric Power Consumption [W], 198.80773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z89_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.90591E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z89_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1581.18121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z89_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z89_COOLINGCOILDX, 1519.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z89_COOLINGCOILDX, 1519.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z89_HEATINGCOIL, User-Specified Nominal Capacity [W], 1264.94497
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z89_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.90591E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z89_SUPPLYFAN, Design Electric Power Consumption [W], 67.76491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z90_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.88788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z90_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17757.66245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z90_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z90_COOLINGCOILDX, 17068.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z90_COOLINGCOILDX, 17068.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z90_HEATINGCOIL, User-Specified Nominal Capacity [W], 14206.12996
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z90_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.88788
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z90_SUPPLYFAN, Design Electric Power Consumption [W], 761.04268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z91_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z91_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7330.98786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z91_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z91_COOLINGCOILDX, 7046.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z91_COOLINGCOILDX, 7046.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z91_HEATINGCOIL, User-Specified Nominal Capacity [W], 5864.79029
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z91_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36655
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z91_SUPPLYFAN, Design Electric Power Consumption [W], 314.18519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z92_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z92_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5879.56651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z92_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z92_COOLINGCOILDX, 5651.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z92_COOLINGCOILDX, 5651.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z92_HEATINGCOIL, User-Specified Nominal Capacity [W], 4703.65321
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z92_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29398
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z92_SUPPLYFAN, Design Electric Power Consumption [W], 251.98142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z93_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.94259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z93_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18851.72340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z93_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z93_COOLINGCOILDX, 18119.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z93_COOLINGCOILDX, 18119.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_23_Z93_HEATINGCOIL, User-Specified Nominal Capacity [W], 15081.37872
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_23_Z93_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.94259
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_23_Z93_SUPPLYFAN, Design Electric Power Consumption [W], 807.93100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z94_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z94_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2193.53623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z94_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z94_COOLINGCOILDX, 2108.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z94_COOLINGCOILDX, 2108.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z94_HEATINGCOIL, User-Specified Nominal Capacity [W], 1754.82899
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z94_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10968
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z94_SUPPLYFAN, Design Electric Power Consumption [W], 94.00870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z95_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z95_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4661.96451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z95_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z95_COOLINGCOILDX, 4481.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_23_Z95_COOLINGCOILDX, 4481.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_23_Z95_HEATINGCOIL, User-Specified Nominal Capacity [W], 3729.57161
 Component Sizing Information, Fan:VariableVolume, STORAGE_23_Z95_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23310
 Component Sizing Information, Fan:VariableVolume, STORAGE_23_Z95_SUPPLYFAN, Design Electric Power Consumption [W], 199.79848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z96_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z96_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15356.49464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z96_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z96_COOLINGCOILDX, 14760.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z96_COOLINGCOILDX, 14760.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z96_HEATINGCOIL, User-Specified Nominal Capacity [W], 12285.19571
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z96_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76782
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z96_SUPPLYFAN, Design Electric Power Consumption [W], 658.13548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z97_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z97_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2546.02075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z97_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z97_COOLINGCOILDX, 2447.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z97_COOLINGCOILDX, 2447.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z97_HEATINGCOIL, User-Specified Nominal Capacity [W], 2036.81660
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z97_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12730
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z97_SUPPLYFAN, Design Electric Power Consumption [W], 109.11517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z98_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z98_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2126.22170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z98_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z98_COOLINGCOILDX, 2043.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z98_COOLINGCOILDX, 2043.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z98_HEATINGCOIL, User-Specified Nominal Capacity [W], 1700.97736
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z98_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10631
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z98_SUPPLYFAN, Design Electric Power Consumption [W], 91.12379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z99_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.63123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z99_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32624.62876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z99_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z99_COOLINGCOILDX, 31358.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z99_COOLINGCOILDX, 31358.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z99_HEATINGCOIL, User-Specified Nominal Capacity [W], 26099.70301
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z99_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.63123
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z99_SUPPLYFAN, Design Electric Power Consumption [W], 1398.19838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z100_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z100_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17842.64273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z100_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z100_COOLINGCOILDX, 17149.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z100_COOLINGCOILDX, 17149.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z100_HEATINGCOIL, User-Specified Nominal Capacity [W], 14274.11419
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z100_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89213
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z100_SUPPLYFAN, Design Electric Power Consumption [W], 764.68469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z101_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z101_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9541.04756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z101_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z101_COOLINGCOILDX, 9170.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z101_COOLINGCOILDX, 9170.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z101_HEATINGCOIL, User-Specified Nominal Capacity [W], 7632.83805
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z101_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47705
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z101_SUPPLYFAN, Design Electric Power Consumption [W], 408.90204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z102_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z102_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4539.12073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z102_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z102_COOLINGCOILDX, 4362.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z102_COOLINGCOILDX, 4362.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z102_HEATINGCOIL, User-Specified Nominal Capacity [W], 3631.29659
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z102_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22696
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z102_SUPPLYFAN, Design Electric Power Consumption [W], 194.53375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z103_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z103_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4548.78197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z103_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z103_COOLINGCOILDX, 4372.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z103_COOLINGCOILDX, 4372.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z103_HEATINGCOIL, User-Specified Nominal Capacity [W], 3639.02557
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z103_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22744
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z103_SUPPLYFAN, Design Electric Power Consumption [W], 194.94780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z104_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z104_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4049.69137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z104_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z104_COOLINGCOILDX, 3892.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z104_COOLINGCOILDX, 3892.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z104_HEATINGCOIL, User-Specified Nominal Capacity [W], 3239.75310
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z104_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20248
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z104_SUPPLYFAN, Design Electric Power Consumption [W], 173.55820
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z105_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z105_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7930.48646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z105_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z105_COOLINGCOILDX, 7622.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z105_COOLINGCOILDX, 7622.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z105_HEATINGCOIL, User-Specified Nominal Capacity [W], 6344.38917
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z105_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39652
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z105_SUPPLYFAN, Design Electric Power Consumption [W], 339.87799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z106_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z106_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5452.21104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z106_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z106_COOLINGCOILDX, 5240.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z106_COOLINGCOILDX, 5240.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z106_HEATINGCOIL, User-Specified Nominal Capacity [W], 4361.76883
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z106_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27261
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z106_SUPPLYFAN, Design Electric Power Consumption [W], 233.66619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z107_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.47450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z107_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29490.05227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z107_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z107_COOLINGCOILDX, 28345.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z107_COOLINGCOILDX, 28345.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z107_HEATINGCOIL, User-Specified Nominal Capacity [W], 23592.04182
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z107_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.47450
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z107_SUPPLYFAN, Design Electric Power Consumption [W], 1263.85938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z108_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z108_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4249.56572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z108_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z108_COOLINGCOILDX, 4084.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z108_COOLINGCOILDX, 4084.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z108_HEATINGCOIL, User-Specified Nominal Capacity [W], 3399.65258
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z108_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21248
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z108_SUPPLYFAN, Design Electric Power Consumption [W], 182.12425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z109_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z109_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18129.08682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z109_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z109_COOLINGCOILDX, 17425.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z109_COOLINGCOILDX, 17425.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z109_HEATINGCOIL, User-Specified Nominal Capacity [W], 14503.26946
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z109_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90645
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z109_SUPPLYFAN, Design Electric Power Consumption [W], 776.96086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z110_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z110_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5086.32726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z110_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z110_COOLINGCOILDX, 4888.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z110_COOLINGCOILDX, 4888.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z110_HEATINGCOIL, User-Specified Nominal Capacity [W], 4069.06181
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z110_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25432
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z110_SUPPLYFAN, Design Electric Power Consumption [W], 217.98545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z111_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z111_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8111.86144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z111_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z111_COOLINGCOILDX, 7796.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z111_COOLINGCOILDX, 7796.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z111_HEATINGCOIL, User-Specified Nominal Capacity [W], 6489.48915
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z111_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40559
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z111_SUPPLYFAN, Design Electric Power Consumption [W], 347.65120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z112_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z112_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9982.39378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z112_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z112_COOLINGCOILDX, 9594.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z112_COOLINGCOILDX, 9594.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z112_HEATINGCOIL, User-Specified Nominal Capacity [W], 7985.91502
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z112_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49912
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z112_SUPPLYFAN, Design Electric Power Consumption [W], 427.81688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z113_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z113_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5736.71201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z113_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z113_COOLINGCOILDX, 5514.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z113_COOLINGCOILDX, 5514.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z113_HEATINGCOIL, User-Specified Nominal Capacity [W], 4589.36961
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z113_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28684
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z113_SUPPLYFAN, Design Electric Power Consumption [W], 245.85909
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z114_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z114_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3297.03993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z114_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z114_COOLINGCOILDX, 3169.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z114_COOLINGCOILDX, 3169.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z114_HEATINGCOIL, User-Specified Nominal Capacity [W], 2637.63194
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z114_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16485
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z114_SUPPLYFAN, Design Electric Power Consumption [W], 141.30171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z115_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z115_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4290.20600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z115_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z115_COOLINGCOILDX, 4123.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_28_Z115_COOLINGCOILDX, 4123.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_28_Z115_HEATINGCOIL, User-Specified Nominal Capacity [W], 3432.16480
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z115_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21451
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_28_Z115_SUPPLYFAN, Design Electric Power Consumption [W], 183.86597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z116_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.63363
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z116_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12672.68216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z116_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z116_COOLINGCOILDX, 12180.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_29_Z116_COOLINGCOILDX, 12180.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_29_Z116_HEATINGCOIL, User-Specified Nominal Capacity [W], 10138.14573
 Component Sizing Information, Fan:VariableVolume, LOBBY_29_Z116_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.63363
 Component Sizing Information, Fan:VariableVolume, LOBBY_29_Z116_SUPPLYFAN, Design Electric Power Consumption [W], 543.11495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z117_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z117_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5149.09857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z117_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z117_COOLINGCOILDX, 4949.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z117_COOLINGCOILDX, 4949.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z117_HEATINGCOIL, User-Specified Nominal Capacity [W], 4119.27886
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z117_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25745
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z117_SUPPLYFAN, Design Electric Power Consumption [W], 220.67565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z118_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45282
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z118_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9056.41449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z118_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z118_COOLINGCOILDX, 8704.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z118_COOLINGCOILDX, 8704.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z118_HEATINGCOIL, User-Specified Nominal Capacity [W], 7245.13159
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z118_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45282
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z118_SUPPLYFAN, Design Electric Power Consumption [W], 388.13205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z119_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.89812E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z119_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1979.62402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z119_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z119_COOLINGCOILDX, 1902.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z119_COOLINGCOILDX, 1902.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z119_HEATINGCOIL, User-Specified Nominal Capacity [W], 1583.69921
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z119_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.89812E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z119_SUPPLYFAN, Design Electric Power Consumption [W], 84.84103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z120_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z120_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8670.60870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z120_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z120_COOLINGCOILDX, 8334.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z120_COOLINGCOILDX, 8334.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z120_HEATINGCOIL, User-Specified Nominal Capacity [W], 6936.48696
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z120_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43353
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z120_SUPPLYFAN, Design Electric Power Consumption [W], 371.59752
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z121_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z121_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3832.82388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z121_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z121_COOLINGCOILDX, 3684.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z121_COOLINGCOILDX, 3684.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z121_HEATINGCOIL, User-Specified Nominal Capacity [W], 3066.25911
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z121_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19164
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z121_SUPPLYFAN, Design Electric Power Consumption [W], 164.26388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z122_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z122_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18572.77529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z122_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z122_COOLINGCOILDX, 17851.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z122_COOLINGCOILDX, 17851.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z122_HEATINGCOIL, User-Specified Nominal Capacity [W], 14858.22023
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z122_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92864
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z122_SUPPLYFAN, Design Electric Power Consumption [W], 795.97608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z123_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z123_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7491.01940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z123_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z123_COOLINGCOILDX, 7200.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z123_COOLINGCOILDX, 7200.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z123_HEATINGCOIL, User-Specified Nominal Capacity [W], 5992.81552
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z123_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37455
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z123_SUPPLYFAN, Design Electric Power Consumption [W], 321.04369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z124_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z124_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8038.60681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z124_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z124_COOLINGCOILDX, 7726.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z124_COOLINGCOILDX, 7726.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z124_HEATINGCOIL, User-Specified Nominal Capacity [W], 6430.88545
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z124_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40193
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z124_SUPPLYFAN, Design Electric Power Consumption [W], 344.51172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z125_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z125_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3621.67570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z125_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z125_COOLINGCOILDX, 3481.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z125_COOLINGCOILDX, 3481.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z125_HEATINGCOIL, User-Specified Nominal Capacity [W], 2897.34056
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z125_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18108
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z125_SUPPLYFAN, Design Electric Power Consumption [W], 155.21467
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z126_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z126_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2850.51184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z126_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z126_COOLINGCOILDX, 2739.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z126_COOLINGCOILDX, 2739.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z126_HEATINGCOIL, User-Specified Nominal Capacity [W], 2280.40947
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z126_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14253
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z126_SUPPLYFAN, Design Electric Power Consumption [W], 122.16479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z127_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z127_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4873.70687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z127_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z127_COOLINGCOILDX, 4684.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z127_COOLINGCOILDX, 4684.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z127_HEATINGCOIL, User-Specified Nominal Capacity [W], 3898.96550
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z127_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24369
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z127_SUPPLYFAN, Design Electric Power Consumption [W], 208.87315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z128_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z128_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4129.34190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z128_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z128_COOLINGCOILDX, 3969.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z128_COOLINGCOILDX, 3969.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z128_HEATINGCOIL, User-Specified Nominal Capacity [W], 3303.47352
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z128_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20647
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z128_SUPPLYFAN, Design Electric Power Consumption [W], 176.97180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z129_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z129_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9088.03719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z129_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z129_COOLINGCOILDX, 8735.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z129_COOLINGCOILDX, 8735.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z129_HEATINGCOIL, User-Specified Nominal Capacity [W], 7270.42975
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z129_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45440
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z129_SUPPLYFAN, Design Electric Power Consumption [W], 389.48731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z130_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z130_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9122.95030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z130_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z130_COOLINGCOILDX, 8768.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z130_COOLINGCOILDX, 8768.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z130_HEATINGCOIL, User-Specified Nominal Capacity [W], 7298.36024
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z130_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45615
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z130_SUPPLYFAN, Design Electric Power Consumption [W], 390.98358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z131_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.05625
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z131_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 41125.04199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z131_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z131_COOLINGCOILDX, 39528.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z131_COOLINGCOILDX, 39528.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z131_HEATINGCOIL, User-Specified Nominal Capacity [W], 32900.03359
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z131_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.05625
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z131_SUPPLYFAN, Design Electric Power Consumption [W], 1762.50180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z132_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z132_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3170.95979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z132_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z132_COOLINGCOILDX, 3047.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z132_COOLINGCOILDX, 3047.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z132_HEATINGCOIL, User-Specified Nominal Capacity [W], 2536.76783
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z132_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15855
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z132_SUPPLYFAN, Design Electric Power Consumption [W], 135.89828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z133_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z133_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2359.72059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z133_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z133_COOLINGCOILDX, 2268.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z133_COOLINGCOILDX, 2268.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z133_HEATINGCOIL, User-Specified Nominal Capacity [W], 1887.77648
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z133_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11799
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z133_SUPPLYFAN, Design Electric Power Consumption [W], 101.13088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z134_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z134_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9547.67652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z134_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z134_COOLINGCOILDX, 9177.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z134_COOLINGCOILDX, 9177.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z134_HEATINGCOIL, User-Specified Nominal Capacity [W], 7638.14122
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z134_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47738
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z134_SUPPLYFAN, Design Electric Power Consumption [W], 409.18614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z135_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.08173E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z135_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1816.34559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z135_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z135_COOLINGCOILDX, 1745.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_35_Z135_COOLINGCOILDX, 1745.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_35_Z135_HEATINGCOIL, User-Specified Nominal Capacity [W], 1453.07647
 Component Sizing Information, Fan:VariableVolume, STORAGE_35_Z135_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.08173E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_35_Z135_SUPPLYFAN, Design Electric Power Consumption [W], 77.84338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z136_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z136_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4213.07348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z136_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z136_COOLINGCOILDX, 4049.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z136_COOLINGCOILDX, 4049.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z136_HEATINGCOIL, User-Specified Nominal Capacity [W], 3370.45878
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z136_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21065
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z136_SUPPLYFAN, Design Electric Power Consumption [W], 180.56029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z137_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z137_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2506.73022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z137_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z137_COOLINGCOILDX, 2409.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z137_COOLINGCOILDX, 2409.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z137_HEATINGCOIL, User-Specified Nominal Capacity [W], 2005.38418
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z137_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12534
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z137_SUPPLYFAN, Design Electric Power Consumption [W], 107.43130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z138_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z138_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7868.51227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z138_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z138_COOLINGCOILDX, 7563.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z138_COOLINGCOILDX, 7563.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z138_HEATINGCOIL, User-Specified Nominal Capacity [W], 6294.80982
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z138_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39343
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z138_SUPPLYFAN, Design Electric Power Consumption [W], 337.22195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z139_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z139_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48477.18760
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z139_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z139_COOLINGCOILDX, 46595.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z139_COOLINGCOILDX, 46595.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z139_HEATINGCOIL, User-Specified Nominal Capacity [W], 38781.75008
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z139_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42386
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z139_SUPPLYFAN, Design Electric Power Consumption [W], 2077.59375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z140_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46725
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z140_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9344.93825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z140_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z140_COOLINGCOILDX, 8982.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z140_COOLINGCOILDX, 8982.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z140_HEATINGCOIL, User-Specified Nominal Capacity [W], 7475.95060
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z140_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46725
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z140_SUPPLYFAN, Design Electric Power Consumption [W], 400.49735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z141_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z141_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7970.47849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z141_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z141_COOLINGCOILDX, 7661.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z141_COOLINGCOILDX, 7661.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z141_HEATINGCOIL, User-Specified Nominal Capacity [W], 6376.38279
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z141_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39852
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z141_SUPPLYFAN, Design Electric Power Consumption [W], 341.59194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z142_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z142_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3673.20150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z142_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z142_COOLINGCOILDX, 3530.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z142_COOLINGCOILDX, 3530.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z142_HEATINGCOIL, User-Specified Nominal Capacity [W], 2938.56120
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z142_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18366
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z142_SUPPLYFAN, Design Electric Power Consumption [W], 157.42292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z143_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22776
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z143_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4555.29410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z143_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z143_COOLINGCOILDX, 4378.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z143_COOLINGCOILDX, 4378.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z143_HEATINGCOIL, User-Specified Nominal Capacity [W], 3644.23528
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z143_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22776
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z143_SUPPLYFAN, Design Electric Power Consumption [W], 195.22689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z144_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z144_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7150.21504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z144_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z144_COOLINGCOILDX, 6872.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z144_COOLINGCOILDX, 6872.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z144_HEATINGCOIL, User-Specified Nominal Capacity [W], 5720.17203
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z144_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35751
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z144_SUPPLYFAN, Design Electric Power Consumption [W], 306.43779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z145_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z145_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5221.55245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z145_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z145_COOLINGCOILDX, 5018.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z145_COOLINGCOILDX, 5018.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z145_HEATINGCOIL, User-Specified Nominal Capacity [W], 4177.24196
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z145_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26108
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z145_SUPPLYFAN, Design Electric Power Consumption [W], 223.78082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z146_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z146_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6356.96829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z146_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z146_COOLINGCOILDX, 6110.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z146_COOLINGCOILDX, 6110.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z146_HEATINGCOIL, User-Specified Nominal Capacity [W], 5085.57463
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z146_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31785
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z146_SUPPLYFAN, Design Electric Power Consumption [W], 272.44150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z147_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.52949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z147_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10589.88627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z147_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z147_COOLINGCOILDX, 10178.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_38_Z147_COOLINGCOILDX, 10178.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_38_Z147_HEATINGCOIL, User-Specified Nominal Capacity [W], 8471.90902
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z147_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.52949
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_38_Z147_SUPPLYFAN, Design Electric Power Consumption [W], 453.85227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z148_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z148_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4589.43150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z148_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z148_COOLINGCOILDX, 4411.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z148_COOLINGCOILDX, 4411.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z148_HEATINGCOIL, User-Specified Nominal Capacity [W], 3671.54520
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z148_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22947
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z148_SUPPLYFAN, Design Electric Power Consumption [W], 196.68992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z149_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z149_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7063.25677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z149_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z149_COOLINGCOILDX, 6789.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z149_COOLINGCOILDX, 6789.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z149_HEATINGCOIL, User-Specified Nominal Capacity [W], 5650.60542
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z149_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35316
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z149_SUPPLYFAN, Design Electric Power Consumption [W], 302.71100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z150_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z150_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5054.04054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z150_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z150_COOLINGCOILDX, 4857.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z150_COOLINGCOILDX, 4857.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z150_HEATINGCOIL, User-Specified Nominal Capacity [W], 4043.23244
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z150_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25270
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z150_SUPPLYFAN, Design Electric Power Consumption [W], 216.60174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z151_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z151_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6607.37159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z151_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z151_COOLINGCOILDX, 6350.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z151_COOLINGCOILDX, 6350.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z151_HEATINGCOIL, User-Specified Nominal Capacity [W], 5285.89727
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z151_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33037
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z151_SUPPLYFAN, Design Electric Power Consumption [W], 283.17307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z152_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z152_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3393.57801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z152_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z152_COOLINGCOILDX, 3261.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z152_COOLINGCOILDX, 3261.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z152_HEATINGCOIL, User-Specified Nominal Capacity [W], 2714.86241
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z152_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16968
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z152_SUPPLYFAN, Design Electric Power Consumption [W], 145.43906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z153_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z153_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3498.84568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z153_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z153_COOLINGCOILDX, 3363.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z153_COOLINGCOILDX, 3363.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z153_HEATINGCOIL, User-Specified Nominal Capacity [W], 2799.07655
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z153_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17494
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z153_SUPPLYFAN, Design Electric Power Consumption [W], 149.95053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z154_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z154_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5235.99753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z154_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z154_COOLINGCOILDX, 5032.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z154_COOLINGCOILDX, 5032.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z154_HEATINGCOIL, User-Specified Nominal Capacity [W], 4188.79803
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z154_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26180
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z154_SUPPLYFAN, Design Electric Power Consumption [W], 224.39989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z155_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z155_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9447.38502
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z155_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z155_COOLINGCOILDX, 9080.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z155_COOLINGCOILDX, 9080.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z155_HEATINGCOIL, User-Specified Nominal Capacity [W], 7557.90802
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z155_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47237
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z155_SUPPLYFAN, Design Electric Power Consumption [W], 404.88793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z156_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z156_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3464.56166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z156_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z156_COOLINGCOILDX, 3330.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z156_COOLINGCOILDX, 3330.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z156_HEATINGCOIL, User-Specified Nominal Capacity [W], 2771.64932
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z156_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17323
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z156_SUPPLYFAN, Design Electric Power Consumption [W], 148.48121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z157_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z157_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6870.32322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z157_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z157_COOLINGCOILDX, 6603.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z157_COOLINGCOILDX, 6603.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z157_HEATINGCOIL, User-Specified Nominal Capacity [W], 5496.25858
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z157_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34352
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z157_SUPPLYFAN, Design Electric Power Consumption [W], 294.44242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z158_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.05013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z158_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21002.51714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z158_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z158_COOLINGCOILDX, 20187.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z158_COOLINGCOILDX, 20187.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z158_HEATINGCOIL, User-Specified Nominal Capacity [W], 16802.01371
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z158_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.05013
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z158_SUPPLYFAN, Design Electric Power Consumption [W], 900.10788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z159_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z159_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4512.76620
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z159_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z159_COOLINGCOILDX, 4337.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z159_COOLINGCOILDX, 4337.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z159_HEATINGCOIL, User-Specified Nominal Capacity [W], 3610.21296
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z159_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22564
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z159_SUPPLYFAN, Design Electric Power Consumption [W], 193.40427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z160_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z160_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5696.33387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z160_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z160_COOLINGCOILDX, 5475.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z160_COOLINGCOILDX, 5475.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z160_HEATINGCOIL, User-Specified Nominal Capacity [W], 4557.06709
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z160_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28482
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z160_SUPPLYFAN, Design Electric Power Consumption [W], 244.12859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z161_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z161_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9928.97243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z161_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z161_COOLINGCOILDX, 9543.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z161_COOLINGCOILDX, 9543.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z161_HEATINGCOIL, User-Specified Nominal Capacity [W], 7943.17794
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z161_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49645
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z161_SUPPLYFAN, Design Electric Power Consumption [W], 425.52739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z162_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z162_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17856.14364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z162_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z162_COOLINGCOILDX, 17162.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z162_COOLINGCOILDX, 17162.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z162_HEATINGCOIL, User-Specified Nominal Capacity [W], 14284.91491
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z162_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89281
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z162_SUPPLYFAN, Design Electric Power Consumption [W], 765.26330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z163_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z163_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3676.81355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z163_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z163_COOLINGCOILDX, 3534.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z163_COOLINGCOILDX, 3534.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z163_HEATINGCOIL, User-Specified Nominal Capacity [W], 2941.45084
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z163_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18384
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z163_SUPPLYFAN, Design Electric Power Consumption [W], 157.57772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z164_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.13808E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z164_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1627.61568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z164_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z164_COOLINGCOILDX, 1564.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z164_COOLINGCOILDX, 1564.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z164_HEATINGCOIL, User-Specified Nominal Capacity [W], 1302.09254
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z164_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.13808E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z164_SUPPLYFAN, Design Electric Power Consumption [W], 69.75496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z165_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z165_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12255.73947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z165_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z165_COOLINGCOILDX, 11779.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z165_COOLINGCOILDX, 11779.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z165_HEATINGCOIL, User-Specified Nominal Capacity [W], 9804.59158
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z165_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61279
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z165_SUPPLYFAN, Design Electric Power Consumption [W], 525.24598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z166_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z166_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4108.67737
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z166_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z166_COOLINGCOILDX, 3949.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z166_COOLINGCOILDX, 3949.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z166_HEATINGCOIL, User-Specified Nominal Capacity [W], 3286.94190
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z166_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20543
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z166_SUPPLYFAN, Design Electric Power Consumption [W], 176.08617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z167_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z167_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6526.82254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z167_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z167_COOLINGCOILDX, 6273.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z167_COOLINGCOILDX, 6273.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z167_HEATINGCOIL, User-Specified Nominal Capacity [W], 5221.45803
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z167_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32634
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z167_SUPPLYFAN, Design Electric Power Consumption [W], 279.72097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z168_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.27246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z168_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45449.18104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z168_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z168_COOLINGCOILDX, 43684.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z168_COOLINGCOILDX, 43684.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z168_HEATINGCOIL, User-Specified Nominal Capacity [W], 36359.34483
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z168_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.27246
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z168_SUPPLYFAN, Design Electric Power Consumption [W], 1947.82204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z169_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.82109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z169_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16421.77493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z169_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z169_COOLINGCOILDX, 15784.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z169_COOLINGCOILDX, 15784.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z169_HEATINGCOIL, User-Specified Nominal Capacity [W], 13137.41995
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z169_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.82109
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z169_SUPPLYFAN, Design Electric Power Consumption [W], 703.79035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z170_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z170_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2841.73599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z170_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z170_COOLINGCOILDX, 2731.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z170_COOLINGCOILDX, 2731.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z170_HEATINGCOIL, User-Specified Nominal Capacity [W], 2273.38879
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z170_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14209
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z170_SUPPLYFAN, Design Electric Power Consumption [W], 121.78869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z171_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z171_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4880.00246
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z171_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z171_COOLINGCOILDX, 4690.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z171_COOLINGCOILDX, 4690.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z171_HEATINGCOIL, User-Specified Nominal Capacity [W], 3904.00197
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z171_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24400
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z171_SUPPLYFAN, Design Electric Power Consumption [W], 209.14296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z172_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15905
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z172_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3181.03111
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z172_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z172_COOLINGCOILDX, 3057.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z172_COOLINGCOILDX, 3057.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z172_HEATINGCOIL, User-Specified Nominal Capacity [W], 2544.82489
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z172_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15905
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z172_SUPPLYFAN, Design Electric Power Consumption [W], 136.32990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z173_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.91102E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z173_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1782.20492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z173_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z173_COOLINGCOILDX, 1713.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z173_COOLINGCOILDX, 1713.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z173_HEATINGCOIL, User-Specified Nominal Capacity [W], 1425.76394
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z173_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.91102E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z173_SUPPLYFAN, Design Electric Power Consumption [W], 76.38021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z174_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z174_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6082.47581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z174_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z174_COOLINGCOILDX, 5846.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z174_COOLINGCOILDX, 5846.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z174_HEATINGCOIL, User-Specified Nominal Capacity [W], 4865.98065
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z174_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30412
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z174_SUPPLYFAN, Design Electric Power Consumption [W], 260.67753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z175_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z175_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7230.36317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z175_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z175_COOLINGCOILDX, 6949.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_44_Z175_COOLINGCOILDX, 6949.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_44_Z175_HEATINGCOIL, User-Specified Nominal Capacity [W], 5784.29054
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z175_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36152
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_44_Z175_SUPPLYFAN, Design Electric Power Consumption [W], 309.87271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z176_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z176_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4343.83557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z176_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z176_COOLINGCOILDX, 4175.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z176_COOLINGCOILDX, 4175.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z176_HEATINGCOIL, User-Specified Nominal Capacity [W], 3475.06846
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z176_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21719
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z176_SUPPLYFAN, Design Electric Power Consumption [W], 186.16438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z177_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z177_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5432.73359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z177_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z177_COOLINGCOILDX, 5221.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z177_COOLINGCOILDX, 5221.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z177_HEATINGCOIL, User-Specified Nominal Capacity [W], 4346.18687
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z177_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27164
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z177_SUPPLYFAN, Design Electric Power Consumption [W], 232.83144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z178_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.60850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z178_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32169.92568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z178_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z178_COOLINGCOILDX, 30920.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z178_COOLINGCOILDX, 30920.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z178_HEATINGCOIL, User-Specified Nominal Capacity [W], 25735.94054
