 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z178_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.60850
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z178_SUPPLYFAN, Design Electric Power Consumption [W], 1378.71110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z179_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.14062E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z179_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1628.12424
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z179_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z179_COOLINGCOILDX, 1564.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z179_COOLINGCOILDX, 1564.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z179_HEATINGCOIL, User-Specified Nominal Capacity [W], 1302.49939
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z179_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.14062E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z179_SUPPLYFAN, Design Electric Power Consumption [W], 69.77675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z180_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.59922E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z180_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1519.84382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z180_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z180_COOLINGCOILDX, 1460.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z180_COOLINGCOILDX, 1460.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z180_HEATINGCOIL, User-Specified Nominal Capacity [W], 1215.87506
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z180_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.59922E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z180_SUPPLYFAN, Design Electric Power Consumption [W], 65.13616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z181_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z181_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3698.19803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z181_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z181_COOLINGCOILDX, 3554.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z181_COOLINGCOILDX, 3554.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z181_HEATINGCOIL, User-Specified Nominal Capacity [W], 2958.55842
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z181_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18491
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z181_SUPPLYFAN, Design Electric Power Consumption [W], 158.49420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z182_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29127
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z182_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5825.37161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z182_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z182_COOLINGCOILDX, 5599.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z182_COOLINGCOILDX, 5599.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z182_HEATINGCOIL, User-Specified Nominal Capacity [W], 4660.29729
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z182_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29127
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z182_SUPPLYFAN, Design Electric Power Consumption [W], 249.65878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z183_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z183_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7166.26677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z183_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z183_COOLINGCOILDX, 6888.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_45_Z183_COOLINGCOILDX, 6888.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_45_Z183_HEATINGCOIL, User-Specified Nominal Capacity [W], 5733.01341
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_45_Z183_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35831
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_45_Z183_SUPPLYFAN, Design Electric Power Consumption [W], 307.12572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z184_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.05940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z184_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21187.98089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z184_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z184_COOLINGCOILDX, 20365.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z184_COOLINGCOILDX, 20365.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z184_HEATINGCOIL, User-Specified Nominal Capacity [W], 16950.38471
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z184_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.05940
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z184_SUPPLYFAN, Design Electric Power Consumption [W], 908.05632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z185_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.41410E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z185_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1482.82097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z185_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z185_COOLINGCOILDX, 1425.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z185_COOLINGCOILDX, 1425.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z185_HEATINGCOIL, User-Specified Nominal Capacity [W], 1186.25678
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z185_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.41410E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z185_SUPPLYFAN, Design Electric Power Consumption [W], 63.54947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z186_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z186_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7246.46829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z186_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z186_COOLINGCOILDX, 6965.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z186_COOLINGCOILDX, 6965.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z186_HEATINGCOIL, User-Specified Nominal Capacity [W], 5797.17463
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z186_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36232
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z186_SUPPLYFAN, Design Electric Power Consumption [W], 310.56293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z187_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z187_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2951.21147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z187_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z187_COOLINGCOILDX, 2836.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z187_COOLINGCOILDX, 2836.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_46_Z187_HEATINGCOIL, User-Specified Nominal Capacity [W], 2360.96917
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_46_Z187_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14756
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_46_Z187_SUPPLYFAN, Design Electric Power Consumption [W], 126.48049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z188_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z188_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6726.11488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z188_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z188_COOLINGCOILDX, 6465.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z188_COOLINGCOILDX, 6465.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z188_HEATINGCOIL, User-Specified Nominal Capacity [W], 5380.89191
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z188_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33631
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z188_SUPPLYFAN, Design Electric Power Consumption [W], 288.26207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z189_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z189_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5399.29922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z189_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z189_COOLINGCOILDX, 5189.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z189_COOLINGCOILDX, 5189.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z189_HEATINGCOIL, User-Specified Nominal Capacity [W], 4319.43937
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z189_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26996
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z189_SUPPLYFAN, Design Electric Power Consumption [W], 231.39854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z190_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z190_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6657.26918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z190_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z190_COOLINGCOILDX, 6398.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z190_COOLINGCOILDX, 6398.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z190_HEATINGCOIL, User-Specified Nominal Capacity [W], 5325.81534
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z190_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33286
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z190_SUPPLYFAN, Design Electric Power Consumption [W], 285.31154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z191_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z191_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3584.85300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z191_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z191_COOLINGCOILDX, 3445.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z191_COOLINGCOILDX, 3445.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z191_HEATINGCOIL, User-Specified Nominal Capacity [W], 2867.88240
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z191_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17924
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z191_SUPPLYFAN, Design Electric Power Consumption [W], 153.63656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z192_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z192_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12402.02699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z192_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z192_COOLINGCOILDX, 11920.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z192_COOLINGCOILDX, 11920.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z192_HEATINGCOIL, User-Specified Nominal Capacity [W], 9921.62159
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z192_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62010
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z192_SUPPLYFAN, Design Electric Power Consumption [W], 531.51544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z193_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z193_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8358.21076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z193_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z193_COOLINGCOILDX, 8033.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z193_COOLINGCOILDX, 8033.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z193_HEATINGCOIL, User-Specified Nominal Capacity [W], 6686.56861
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z193_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41791
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z193_SUPPLYFAN, Design Electric Power Consumption [W], 358.20903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z194_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z194_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2842.21430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z194_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z194_COOLINGCOILDX, 2731.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z194_COOLINGCOILDX, 2731.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z194_HEATINGCOIL, User-Specified Nominal Capacity [W], 2273.77144
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z194_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14211
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z194_SUPPLYFAN, Design Electric Power Consumption [W], 121.80918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z195_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z195_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2539.13690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z195_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z195_COOLINGCOILDX, 2440.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z195_COOLINGCOILDX, 2440.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z195_HEATINGCOIL, User-Specified Nominal Capacity [W], 2031.30952
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z195_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12696
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z195_SUPPLYFAN, Design Electric Power Consumption [W], 108.82015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z196_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.97011E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z196_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1994.02277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z196_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z196_COOLINGCOILDX, 1916.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z196_COOLINGCOILDX, 1916.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z196_HEATINGCOIL, User-Specified Nominal Capacity [W], 1595.21822
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z196_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.97011E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z196_SUPPLYFAN, Design Electric Power Consumption [W], 85.45812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z197_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z197_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4174.14558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z197_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z197_COOLINGCOILDX, 4012.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z197_COOLINGCOILDX, 4012.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z197_HEATINGCOIL, User-Specified Nominal Capacity [W], 3339.31647
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z197_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20871
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z197_SUPPLYFAN, Design Electric Power Consumption [W], 178.89195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z198_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z198_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2747.06958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z198_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z198_COOLINGCOILDX, 2640.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z198_COOLINGCOILDX, 2640.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z198_HEATINGCOIL, User-Specified Nominal Capacity [W], 2197.65567
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z198_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13735
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z198_SUPPLYFAN, Design Electric Power Consumption [W], 117.73155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z199_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.03382E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z199_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1806.76422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z199_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z199_COOLINGCOILDX, 1736.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z199_COOLINGCOILDX, 1736.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z199_HEATINGCOIL, User-Specified Nominal Capacity [W], 1445.41138
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z199_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.03382E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z199_SUPPLYFAN, Design Electric Power Consumption [W], 77.43275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z200_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z200_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9190.18215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z200_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z200_COOLINGCOILDX, 8833.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z200_COOLINGCOILDX, 8833.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z200_HEATINGCOIL, User-Specified Nominal Capacity [W], 7352.14572
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z200_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45951
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z200_SUPPLYFAN, Design Electric Power Consumption [W], 393.86495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z201_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z201_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3095.54414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z201_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z201_COOLINGCOILDX, 2975.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z201_COOLINGCOILDX, 2975.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z201_HEATINGCOIL, User-Specified Nominal Capacity [W], 2476.43532
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z201_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15478
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z201_SUPPLYFAN, Design Electric Power Consumption [W], 132.66618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z202_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z202_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6394.15829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z202_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z202_COOLINGCOILDX, 6145.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_50_Z202_COOLINGCOILDX, 6145.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_50_Z202_HEATINGCOIL, User-Specified Nominal Capacity [W], 5115.32663
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z202_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31971
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_50_Z202_SUPPLYFAN, Design Electric Power Consumption [W], 274.03536
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z203_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z203_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6157.15587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z203_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z203_COOLINGCOILDX, 5918.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z203_COOLINGCOILDX, 5918.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z203_HEATINGCOIL, User-Specified Nominal Capacity [W], 4925.72470
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z203_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30786
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z203_SUPPLYFAN, Design Electric Power Consumption [W], 263.87811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z204_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z204_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3136.24408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z204_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z204_COOLINGCOILDX, 3014.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z204_COOLINGCOILDX, 3014.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z204_HEATINGCOIL, User-Specified Nominal Capacity [W], 2508.99527
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z204_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15681
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z204_SUPPLYFAN, Design Electric Power Consumption [W], 134.41046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z205_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z205_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2553.62067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z205_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z205_COOLINGCOILDX, 2454.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z205_COOLINGCOILDX, 2454.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z205_HEATINGCOIL, User-Specified Nominal Capacity [W], 2042.89654
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z205_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12768
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z205_SUPPLYFAN, Design Electric Power Consumption [W], 109.44089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z206_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z206_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6988.22092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z206_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z206_COOLINGCOILDX, 6716.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z206_COOLINGCOILDX, 6716.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z206_HEATINGCOIL, User-Specified Nominal Capacity [W], 5590.57674
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z206_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34941
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z206_SUPPLYFAN, Design Electric Power Consumption [W], 299.49518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z207_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z207_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2431.94314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z207_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z207_COOLINGCOILDX, 2337.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z207_COOLINGCOILDX, 2337.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z207_HEATINGCOIL, User-Specified Nominal Capacity [W], 1945.55451
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z207_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12160
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z207_SUPPLYFAN, Design Electric Power Consumption [W], 104.22613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z208_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z208_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4265.98947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z208_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z208_COOLINGCOILDX, 4100.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z208_COOLINGCOILDX, 4100.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z208_HEATINGCOIL, User-Specified Nominal Capacity [W], 3412.79157
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z208_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21330
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z208_SUPPLYFAN, Design Electric Power Consumption [W], 182.82812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z209_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.59210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z209_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11841.92656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z209_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z209_COOLINGCOILDX, 11382.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z209_COOLINGCOILDX, 11382.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z209_HEATINGCOIL, User-Specified Nominal Capacity [W], 9473.54125
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z209_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.59210
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z209_SUPPLYFAN, Design Electric Power Consumption [W], 507.51114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z210_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z210_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4971.94120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z210_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z210_COOLINGCOILDX, 4778.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z210_COOLINGCOILDX, 4778.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_52_Z210_HEATINGCOIL, User-Specified Nominal Capacity [W], 3977.55296
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_52_Z210_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24860
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_52_Z210_SUPPLYFAN, Design Electric Power Consumption [W], 213.08319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z211_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z211_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3015.46543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z211_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z211_COOLINGCOILDX, 2898.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z211_COOLINGCOILDX, 2898.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z211_HEATINGCOIL, User-Specified Nominal Capacity [W], 2412.37234
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z211_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15077
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z211_SUPPLYFAN, Design Electric Power Consumption [W], 129.23423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z212_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z212_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4359.54058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z212_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z212_COOLINGCOILDX, 4190.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z212_COOLINGCOILDX, 4190.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z212_HEATINGCOIL, User-Specified Nominal Capacity [W], 3487.63246
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z212_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21798
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z212_SUPPLYFAN, Design Electric Power Consumption [W], 186.83745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z213_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.77810E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z213_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1155.61926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z213_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z213_COOLINGCOILDX, 1110.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z213_COOLINGCOILDX, 1110.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z213_HEATINGCOIL, User-Specified Nominal Capacity [W], 924.49541
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z213_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.77810E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z213_SUPPLYFAN, Design Electric Power Consumption [W], 49.52654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z214_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14185
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z214_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2836.91239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z214_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z214_COOLINGCOILDX, 2726.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z214_COOLINGCOILDX, 2726.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z214_HEATINGCOIL, User-Specified Nominal Capacity [W], 2269.52991
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z214_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14185
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z214_SUPPLYFAN, Design Electric Power Consumption [W], 121.58196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z215_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z215_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15703.46102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z215_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z215_COOLINGCOILDX, 15093.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z215_COOLINGCOILDX, 15093.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z215_HEATINGCOIL, User-Specified Nominal Capacity [W], 12562.76882
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z215_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78517
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z215_SUPPLYFAN, Design Electric Power Consumption [W], 673.00547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z216_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z216_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5116.86262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z216_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z216_COOLINGCOILDX, 4918.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z216_COOLINGCOILDX, 4918.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z216_HEATINGCOIL, User-Specified Nominal Capacity [W], 4093.49010
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z216_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25584
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z216_SUPPLYFAN, Design Electric Power Consumption [W], 219.29411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z217_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z217_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8779.81510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z217_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z217_COOLINGCOILDX, 8438.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z217_COOLINGCOILDX, 8438.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z217_HEATINGCOIL, User-Specified Nominal Capacity [W], 7023.85208
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z217_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43899
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z217_SUPPLYFAN, Design Electric Power Consumption [W], 376.27779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z218_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z218_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2681.46762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z218_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z218_COOLINGCOILDX, 2577.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z218_COOLINGCOILDX, 2577.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z218_HEATINGCOIL, User-Specified Nominal Capacity [W], 2145.17410
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z218_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13407
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z218_SUPPLYFAN, Design Electric Power Consumption [W], 114.92004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z219_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z219_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4068.05010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z219_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z219_COOLINGCOILDX, 3910.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_54_Z219_COOLINGCOILDX, 3910.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_54_Z219_HEATINGCOIL, User-Specified Nominal Capacity [W], 3254.44008
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z219_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20340
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_54_Z219_SUPPLYFAN, Design Electric Power Consumption [W], 174.34500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z220_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z220_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2354.26266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z220_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z220_COOLINGCOILDX, 2262.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z220_COOLINGCOILDX, 2262.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z220_HEATINGCOIL, User-Specified Nominal Capacity [W], 1883.41013
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z220_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11771
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z220_SUPPLYFAN, Design Electric Power Consumption [W], 100.89697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z221_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.72055E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z221_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1544.10958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z221_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z221_COOLINGCOILDX, 1484.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z221_COOLINGCOILDX, 1484.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z221_HEATINGCOIL, User-Specified Nominal Capacity [W], 1235.28767
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z221_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.72055E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z221_SUPPLYFAN, Design Electric Power Consumption [W], 66.17612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z222_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.63898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z222_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12779.60509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z222_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z222_COOLINGCOILDX, 12283.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z222_COOLINGCOILDX, 12283.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z222_HEATINGCOIL, User-Specified Nominal Capacity [W], 10223.68408
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z222_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.63898
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z222_SUPPLYFAN, Design Electric Power Consumption [W], 547.69736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z223_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z223_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4954.87699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z223_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z223_COOLINGCOILDX, 4762.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z223_COOLINGCOILDX, 4762.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z223_HEATINGCOIL, User-Specified Nominal Capacity [W], 3963.90159
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z223_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24774
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z223_SUPPLYFAN, Design Electric Power Consumption [W], 212.35187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z224_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z224_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3944.08835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z224_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z224_COOLINGCOILDX, 3791.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z224_COOLINGCOILDX, 3791.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z224_HEATINGCOIL, User-Specified Nominal Capacity [W], 3155.27068
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z224_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19720
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z224_SUPPLYFAN, Design Electric Power Consumption [W], 169.03236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z225_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.68968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z225_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13793.67759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z225_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z225_COOLINGCOILDX, 13258.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z225_COOLINGCOILDX, 13258.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z225_HEATINGCOIL, User-Specified Nominal Capacity [W], 11034.94208
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z225_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.68968
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z225_SUPPLYFAN, Design Electric Power Consumption [W], 591.15761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z226_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z226_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5687.30855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z226_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z226_COOLINGCOILDX, 5466.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z226_COOLINGCOILDX, 5466.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z226_HEATINGCOIL, User-Specified Nominal Capacity [W], 4549.84684
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z226_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28437
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z226_SUPPLYFAN, Design Electric Power Consumption [W], 243.74179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z227_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.95950E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z227_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1791.89984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z227_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z227_COOLINGCOILDX, 1722.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z227_COOLINGCOILDX, 1722.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z227_HEATINGCOIL, User-Specified Nominal Capacity [W], 1433.51987
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z227_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.95950E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z227_SUPPLYFAN, Design Electric Power Consumption [W], 76.79571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z228_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z228_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3684.36093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z228_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z228_COOLINGCOILDX, 3541.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z228_COOLINGCOILDX, 3541.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z228_HEATINGCOIL, User-Specified Nominal Capacity [W], 2947.48874
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z228_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18422
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z228_SUPPLYFAN, Design Electric Power Consumption [W], 157.90118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z229_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z229_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3094.91145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z229_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z229_COOLINGCOILDX, 2974.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z229_COOLINGCOILDX, 2974.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z229_HEATINGCOIL, User-Specified Nominal Capacity [W], 2475.92916
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z229_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15475
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z229_SUPPLYFAN, Design Electric Power Consumption [W], 132.63906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z230_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z230_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3178.99192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z230_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z230_COOLINGCOILDX, 3055.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_57_Z230_COOLINGCOILDX, 3055.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_57_Z230_HEATINGCOIL, User-Specified Nominal Capacity [W], 2543.19354
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z230_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15895
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_57_Z230_SUPPLYFAN, Design Electric Power Consumption [W], 136.24251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z231_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z231_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2075.24353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z231_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z231_COOLINGCOILDX, 1994.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z231_COOLINGCOILDX, 1994.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z231_HEATINGCOIL, User-Specified Nominal Capacity [W], 1660.19482
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z231_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10376
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z231_SUPPLYFAN, Design Electric Power Consumption [W], 88.93901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z232_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.95432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z232_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19086.44603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z232_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z232_COOLINGCOILDX, 18345.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z232_COOLINGCOILDX, 18345.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z232_HEATINGCOIL, User-Specified Nominal Capacity [W], 15269.15682
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z232_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.95432
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z232_SUPPLYFAN, Design Electric Power Consumption [W], 817.99054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z233_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.17143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z233_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43428.65309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z233_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z233_COOLINGCOILDX, 41742.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z233_COOLINGCOILDX, 41742.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z233_HEATINGCOIL, User-Specified Nominal Capacity [W], 34742.92247
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z233_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.17143
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z233_SUPPLYFAN, Design Electric Power Consumption [W], 1861.22799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z234_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z234_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6604.96095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z234_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z234_COOLINGCOILDX, 6348.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z234_COOLINGCOILDX, 6348.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z234_HEATINGCOIL, User-Specified Nominal Capacity [W], 5283.96876
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z234_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33025
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z234_SUPPLYFAN, Design Electric Power Consumption [W], 283.06976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z235_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z235_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3895.82543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z235_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z235_COOLINGCOILDX, 3744.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z235_COOLINGCOILDX, 3744.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z235_HEATINGCOIL, User-Specified Nominal Capacity [W], 3116.66034
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z235_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19479
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z235_SUPPLYFAN, Design Electric Power Consumption [W], 166.96395
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z236_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z236_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6298.17855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z236_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z236_COOLINGCOILDX, 6053.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z236_COOLINGCOILDX, 6053.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z236_HEATINGCOIL, User-Specified Nominal Capacity [W], 5038.54284
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z236_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31491
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z236_SUPPLYFAN, Design Electric Power Consumption [W], 269.92194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z237_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z237_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3994.10706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z237_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z237_COOLINGCOILDX, 3839.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z237_COOLINGCOILDX, 3839.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z237_HEATINGCOIL, User-Specified Nominal Capacity [W], 3195.28565
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z237_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19971
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z237_SUPPLYFAN, Design Electric Power Consumption [W], 171.17602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z238_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.57267E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z238_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1714.53344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z238_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z238_COOLINGCOILDX, 1648.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z238_COOLINGCOILDX, 1648.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z238_HEATINGCOIL, User-Specified Nominal Capacity [W], 1371.62675
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z238_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.57267E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z238_SUPPLYFAN, Design Electric Power Consumption [W], 73.48000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z239_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z239_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13875.11052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z239_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z239_COOLINGCOILDX, 13336.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z239_COOLINGCOILDX, 13336.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z239_HEATINGCOIL, User-Specified Nominal Capacity [W], 11100.08842
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z239_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69376
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z239_SUPPLYFAN, Design Electric Power Consumption [W], 594.64759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z240_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z240_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3388.77239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z240_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z240_COOLINGCOILDX, 3257.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z240_COOLINGCOILDX, 3257.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z240_HEATINGCOIL, User-Specified Nominal Capacity [W], 2711.01792
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z240_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16944
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z240_SUPPLYFAN, Design Electric Power Consumption [W], 145.23310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z241_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.88793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z241_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37758.58161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z241_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z241_COOLINGCOILDX, 36292.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z241_COOLINGCOILDX, 36292.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z241_HEATINGCOIL, User-Specified Nominal Capacity [W], 30206.86529
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z241_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.88793
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z241_SUPPLYFAN, Design Electric Power Consumption [W], 1618.22493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z242_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.03814E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z242_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1607.62859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z242_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z242_COOLINGCOILDX, 1545.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z242_COOLINGCOILDX, 1545.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z242_HEATINGCOIL, User-Specified Nominal Capacity [W], 1286.10287
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z242_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.03814E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z242_SUPPLYFAN, Design Electric Power Consumption [W], 68.89837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z243_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z243_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3530.15488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z243_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z243_COOLINGCOILDX, 3393.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z243_COOLINGCOILDX, 3393.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z243_HEATINGCOIL, User-Specified Nominal Capacity [W], 2824.12390
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z243_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17651
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z243_SUPPLYFAN, Design Electric Power Consumption [W], 151.29235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z244_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.05241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z244_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21048.24602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z244_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z244_COOLINGCOILDX, 20231.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z244_COOLINGCOILDX, 20231.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z244_HEATINGCOIL, User-Specified Nominal Capacity [W], 16838.59681
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z244_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.05241
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z244_SUPPLYFAN, Design Electric Power Consumption [W], 902.06769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z245_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z245_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4768.94205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z245_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z245_COOLINGCOILDX, 4583.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z245_COOLINGCOILDX, 4583.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z245_HEATINGCOIL, User-Specified Nominal Capacity [W], 3815.15364
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z245_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23845
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z245_SUPPLYFAN, Design Electric Power Consumption [W], 204.38323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z246_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.58336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z246_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11667.21219
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z246_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z246_COOLINGCOILDX, 11214.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z246_COOLINGCOILDX, 11214.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z246_HEATINGCOIL, User-Specified Nominal Capacity [W], 9333.76975
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z246_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.58336
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z246_SUPPLYFAN, Design Electric Power Consumption [W], 500.02338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z247_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.66194E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z247_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1532.38705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z247_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z247_COOLINGCOILDX, 1472.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z247_COOLINGCOILDX, 1472.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z247_HEATINGCOIL, User-Specified Nominal Capacity [W], 1225.90964
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z247_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.66194E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z247_SUPPLYFAN, Design Electric Power Consumption [W], 65.67373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z248_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.69379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z248_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13875.84886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z248_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z248_COOLINGCOILDX, 13337.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z248_COOLINGCOILDX, 13337.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z248_HEATINGCOIL, User-Specified Nominal Capacity [W], 11100.67909
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z248_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.69379
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z248_SUPPLYFAN, Design Electric Power Consumption [W], 594.67924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z249_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z249_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5310.46733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z249_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z249_COOLINGCOILDX, 5104.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z249_COOLINGCOILDX, 5104.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z249_HEATINGCOIL, User-Specified Nominal Capacity [W], 4248.37386
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z249_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26552
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z249_SUPPLYFAN, Design Electric Power Consumption [W], 227.59146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z250_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.41624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z250_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48324.87828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z250_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z250_COOLINGCOILDX, 46448.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z250_COOLINGCOILDX, 46448.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z250_HEATINGCOIL, User-Specified Nominal Capacity [W], 38659.90262
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z250_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.41624
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z250_SUPPLYFAN, Design Electric Power Consumption [W], 2071.06621
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z251_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z251_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3417.92459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z251_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z251_COOLINGCOILDX, 3285.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z251_COOLINGCOILDX, 3285.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z251_HEATINGCOIL, User-Specified Nominal Capacity [W], 2734.33967
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z251_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17090
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z251_SUPPLYFAN, Design Electric Power Consumption [W], 146.48248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z252_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.89770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z252_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17953.93723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z252_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z252_COOLINGCOILDX, 17256.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z252_COOLINGCOILDX, 17256.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z252_HEATINGCOIL, User-Specified Nominal Capacity [W], 14363.14978
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z252_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.89770
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z252_SUPPLYFAN, Design Electric Power Consumption [W], 769.45445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z253_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z253_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3083.73124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z253_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z253_COOLINGCOILDX, 2964.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_65_Z253_COOLINGCOILDX, 2964.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_65_Z253_HEATINGCOIL, User-Specified Nominal Capacity [W], 2466.98499
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z253_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15419
 Component Sizing Information, Fan:VariableVolume, STORAGE_65_Z253_SUPPLYFAN, Design Electric Power Consumption [W], 132.15991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z254_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z254_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3038.34875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z254_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z254_COOLINGCOILDX, 2920.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z254_COOLINGCOILDX, 2920.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z254_HEATINGCOIL, User-Specified Nominal Capacity [W], 2430.67900
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z254_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15192
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z254_SUPPLYFAN, Design Electric Power Consumption [W], 130.21495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z255_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z255_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2147.05699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z255_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z255_COOLINGCOILDX, 2063.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z255_COOLINGCOILDX, 2063.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z255_HEATINGCOIL, User-Specified Nominal Capacity [W], 1717.64559
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z255_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10735
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z255_SUPPLYFAN, Design Electric Power Consumption [W], 92.01673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z256_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z256_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19967.79799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z256_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z256_COOLINGCOILDX, 19192.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z256_COOLINGCOILDX, 19192.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z256_HEATINGCOIL, User-Specified Nominal Capacity [W], 15974.23839
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z256_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99839
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z256_SUPPLYFAN, Design Electric Power Consumption [W], 855.76277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z257_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.41313E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z257_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1482.62571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z257_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z257_COOLINGCOILDX, 1425.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z257_COOLINGCOILDX, 1425.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z257_HEATINGCOIL, User-Specified Nominal Capacity [W], 1186.10057
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z257_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.41313E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z257_SUPPLYFAN, Design Electric Power Consumption [W], 63.54110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z258_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.55998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z258_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11199.68860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z258_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z258_COOLINGCOILDX, 10764.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z258_COOLINGCOILDX, 10764.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z258_HEATINGCOIL, User-Specified Nominal Capacity [W], 8959.75088
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z258_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.55998
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z258_SUPPLYFAN, Design Electric Power Consumption [W], 479.98665
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z259_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z259_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8986.72099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z259_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z259_COOLINGCOILDX, 8637.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_68_Z259_COOLINGCOILDX, 8637.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_68_Z259_HEATINGCOIL, User-Specified Nominal Capacity [W], 7189.37679
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z259_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44934
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_68_Z259_SUPPLYFAN, Design Electric Power Consumption [W], 385.14519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z260_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z260_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4761.89835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z260_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z260_COOLINGCOILDX, 4577.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z260_COOLINGCOILDX, 4577.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z260_HEATINGCOIL, User-Specified Nominal Capacity [W], 3809.51868
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z260_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23809
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z260_SUPPLYFAN, Design Electric Power Consumption [W], 204.08136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z261_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.90709E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z261_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1581.41864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z261_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z261_COOLINGCOILDX, 1520.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z261_COOLINGCOILDX, 1520.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z261_HEATINGCOIL, User-Specified Nominal Capacity [W], 1265.13491
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z261_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.90709E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z261_SUPPLYFAN, Design Electric Power Consumption [W], 67.77508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z262_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z262_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9857.66607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z262_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z262_COOLINGCOILDX, 9474.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z262_COOLINGCOILDX, 9474.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z262_HEATINGCOIL, User-Specified Nominal Capacity [W], 7886.13286
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z262_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49288
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z262_SUPPLYFAN, Design Electric Power Consumption [W], 422.47140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z263_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z263_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7942.92254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z263_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z263_COOLINGCOILDX, 7634.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z263_COOLINGCOILDX, 7634.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z263_HEATINGCOIL, User-Specified Nominal Capacity [W], 6354.33803
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z263_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39715
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z263_SUPPLYFAN, Design Electric Power Consumption [W], 340.41097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z264_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z264_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5911.36397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z264_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z264_COOLINGCOILDX, 5681.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z264_COOLINGCOILDX, 5681.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z264_HEATINGCOIL, User-Specified Nominal Capacity [W], 4729.09118
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z264_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29557
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z264_SUPPLYFAN, Design Electric Power Consumption [W], 253.34417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z265_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.10396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z265_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22079.17775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z265_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z265_COOLINGCOILDX, 21221.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z265_COOLINGCOILDX, 21221.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z265_HEATINGCOIL, User-Specified Nominal Capacity [W], 17663.34220
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z265_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.10396
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z265_SUPPLYFAN, Design Electric Power Consumption [W], 946.25047
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z266_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z266_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2444.26241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z266_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z266_COOLINGCOILDX, 2349.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z266_COOLINGCOILDX, 2349.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_69_Z266_HEATINGCOIL, User-Specified Nominal Capacity [W], 1955.40992
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_69_Z266_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12221
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_69_Z266_SUPPLYFAN, Design Electric Power Consumption [W], 104.75410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z267_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z267_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3385.50477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z267_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z267_COOLINGCOILDX, 3254.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z267_COOLINGCOILDX, 3254.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z267_HEATINGCOIL, User-Specified Nominal Capacity [W], 2708.40381
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z267_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16928
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z267_SUPPLYFAN, Design Electric Power Consumption [W], 145.09306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z268_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z268_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15135.39270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z268_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z268_COOLINGCOILDX, 14547.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z268_COOLINGCOILDX, 14547.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z268_HEATINGCOIL, User-Specified Nominal Capacity [W], 12108.31416
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z268_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75677
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z268_SUPPLYFAN, Design Electric Power Consumption [W], 648.65969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z269_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z269_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6564.75612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z269_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z269_COOLINGCOILDX, 6309.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z269_COOLINGCOILDX, 6309.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z269_HEATINGCOIL, User-Specified Nominal Capacity [W], 5251.80490
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z269_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32824
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z269_SUPPLYFAN, Design Electric Power Consumption [W], 281.34669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z270_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z270_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4590.87386
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z270_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z270_COOLINGCOILDX, 4412.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z270_COOLINGCOILDX, 4412.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z270_HEATINGCOIL, User-Specified Nominal Capacity [W], 3672.69909
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z270_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22954
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z270_SUPPLYFAN, Design Electric Power Consumption [W], 196.75174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z271_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.41603E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z271_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1083.20602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z271_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z271_COOLINGCOILDX, 1041.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z271_COOLINGCOILDX, 1041.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z271_HEATINGCOIL, User-Specified Nominal Capacity [W], 866.56482
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z271_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.41603E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z271_SUPPLYFAN, Design Electric Power Consumption [W], 46.42312
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z272_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42794
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z272_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8558.86025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z272_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z272_COOLINGCOILDX, 8226.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z272_COOLINGCOILDX, 8226.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z272_HEATINGCOIL, User-Specified Nominal Capacity [W], 6847.08820
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z272_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42794
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z272_SUPPLYFAN, Design Electric Power Consumption [W], 366.80830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z273_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z273_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5535.12506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z273_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z273_COOLINGCOILDX, 5320.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z273_COOLINGCOILDX, 5320.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z273_HEATINGCOIL, User-Specified Nominal Capacity [W], 4428.10005
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z273_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27676
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z273_SUPPLYFAN, Design Electric Power Consumption [W], 237.21965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z274_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z274_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4130.97590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z274_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z274_COOLINGCOILDX, 3970.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z274_COOLINGCOILDX, 3970.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z274_HEATINGCOIL, User-Specified Nominal Capacity [W], 3304.78072
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z274_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20655
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z274_SUPPLYFAN, Design Electric Power Consumption [W], 177.04182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z275_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.86153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z275_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17230.59714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z275_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z275_COOLINGCOILDX, 16561.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z275_COOLINGCOILDX, 16561.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z275_HEATINGCOIL, User-Specified Nominal Capacity [W], 13784.47771
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z275_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.86153
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z275_SUPPLYFAN, Design Electric Power Consumption [W], 738.45416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z276_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z276_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4910.08470
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z276_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z276_COOLINGCOILDX, 4719.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z276_COOLINGCOILDX, 4719.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z276_HEATINGCOIL, User-Specified Nominal Capacity [W], 3928.06776
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z276_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24550
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z276_SUPPLYFAN, Design Electric Power Consumption [W], 210.43220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z277_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z277_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5218.75049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z277_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z277_COOLINGCOILDX, 5016.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z277_COOLINGCOILDX, 5016.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z277_HEATINGCOIL, User-Specified Nominal Capacity [W], 4175.00039
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z277_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26094
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z277_SUPPLYFAN, Design Electric Power Consumption [W], 223.66074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z278_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z278_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4597.12147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z278_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z278_COOLINGCOILDX, 4418.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z278_COOLINGCOILDX, 4418.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z278_HEATINGCOIL, User-Specified Nominal Capacity [W], 3677.69718
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z278_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22986
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z278_SUPPLYFAN, Design Electric Power Consumption [W], 197.01949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z279_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z279_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48563.10693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z279_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z279_COOLINGCOILDX, 46677.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z279_COOLINGCOILDX, 46677.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z279_HEATINGCOIL, User-Specified Nominal Capacity [W], 38850.48554
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z279_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42816
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z279_SUPPLYFAN, Design Electric Power Consumption [W], 2081.27601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z280_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z280_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4559.20180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z280_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z280_COOLINGCOILDX, 4382.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z280_COOLINGCOILDX, 4382.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z280_HEATINGCOIL, User-Specified Nominal Capacity [W], 3647.36144
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z280_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22796
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z280_SUPPLYFAN, Design Electric Power Consumption [W], 195.39436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z281_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z281_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3203.26532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z281_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z281_COOLINGCOILDX, 3078.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z281_COOLINGCOILDX, 3078.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z281_HEATINGCOIL, User-Specified Nominal Capacity [W], 2562.61225
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z281_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16016
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z281_SUPPLYFAN, Design Electric Power Consumption [W], 137.28280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z282_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z282_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13215.80444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z282_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z282_COOLINGCOILDX, 12702.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z282_COOLINGCOILDX, 12702.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z282_HEATINGCOIL, User-Specified Nominal Capacity [W], 10572.64355
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z282_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66079
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z282_SUPPLYFAN, Design Electric Power Consumption [W], 566.39162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z283_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z283_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3045.79564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z283_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z283_COOLINGCOILDX, 2927.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z283_COOLINGCOILDX, 2927.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z283_HEATINGCOIL, User-Specified Nominal Capacity [W], 2436.63651
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z283_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15229
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z283_SUPPLYFAN, Design Electric Power Consumption [W], 130.53410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z284_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z284_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2809.69307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z284_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z284_COOLINGCOILDX, 2700.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z284_COOLINGCOILDX, 2700.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z284_HEATINGCOIL, User-Specified Nominal Capacity [W], 2247.75446
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z284_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14048
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z284_SUPPLYFAN, Design Electric Power Consumption [W], 120.41542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z285_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z285_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4590.35110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z285_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z285_COOLINGCOILDX, 4412.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z285_COOLINGCOILDX, 4412.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z285_HEATINGCOIL, User-Specified Nominal Capacity [W], 3672.28088
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z285_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22952
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z285_SUPPLYFAN, Design Electric Power Consumption [W], 196.72933
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z286_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.88358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z286_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17671.69826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z286_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z286_COOLINGCOILDX, 16985.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z286_COOLINGCOILDX, 16985.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z286_HEATINGCOIL, User-Specified Nominal Capacity [W], 14137.35860
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z286_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.88358
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z286_SUPPLYFAN, Design Electric Power Consumption [W], 757.35850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z287_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z287_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4196.24178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z287_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z287_COOLINGCOILDX, 4033.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z287_COOLINGCOILDX, 4033.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z287_HEATINGCOIL, User-Specified Nominal Capacity [W], 3356.99342
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z287_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20981
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z287_SUPPLYFAN, Design Electric Power Consumption [W], 179.83893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z288_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z288_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6286.41366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z288_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z288_COOLINGCOILDX, 6042.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z288_COOLINGCOILDX, 6042.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z288_HEATINGCOIL, User-Specified Nominal Capacity [W], 5029.13093
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z288_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31432
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z288_SUPPLYFAN, Design Electric Power Consumption [W], 269.41773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z289_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z289_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6819.55105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z289_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z289_COOLINGCOILDX, 6554.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z289_COOLINGCOILDX, 6554.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z289_HEATINGCOIL, User-Specified Nominal Capacity [W], 5455.64084
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z289_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34098
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z289_SUPPLYFAN, Design Electric Power Consumption [W], 292.26647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z290_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z290_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4737.33759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z290_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z290_COOLINGCOILDX, 4553.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z290_COOLINGCOILDX, 4553.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z290_HEATINGCOIL, User-Specified Nominal Capacity [W], 3789.87007
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z290_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23687
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z290_SUPPLYFAN, Design Electric Power Consumption [W], 203.02875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z291_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.98473
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z291_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19694.55254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z291_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z291_COOLINGCOILDX, 18929.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z291_COOLINGCOILDX, 18929.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z291_HEATINGCOIL, User-Specified Nominal Capacity [W], 15755.64203
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z291_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.98473
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z291_SUPPLYFAN, Design Electric Power Consumption [W], 844.05225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z292_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z292_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9823.76838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z292_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z292_COOLINGCOILDX, 9442.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z292_COOLINGCOILDX, 9442.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z292_HEATINGCOIL, User-Specified Nominal Capacity [W], 7859.01470
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z292_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49119
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z292_SUPPLYFAN, Design Electric Power Consumption [W], 421.01864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z293_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.42765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z293_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48552.96981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z293_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z293_COOLINGCOILDX, 46667.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z293_COOLINGCOILDX, 46667.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z293_HEATINGCOIL, User-Specified Nominal Capacity [W], 38842.37585
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z293_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.42765
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z293_SUPPLYFAN, Design Electric Power Consumption [W], 2080.84156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z294_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z294_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6724.79204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z294_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z294_COOLINGCOILDX, 6463.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z294_COOLINGCOILDX, 6463.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z294_HEATINGCOIL, User-Specified Nominal Capacity [W], 5379.83363
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z294_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33624
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z294_SUPPLYFAN, Design Electric Power Consumption [W], 288.20537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z295_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z295_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7835.55690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z295_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z295_COOLINGCOILDX, 7531.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z295_COOLINGCOILDX, 7531.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z295_HEATINGCOIL, User-Specified Nominal Capacity [W], 6268.44552
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z295_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39178
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z295_SUPPLYFAN, Design Electric Power Consumption [W], 335.80958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z296_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z296_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2715.88002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z296_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z296_COOLINGCOILDX, 2610.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z296_COOLINGCOILDX, 2610.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z296_HEATINGCOIL, User-Specified Nominal Capacity [W], 2172.70402
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z296_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13579
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z296_SUPPLYFAN, Design Electric Power Consumption [W], 116.39486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z297_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z297_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9859.72896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z297_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z297_COOLINGCOILDX, 9476.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z297_COOLINGCOILDX, 9476.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z297_HEATINGCOIL, User-Specified Nominal Capacity [W], 7887.78317
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z297_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49299
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z297_SUPPLYFAN, Design Electric Power Consumption [W], 422.55981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z298_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z298_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6659.92008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z298_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z298_COOLINGCOILDX, 6401.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z298_COOLINGCOILDX, 6401.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z298_HEATINGCOIL, User-Specified Nominal Capacity [W], 5327.93606
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z298_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33300
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z298_SUPPLYFAN, Design Electric Power Consumption [W], 285.42515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z299_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21694
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z299_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4338.73309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z299_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z299_COOLINGCOILDX, 4170.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z299_COOLINGCOILDX, 4170.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z299_HEATINGCOIL, User-Specified Nominal Capacity [W], 3470.98647
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z299_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21694
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z299_SUPPLYFAN, Design Electric Power Consumption [W], 185.94570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z300_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z300_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4876.81793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z300_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z300_COOLINGCOILDX, 4687.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z300_COOLINGCOILDX, 4687.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z300_HEATINGCOIL, User-Specified Nominal Capacity [W], 3901.45434
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z300_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24384
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z300_SUPPLYFAN, Design Electric Power Consumption [W], 209.00648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z301_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z301_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7840.09503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z301_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z301_COOLINGCOILDX, 7535.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z301_COOLINGCOILDX, 7535.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_79_Z301_HEATINGCOIL, User-Specified Nominal Capacity [W], 6272.07603
 Component Sizing Information, Fan:VariableVolume, LOBBY_79_Z301_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39200
 Component Sizing Information, Fan:VariableVolume, LOBBY_79_Z301_SUPPLYFAN, Design Electric Power Consumption [W], 336.00407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z302_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z302_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3921.73996
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z302_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z302_COOLINGCOILDX, 3769.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z302_COOLINGCOILDX, 3769.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z302_HEATINGCOIL, User-Specified Nominal Capacity [W], 3137.39197
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z302_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19609
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z302_SUPPLYFAN, Design Electric Power Consumption [W], 168.07457
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z303_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z303_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3730.33007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z303_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z303_COOLINGCOILDX, 3585.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_79_Z303_COOLINGCOILDX, 3585.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_79_Z303_HEATINGCOIL, User-Specified Nominal Capacity [W], 2984.26406
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z303_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18652
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_79_Z303_SUPPLYFAN, Design Electric Power Consumption [W], 159.87129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z304_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z304_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2095.11493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z304_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z304_COOLINGCOILDX, 2013.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z304_COOLINGCOILDX, 2013.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z304_HEATINGCOIL, User-Specified Nominal Capacity [W], 1676.09194
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z304_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10476
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z304_SUPPLYFAN, Design Electric Power Consumption [W], 89.79064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z305_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z305_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4768.96243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z305_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z305_COOLINGCOILDX, 4583.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z305_COOLINGCOILDX, 4583.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z305_HEATINGCOIL, User-Specified Nominal Capacity [W], 3815.16995
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z305_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23845
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z305_SUPPLYFAN, Design Electric Power Consumption [W], 204.38410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z306_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z306_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17145.83607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z306_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z306_COOLINGCOILDX, 16480.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z306_COOLINGCOILDX, 16480.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z306_HEATINGCOIL, User-Specified Nominal Capacity [W], 13716.66886
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z306_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85729
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z306_SUPPLYFAN, Design Electric Power Consumption [W], 734.82155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z307_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z307_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4998.59651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z307_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z307_COOLINGCOILDX, 4804.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z307_COOLINGCOILDX, 4804.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z307_HEATINGCOIL, User-Specified Nominal Capacity [W], 3998.87721
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z307_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24993
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z307_SUPPLYFAN, Design Electric Power Consumption [W], 214.22556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z308_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22917
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z308_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4583.35236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z308_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z308_COOLINGCOILDX, 4405.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z308_COOLINGCOILDX, 4405.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z308_HEATINGCOIL, User-Specified Nominal Capacity [W], 3666.68189
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z308_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22917
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z308_SUPPLYFAN, Design Electric Power Consumption [W], 196.42939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z309_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.29379E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z309_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1058.75713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z309_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z309_COOLINGCOILDX, 1017.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z309_COOLINGCOILDX, 1017.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z309_HEATINGCOIL, User-Specified Nominal Capacity [W], 847.00570
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z309_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.29379E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z309_SUPPLYFAN, Design Electric Power Consumption [W], 45.37531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z310_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z310_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15043.02141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z310_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z310_COOLINGCOILDX, 14459.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z310_COOLINGCOILDX, 14459.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z310_HEATINGCOIL, User-Specified Nominal Capacity [W], 12034.41713
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z310_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75215
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z310_SUPPLYFAN, Design Electric Power Consumption [W], 644.70092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z311_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.94255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z311_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38850.94814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z311_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z311_COOLINGCOILDX, 37342.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z311_COOLINGCOILDX, 37342.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z311_HEATINGCOIL, User-Specified Nominal Capacity [W], 31080.75851
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z311_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.94255
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z311_SUPPLYFAN, Design Electric Power Consumption [W], 1665.04063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z312_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z312_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4541.76646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z312_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z312_COOLINGCOILDX, 4365.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z312_COOLINGCOILDX, 4365.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z312_HEATINGCOIL, User-Specified Nominal Capacity [W], 3633.41317
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z312_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22709
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z312_SUPPLYFAN, Design Electric Power Consumption [W], 194.64713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z313_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.99377E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z313_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1598.75371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z313_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z313_COOLINGCOILDX, 1536.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z313_COOLINGCOILDX, 1536.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z313_HEATINGCOIL, User-Specified Nominal Capacity [W], 1279.00297
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z313_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.99377E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z313_SUPPLYFAN, Design Electric Power Consumption [W], 68.51802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z314_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.97913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z314_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19582.52049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z314_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z314_COOLINGCOILDX, 18822.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z314_COOLINGCOILDX, 18822.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z314_HEATINGCOIL, User-Specified Nominal Capacity [W], 15666.01639
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z314_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.97913
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z314_SUPPLYFAN, Design Electric Power Consumption [W], 839.25088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z315_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z315_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9156.79462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z315_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z315_COOLINGCOILDX, 8801.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z315_COOLINGCOILDX, 8801.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z315_HEATINGCOIL, User-Specified Nominal Capacity [W], 7325.43569
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z315_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45784
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z315_SUPPLYFAN, Design Electric Power Consumption [W], 392.43406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z316_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z316_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4212.63685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z316_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z316_COOLINGCOILDX, 4049.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z316_COOLINGCOILDX, 4049.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z316_HEATINGCOIL, User-Specified Nominal Capacity [W], 3370.10948
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z316_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21063
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z316_SUPPLYFAN, Design Electric Power Consumption [W], 180.54158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z317_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z317_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2624.08484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z317_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z317_COOLINGCOILDX, 2522.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z317_COOLINGCOILDX, 2522.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z317_HEATINGCOIL, User-Specified Nominal Capacity [W], 2099.26787
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z317_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13120
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z317_SUPPLYFAN, Design Electric Power Consumption [W], 112.46078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z318_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.34448E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z318_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1068.89608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z318_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z318_COOLINGCOILDX, 1027.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z318_COOLINGCOILDX, 1027.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z318_HEATINGCOIL, User-Specified Nominal Capacity [W], 855.11686
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z318_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.34448E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z318_SUPPLYFAN, Design Electric Power Consumption [W], 45.80983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z319_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z319_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14506.77906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z319_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z319_COOLINGCOILDX, 13943.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z319_COOLINGCOILDX, 13943.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z319_HEATINGCOIL, User-Specified Nominal Capacity [W], 11605.42324
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z319_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72534
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z319_SUPPLYFAN, Design Electric Power Consumption [W], 621.71910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z320_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z320_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9620.57398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z320_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z320_COOLINGCOILDX, 9247.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z320_COOLINGCOILDX, 9247.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_83_Z320_HEATINGCOIL, User-Specified Nominal Capacity [W], 7696.45919
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_83_Z320_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48103
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_83_Z320_SUPPLYFAN, Design Electric Power Consumption [W], 412.31031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z321_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.77856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z321_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 35571.20743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z321_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z321_COOLINGCOILDX, 34190.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z321_COOLINGCOILDX, 34190.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_83_Z321_HEATINGCOIL, User-Specified Nominal Capacity [W], 28456.96595
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_83_Z321_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.77856
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_83_Z321_SUPPLYFAN, Design Electric Power Consumption [W], 1524.48032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z322_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z322_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3522.16795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z322_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z322_COOLINGCOILDX, 3385.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z322_COOLINGCOILDX, 3385.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_83_Z322_HEATINGCOIL, User-Specified Nominal Capacity [W], 2817.73436
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_83_Z322_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17611
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_83_Z322_SUPPLYFAN, Design Electric Power Consumption [W], 150.95005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z323_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.47983E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z323_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1495.96534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z323_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z323_COOLINGCOILDX, 1437.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_83_Z323_COOLINGCOILDX, 1437.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_83_Z323_HEATINGCOIL, User-Specified Nominal Capacity [W], 1196.77228
 Component Sizing Information, Fan:VariableVolume, STORAGE_83_Z323_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.47983E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_83_Z323_SUPPLYFAN, Design Electric Power Consumption [W], 64.11280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z324_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z324_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5121.26548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z324_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z324_COOLINGCOILDX, 4922.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z324_COOLINGCOILDX, 4922.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_84_Z324_HEATINGCOIL, User-Specified Nominal Capacity [W], 4097.01238
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_84_Z324_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25606
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_84_Z324_SUPPLYFAN, Design Electric Power Consumption [W], 219.48281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z325_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z325_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3219.54649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z325_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z325_COOLINGCOILDX, 3094.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z325_COOLINGCOILDX, 3094.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_84_Z325_HEATINGCOIL, User-Specified Nominal Capacity [W], 2575.63719
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_84_Z325_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16098
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_84_Z325_SUPPLYFAN, Design Electric Power Consumption [W], 137.98056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z326_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z326_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6684.58768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z326_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z326_COOLINGCOILDX, 6425.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z326_COOLINGCOILDX, 6425.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_85_Z326_HEATINGCOIL, User-Specified Nominal Capacity [W], 5347.67014
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_85_Z326_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33423
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_85_Z326_SUPPLYFAN, Design Electric Power Consumption [W], 286.48233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z327_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z327_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9275.24627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z327_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z327_COOLINGCOILDX, 8915.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z327_COOLINGCOILDX, 8915.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_85_Z327_HEATINGCOIL, User-Specified Nominal Capacity [W], 7420.19701
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_85_Z327_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46376
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_85_Z327_SUPPLYFAN, Design Electric Power Consumption [W], 397.51055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z328_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z328_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15976.44197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z328_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z328_COOLINGCOILDX, 15356.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z328_COOLINGCOILDX, 15356.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_85_Z328_HEATINGCOIL, User-Specified Nominal Capacity [W], 12781.15358
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_85_Z328_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79882
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_85_Z328_SUPPLYFAN, Design Electric Power Consumption [W], 684.70466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z329_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z329_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3460.25385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z329_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z329_COOLINGCOILDX, 3325.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z329_COOLINGCOILDX, 3325.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_86_Z329_HEATINGCOIL, User-Specified Nominal Capacity [W], 2768.20308
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_86_Z329_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17301
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_86_Z329_SUPPLYFAN, Design Electric Power Consumption [W], 148.29659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z330_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z330_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5936.40090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z330_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z330_COOLINGCOILDX, 5705.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z330_COOLINGCOILDX, 5705.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_86_Z330_HEATINGCOIL, User-Specified Nominal Capacity [W], 4749.12072
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_86_Z330_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29682
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_86_Z330_SUPPLYFAN, Design Electric Power Consumption [W], 254.41718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z331_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z331_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2105.82195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z331_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z331_COOLINGCOILDX, 2024.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z331_COOLINGCOILDX, 2024.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_86_Z331_HEATINGCOIL, User-Specified Nominal Capacity [W], 1684.65756
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_86_Z331_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10529
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_86_Z331_SUPPLYFAN, Design Electric Power Consumption [W], 90.24951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z332_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z332_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6010.31924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z332_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z332_COOLINGCOILDX, 5777.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z332_COOLINGCOILDX, 5777.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z332_HEATINGCOIL, User-Specified Nominal Capacity [W], 4808.25539
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z332_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30052
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z332_SUPPLYFAN, Design Electric Power Consumption [W], 257.58511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z333_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z333_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7843.55179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z333_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z333_COOLINGCOILDX, 7539.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z333_COOLINGCOILDX, 7539.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_88_Z333_HEATINGCOIL, User-Specified Nominal Capacity [W], 6274.84143
 Component Sizing Information, Fan:VariableVolume, LOBBY_88_Z333_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39218
 Component Sizing Information, Fan:VariableVolume, LOBBY_88_Z333_SUPPLYFAN, Design Electric Power Consumption [W], 336.15222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z334_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z334_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8046.40894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z334_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z334_COOLINGCOILDX, 7734.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z334_COOLINGCOILDX, 7734.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_88_Z334_HEATINGCOIL, User-Specified Nominal Capacity [W], 6437.12715
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_88_Z334_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40232
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_88_Z334_SUPPLYFAN, Design Electric Power Consumption [W], 344.84610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z335_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z335_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6813.37726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z335_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z335_COOLINGCOILDX, 6548.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z335_COOLINGCOILDX, 6548.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z335_HEATINGCOIL, User-Specified Nominal Capacity [W], 5450.70181
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z335_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34067
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z335_SUPPLYFAN, Design Electric Power Consumption [W], 292.00188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z336_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18978
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z336_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3795.53874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z336_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z336_COOLINGCOILDX, 3648.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z336_COOLINGCOILDX, 3648.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z336_HEATINGCOIL, User-Specified Nominal Capacity [W], 3036.43099
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z336_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18978
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z336_SUPPLYFAN, Design Electric Power Consumption [W], 162.66595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z337_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z337_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2257.11885
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z337_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z337_COOLINGCOILDX, 2169.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z337_COOLINGCOILDX, 2169.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_89_Z337_HEATINGCOIL, User-Specified Nominal Capacity [W], 1805.69508
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_89_Z337_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11286
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_89_Z337_SUPPLYFAN, Design Electric Power Consumption [W], 96.73366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z338_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z338_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2561.98232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z338_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z338_COOLINGCOILDX, 2462.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z338_COOLINGCOILDX, 2462.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_89_Z338_HEATINGCOIL, User-Specified Nominal Capacity [W], 2049.58586
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_89_Z338_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12810
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_89_Z338_SUPPLYFAN, Design Electric Power Consumption [W], 109.79924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z339_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z339_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4500.26492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z339_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z339_COOLINGCOILDX, 4325.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z339_COOLINGCOILDX, 4325.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_90_Z339_HEATINGCOIL, User-Specified Nominal Capacity [W], 3600.21193
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_90_Z339_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22501
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_90_Z339_SUPPLYFAN, Design Electric Power Consumption [W], 192.86850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z340_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.91854E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z340_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1783.70836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z340_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z340_COOLINGCOILDX, 1714.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z340_COOLINGCOILDX, 1714.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_90_Z340_HEATINGCOIL, User-Specified Nominal Capacity [W], 1426.96669
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_90_Z340_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.91854E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_90_Z340_SUPPLYFAN, Design Electric Power Consumption [W], 76.44464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z341_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z341_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3331.47935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z341_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z341_COOLINGCOILDX, 3202.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z341_COOLINGCOILDX, 3202.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_90_Z341_HEATINGCOIL, User-Specified Nominal Capacity [W], 2665.18348
 Component Sizing Information, Fan:VariableVolume, STORAGE_90_Z341_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16657
 Component Sizing Information, Fan:VariableVolume, STORAGE_90_Z341_SUPPLYFAN, Design Electric Power Consumption [W], 142.77769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z342_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z342_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5424.18471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z342_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z342_COOLINGCOILDX, 5213.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z342_COOLINGCOILDX, 5213.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z342_HEATINGCOIL, User-Specified Nominal Capacity [W], 4339.34776
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z342_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27121
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z342_SUPPLYFAN, Design Electric Power Consumption [W], 232.46506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z343_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.34472E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z343_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1868.94379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z343_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z343_COOLINGCOILDX, 1796.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z343_COOLINGCOILDX, 1796.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z343_HEATINGCOIL, User-Specified Nominal Capacity [W], 1495.15503
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z343_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.34472E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z343_SUPPLYFAN, Design Electric Power Consumption [W], 80.09759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z344_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z344_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13067.39721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z344_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z344_COOLINGCOILDX, 12560.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z344_COOLINGCOILDX, 12560.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_92_Z344_HEATINGCOIL, User-Specified Nominal Capacity [W], 10453.91777
 Component Sizing Information, Fan:VariableVolume, LOBBY_92_Z344_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65337
 Component Sizing Information, Fan:VariableVolume, LOBBY_92_Z344_SUPPLYFAN, Design Electric Power Consumption [W], 560.03131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z345_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z345_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4384.47771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z345_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z345_COOLINGCOILDX, 4214.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z345_COOLINGCOILDX, 4214.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_92_Z345_HEATINGCOIL, User-Specified Nominal Capacity [W], 3507.58217
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_92_Z345_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21922
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_92_Z345_SUPPLYFAN, Design Electric Power Consumption [W], 187.90619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z346_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z346_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6596.55373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z346_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z346_COOLINGCOILDX, 6340.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z346_COOLINGCOILDX, 6340.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_92_Z346_HEATINGCOIL, User-Specified Nominal Capacity [W], 5277.24298
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_92_Z346_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32983
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_92_Z346_SUPPLYFAN, Design Electric Power Consumption [W], 282.70945
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z347_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z347_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2099.34167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z347_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z347_COOLINGCOILDX, 2017.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z347_COOLINGCOILDX, 2017.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_92_Z347_HEATINGCOIL, User-Specified Nominal Capacity [W], 1679.47334
 Component Sizing Information, Fan:VariableVolume, STORAGE_92_Z347_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10497
 Component Sizing Information, Fan:VariableVolume, STORAGE_92_Z347_SUPPLYFAN, Design Electric Power Consumption [W], 89.97179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z348_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z348_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9688.31930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z348_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z348_COOLINGCOILDX, 9312.2, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z348_COOLINGCOILDX, 9312.2, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_93_Z348_HEATINGCOIL, User-Specified Nominal Capacity [W], 7750.65544
 Component Sizing Information, Fan:VariableVolume, LOBBY_93_Z348_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48442
 Component Sizing Information, Fan:VariableVolume, LOBBY_93_Z348_SUPPLYFAN, Design Electric Power Consumption [W], 415.21368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z349_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z349_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3478.01400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z349_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z349_COOLINGCOILDX, 3343.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_93_Z349_COOLINGCOILDX, 3343.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_93_Z349_HEATINGCOIL, User-Specified Nominal Capacity [W], 2782.41120
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_93_Z349_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17390
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_93_Z349_SUPPLYFAN, Design Electric Power Consumption [W], 149.05774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z350_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z350_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7680.49608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z350_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z350_COOLINGCOILDX, 7382.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z350_COOLINGCOILDX, 7382.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_93_Z350_HEATINGCOIL, User-Specified Nominal Capacity [W], 6144.39686
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_93_Z350_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38402
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_93_Z350_SUPPLYFAN, Design Electric Power Consumption [W], 329.16412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z351_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z351_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2271.26979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z351_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z351_COOLINGCOILDX, 2183.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z351_COOLINGCOILDX, 2183.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_93_Z351_HEATINGCOIL, User-Specified Nominal Capacity [W], 1817.01583
 Component Sizing Information, Fan:VariableVolume, STORAGE_93_Z351_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11356
 Component Sizing Information, Fan:VariableVolume, STORAGE_93_Z351_SUPPLYFAN, Design Electric Power Consumption [W], 97.34013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z352_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z352_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2646.11137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z352_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z352_COOLINGCOILDX, 2543.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z352_COOLINGCOILDX, 2543.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_94_Z352_HEATINGCOIL, User-Specified Nominal Capacity [W], 2116.88910
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_94_Z352_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13231
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_94_Z352_SUPPLYFAN, Design Electric Power Consumption [W], 113.40477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z353_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z353_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14018.91440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z353_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z353_COOLINGCOILDX, 13474.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z353_COOLINGCOILDX, 13474.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_95_Z353_HEATINGCOIL, User-Specified Nominal Capacity [W], 11215.13152
 Component Sizing Information, Fan:VariableVolume, LOBBY_95_Z353_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70095
 Component Sizing Information, Fan:VariableVolume, LOBBY_95_Z353_SUPPLYFAN, Design Electric Power Consumption [W], 600.81062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z354_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z354_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4680.22992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z354_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z354_COOLINGCOILDX, 4498.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z354_COOLINGCOILDX, 4498.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_95_Z354_HEATINGCOIL, User-Specified Nominal Capacity [W], 3744.18394
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_95_Z354_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23401
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_95_Z354_SUPPLYFAN, Design Electric Power Consumption [W], 200.58128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z355_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z355_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3317.13104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z355_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z355_COOLINGCOILDX, 3188.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z355_COOLINGCOILDX, 3188.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_95_Z355_HEATINGCOIL, User-Specified Nominal Capacity [W], 2653.70483
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_95_Z355_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16586
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_95_Z355_SUPPLYFAN, Design Electric Power Consumption [W], 142.16276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z356_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.20342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z356_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44068.45884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z356_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z356_COOLINGCOILDX, 42357.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z356_COOLINGCOILDX, 42357.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_95_Z356_HEATINGCOIL, User-Specified Nominal Capacity [W], 35254.76707
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_95_Z356_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.20342
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_95_Z356_SUPPLYFAN, Design Electric Power Consumption [W], 1888.64824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z357_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z357_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4529.99713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z357_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z357_COOLINGCOILDX, 4354.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z357_COOLINGCOILDX, 4354.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_95_Z357_HEATINGCOIL, User-Specified Nominal Capacity [W], 3623.99770
 Component Sizing Information, Fan:VariableVolume, STORAGE_95_Z357_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22650
 Component Sizing Information, Fan:VariableVolume, STORAGE_95_Z357_SUPPLYFAN, Design Electric Power Consumption [W], 194.14273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z358_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z358_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9912.57240
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z358_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z358_COOLINGCOILDX, 9527.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_96_Z358_COOLINGCOILDX, 9527.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_96_Z358_HEATINGCOIL, User-Specified Nominal Capacity [W], 7930.05792
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_96_Z358_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49563
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_96_Z358_SUPPLYFAN, Design Electric Power Consumption [W], 424.82453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z359_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z359_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6202.64104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z359_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z359_COOLINGCOILDX, 5961.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z359_COOLINGCOILDX, 5961.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_96_Z359_HEATINGCOIL, User-Specified Nominal Capacity [W], 4962.11283
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_96_Z359_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31013
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_96_Z359_SUPPLYFAN, Design Electric Power Consumption [W], 265.82747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z360_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z360_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8730.02726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z360_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z360_COOLINGCOILDX, 8391.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z360_COOLINGCOILDX, 8391.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_96_Z360_HEATINGCOIL, User-Specified Nominal Capacity [W], 6984.02181
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_96_Z360_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43650
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_96_Z360_SUPPLYFAN, Design Electric Power Consumption [W], 374.14403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z361_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z361_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3495.79990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z361_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z361_COOLINGCOILDX, 3360.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z361_COOLINGCOILDX, 3360.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_96_Z361_HEATINGCOIL, User-Specified Nominal Capacity [W], 2796.63992
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_96_Z361_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17479
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_96_Z361_SUPPLYFAN, Design Electric Power Consumption [W], 149.82000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z362_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.11754E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z362_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1223.50726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z362_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z362_COOLINGCOILDX, 1176.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z362_COOLINGCOILDX, 1176.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_96_Z362_HEATINGCOIL, User-Specified Nominal Capacity [W], 978.80581
 Component Sizing Information, Fan:VariableVolume, STORAGE_96_Z362_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.11754E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_96_Z362_SUPPLYFAN, Design Electric Power Consumption [W], 52.43603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z363_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z363_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7998.19682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z363_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z363_COOLINGCOILDX, 7687.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z363_COOLINGCOILDX, 7687.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_97_Z363_HEATINGCOIL, User-Specified Nominal Capacity [W], 6398.55745
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_97_Z363_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39991
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_97_Z363_SUPPLYFAN, Design Electric Power Consumption [W], 342.77986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z364_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z364_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3404.90326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z364_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z364_COOLINGCOILDX, 3272.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z364_COOLINGCOILDX, 3272.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_97_Z364_HEATINGCOIL, User-Specified Nominal Capacity [W], 2723.92261
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_97_Z364_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17025
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_97_Z364_SUPPLYFAN, Design Electric Power Consumption [W], 145.92443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z365_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z365_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4733.72651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z365_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z365_COOLINGCOILDX, 4549.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z365_COOLINGCOILDX, 4549.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z365_HEATINGCOIL, User-Specified Nominal Capacity [W], 3786.98121
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z365_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23669
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z365_SUPPLYFAN, Design Electric Power Consumption [W], 202.87399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z366_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z366_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7118.86884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z366_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z366_COOLINGCOILDX, 6842.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z366_COOLINGCOILDX, 6842.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_98_Z366_HEATINGCOIL, User-Specified Nominal Capacity [W], 5695.09507
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_98_Z366_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35594
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_98_Z366_SUPPLYFAN, Design Electric Power Consumption [W], 305.09438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z367_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z367_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5111.02147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z367_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z367_COOLINGCOILDX, 4912.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_98_Z367_COOLINGCOILDX, 4912.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_98_Z367_HEATINGCOIL, User-Specified Nominal Capacity [W], 4088.81717
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_98_Z367_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25555
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_98_Z367_SUPPLYFAN, Design Electric Power Consumption [W], 219.04378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z368_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.44809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z368_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48961.87767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z368_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z368_COOLINGCOILDX, 47060.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z368_COOLINGCOILDX, 47060.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_98_Z368_HEATINGCOIL, User-Specified Nominal Capacity [W], 39169.50214
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_98_Z368_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.44809
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_98_Z368_SUPPLYFAN, Design Electric Power Consumption [W], 2098.36619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z369_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z369_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2023.44646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z369_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z369_COOLINGCOILDX, 1944.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z369_COOLINGCOILDX, 1944.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_98_Z369_HEATINGCOIL, User-Specified Nominal Capacity [W], 1618.75717
 Component Sizing Information, Fan:VariableVolume, STORAGE_98_Z369_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10117
 Component Sizing Information, Fan:VariableVolume, STORAGE_98_Z369_SUPPLYFAN, Design Electric Power Consumption [W], 86.71913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z370_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.99017
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z370_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19803.49483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z370_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z370_COOLINGCOILDX, 19034.6, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_99_Z370_COOLINGCOILDX, 19034.6, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_99_Z370_HEATINGCOIL, User-Specified Nominal Capacity [W], 15842.79586
 Component Sizing Information, Fan:VariableVolume, LOBBY_99_Z370_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.99017
 Component Sizing Information, Fan:VariableVolume, LOBBY_99_Z370_SUPPLYFAN, Design Electric Power Consumption [W], 848.72121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z371_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28998
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z371_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5799.63793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z371_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z371_COOLINGCOILDX, 5574.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z371_COOLINGCOILDX, 5574.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_99_Z371_HEATINGCOIL, User-Specified Nominal Capacity [W], 4639.71034
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_99_Z371_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28998
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_99_Z371_SUPPLYFAN, Design Electric Power Consumption [W], 248.55591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z372_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z372_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6899.22937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z372_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z372_COOLINGCOILDX, 6631.4, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z372_COOLINGCOILDX, 6631.4, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_99_Z372_HEATINGCOIL, User-Specified Nominal Capacity [W], 5519.38349
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_99_Z372_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34496
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_99_Z372_SUPPLYFAN, Design Electric Power Consumption [W], 295.68126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z373_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.83959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z373_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36791.77357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z373_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z373_COOLINGCOILDX, 35363.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z373_COOLINGCOILDX, 35363.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_99_Z373_HEATINGCOIL, User-Specified Nominal Capacity [W], 29433.41885
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_99_Z373_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.83959
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_99_Z373_SUPPLYFAN, Design Electric Power Consumption [W], 1576.79030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z374_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z374_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3844.79021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z374_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z374_COOLINGCOILDX, 3695.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z374_COOLINGCOILDX, 3695.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_99_Z374_HEATINGCOIL, User-Specified Nominal Capacity [W], 3075.83217
 Component Sizing Information, Fan:VariableVolume, STORAGE_99_Z374_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19224
 Component Sizing Information, Fan:VariableVolume, STORAGE_99_Z374_SUPPLYFAN, Design Electric Power Consumption [W], 164.77672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z375_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z375_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5444.19634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z375_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z375_COOLINGCOILDX, 5232.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z375_COOLINGCOILDX, 5232.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_100_Z375_HEATINGCOIL, User-Specified Nominal Capacity [W], 4355.35707
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_100_Z375_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27221
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_100_Z375_SUPPLYFAN, Design Electric Power Consumption [W], 233.32270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z376_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37755
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z376_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7550.92539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z376_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z376_COOLINGCOILDX, 7257.8, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z376_COOLINGCOILDX, 7257.8, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_100_Z376_HEATINGCOIL, User-Specified Nominal Capacity [W], 6040.74032
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_100_Z376_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37755
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_100_Z376_SUPPLYFAN, Design Electric Power Consumption [W], 323.61109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z377_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z377_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2628.98577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z377_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z377_COOLINGCOILDX, 2526.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z377_COOLINGCOILDX, 2526.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_100_Z377_HEATINGCOIL, User-Specified Nominal Capacity [W], 2103.18862
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_100_Z377_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13145
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_100_Z377_SUPPLYFAN, Design Electric Power Consumption [W], 112.67082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z378_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z378_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11381.64780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z378_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z378_COOLINGCOILDX, 10939.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z378_COOLINGCOILDX, 10939.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_101_Z378_HEATINGCOIL, User-Specified Nominal Capacity [W], 9105.31824
 Component Sizing Information, Fan:VariableVolume, LOBBY_101_Z378_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56908
 Component Sizing Information, Fan:VariableVolume, LOBBY_101_Z378_SUPPLYFAN, Design Electric Power Consumption [W], 487.78491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z379_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z379_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4540.75323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z379_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z379_COOLINGCOILDX, 4364.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z379_COOLINGCOILDX, 4364.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_101_Z379_HEATINGCOIL, User-Specified Nominal Capacity [W], 3632.60259
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_101_Z379_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22704
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_101_Z379_SUPPLYFAN, Design Electric Power Consumption [W], 194.60371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z380_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.85071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z380_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37014.11894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z380_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z380_COOLINGCOILDX, 35577.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z380_COOLINGCOILDX, 35577.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_101_Z380_HEATINGCOIL, User-Specified Nominal Capacity [W], 29611.29516
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_101_Z380_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.85071
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_101_Z380_SUPPLYFAN, Design Electric Power Consumption [W], 1586.31938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z381_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z381_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2925.66177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z381_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z381_COOLINGCOILDX, 2812.1, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z381_COOLINGCOILDX, 2812.1, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_101_Z381_HEATINGCOIL, User-Specified Nominal Capacity [W], 2340.52941
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_101_Z381_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14628
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_101_Z381_SUPPLYFAN, Design Electric Power Consumption [W], 125.38550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z382_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z382_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4974.69221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z382_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z382_COOLINGCOILDX, 4781.5, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z382_COOLINGCOILDX, 4781.5, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_101_Z382_HEATINGCOIL, User-Specified Nominal Capacity [W], 3979.75377
 Component Sizing Information, Fan:VariableVolume, STORAGE_101_Z382_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24873
 Component Sizing Information, Fan:VariableVolume, STORAGE_101_Z382_SUPPLYFAN, Design Electric Power Consumption [W], 213.20109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z383_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66699
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z383_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13339.87094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z383_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z383_COOLINGCOILDX, 12821.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z383_COOLINGCOILDX, 12821.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_102_Z383_HEATINGCOIL, User-Specified Nominal Capacity [W], 10671.89675
 Component Sizing Information, Fan:VariableVolume, LOBBY_102_Z383_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66699
 Component Sizing Information, Fan:VariableVolume, LOBBY_102_Z383_SUPPLYFAN, Design Electric Power Consumption [W], 571.70875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z384_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z384_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2751.51642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z384_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z384_COOLINGCOILDX, 2644.7, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z384_COOLINGCOILDX, 2644.7, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_102_Z384_HEATINGCOIL, User-Specified Nominal Capacity [W], 2201.21313
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_102_Z384_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13758
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_102_Z384_SUPPLYFAN, Design Electric Power Consumption [W], 117.92213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z385_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z385_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7961.42777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z385_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z385_COOLINGCOILDX, 7652.3, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z385_COOLINGCOILDX, 7652.3, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, LOBBY_103_Z385_HEATINGCOIL, User-Specified Nominal Capacity [W], 6369.14222
 Component Sizing Information, Fan:VariableVolume, LOBBY_103_Z385_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39807
 Component Sizing Information, Fan:VariableVolume, LOBBY_103_Z385_SUPPLYFAN, Design Electric Power Consumption [W], 341.20405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z386_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z386_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2134.76088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z386_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z386_COOLINGCOILDX, 2051.9, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z386_COOLINGCOILDX, 2051.9, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_103_Z386_HEATINGCOIL, User-Specified Nominal Capacity [W], 1707.80870
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_103_Z386_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10674
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_103_Z386_SUPPLYFAN, Design Electric Power Consumption [W], 91.48975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z387_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z387_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3205.42055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z387_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z387_COOLINGCOILDX, 3081.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z387_COOLINGCOILDX, 3081.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_103_Z387_HEATINGCOIL, User-Specified Nominal Capacity [W], 2564.33644
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_103_Z387_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16027
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_103_Z387_SUPPLYFAN, Design Electric Power Consumption [W], 137.37517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z388_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14794
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z388_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2958.85373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z388_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z388_COOLINGCOILDX, 2844.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z388_COOLINGCOILDX, 2844.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_103_Z388_HEATINGCOIL, User-Specified Nominal Capacity [W], 2367.08298
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_103_Z388_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14794
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_103_Z388_SUPPLYFAN, Design Electric Power Consumption [W], 126.80802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z389_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z389_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3766.27399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z389_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z389_COOLINGCOILDX, 3620.0, 30.39, 103.71, 66.69, 63.09, 43.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z389_COOLINGCOILDX, 3620.0, 30.39, 103.71, 66.69, 64.89, 43.8
 Component Sizing Information, Coil:Heating:Electric, STORAGE_103_Z389_HEATINGCOIL, User-Specified Nominal Capacity [W], 3013.01919
 Component Sizing Information, Fan:VariableVolume, STORAGE_103_Z389_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18831
 Component Sizing Information, Fan:VariableVolume, STORAGE_103_Z389_SUPPLYFAN, Design Electric Power Consumption [W], 161.41174
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,2.8960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,3.1694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,1.8214E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,9.0522E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,3.6204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,3.3734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,2.7563E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,2.0800E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,2.1720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.7787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.3829E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.7265E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.5759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.5539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.2514E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.3037E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.0574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,1.2214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,5.9161E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_1,OFFICE_OPEN_0_REFERENCEPOINT1,2.8882E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,2.5587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,2.2351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,2.2020E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_2,OFFICE_OPEN_0_REFERENCEPOINT1,2.2435E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.7150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.1985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,1.8943E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_3,OFFICE_OPEN_0_REFERENCEPOINT1,2.5371E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,3.9918E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,3.6886E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,3.4546E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_0_DAYLIGHT,OFFICE_OPEN_0,OFFICE_OPEN_0_WINDOW_4,OFFICE_OPEN_0_REFERENCEPOINT1,2.6908E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.5650E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.4578E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,4.6532E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_1,LOBBY_1_REFERENCEPOINT1,3.3442E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.5530E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.3027E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.1562E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_2,LOBBY_1_REFERENCEPOINT1,1.1241E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_3,LOBBY_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,4.8863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,4.5190E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,4.5804E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_1_DAYLIGHT,LOBBY_1,LOBBY_1_WINDOW_4,LOBBY_1_REFERENCEPOINT1,3.8909E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,3.1735E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.6738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.6303E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.4725E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,2.8990E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,2.3423E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,1.6216E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,1.8207E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,2.3050E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.9727E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.7526E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.5899E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.5694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.2478E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.3575E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.5879E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,3.1553E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,2.5683E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,2.2951E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,3.1765E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.6427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.1702E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.4880E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.2230E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,5.1448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,5.8391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,3.4541E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,1.7149E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,1.3130E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,1.3371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,1.2225E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,1.0288E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,2.1530E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.9194E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,2.1546E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,3.1210E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,6.2428E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,5.8750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,6.2799E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,5.2624E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,1.6956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,1.9045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,9.2225E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,4.8709E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.9681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.6261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.1668E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.3088E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,2.0595E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.9440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.4759E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,1.0089E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.9542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,3.3046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.0112E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.0191E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.8182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.5757E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.5941E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,3.0907E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.4805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.2217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,8.8629E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,9.7932E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,1.1800E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,1.1551E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,9.1385E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,6.1731E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,3.4163E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,3.7407E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,2.5346E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,1.3609E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,2.5633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,2.4410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,2.1183E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,1.4336E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,3.9499E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,3.9499E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,3.9499E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,3.9499E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,2.7112E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,2.7050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,2.4750E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,1.6417E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,7.2427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,8.0654E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,5.1406E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,2.6796E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.8353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.8344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.5287E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,2.4624E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,3.5338E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.8777E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.5133E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,3.4760E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,7.0183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,6.5879E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,6.6153E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,5.6904E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,2.5808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,2.9216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,1.6154E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,7.2424E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,2.4250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,1.9738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,1.8268E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,2.5402E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.2010E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,1.8682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,1.8209E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,1.7772E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,6.5888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,7.3345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,4.6864E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,2.4514E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.8530E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.5659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,5.6966E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,4.6775E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,8.3465E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,7.0566E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,6.7127E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,7.7835E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,6.0374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,5.7306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,5.7203E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,4.5576E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,1.8529E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,2.1164E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,1.0935E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,5.4960E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,3.6152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,3.3862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,3.4097E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,2.9427E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.4806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,2.8308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,2.5173E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,3.4826E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.7446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.3381E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.0031E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.4400E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.1256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.7017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.1436E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.9413E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.1372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.1540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.6549E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.0826E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,9.6325E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,9.0419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,9.0802E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,7.8140E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,5.7084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,6.4257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,3.5906E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.6554E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,1.4046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,1.4645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,1.0751E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,8.0186E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.6783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.2637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,9.9968E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.5910E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,3.3066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,3.1512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,3.0212E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,2.1403E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.9120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.0385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,1.7241E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,9.3376E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,6.3836E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,5.9268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,5.9908E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,5.0741E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,4.4432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.6123E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,3.2109E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,4.4444E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,2.4544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,2.1856E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,1.6438E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,1.3197E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,2.1904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,2.3444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,1.7828E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,9.5867E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.9349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.6102E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.9521E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.9136E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,3.4092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.5658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,1.8533E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.6452E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,2.2685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,2.1332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,2.0464E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,1.5913E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,7.9260E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,7.5683E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,5.8977E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,4.1546E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,5.3307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,4.9872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,4.9836E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,4.2803E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,4.5497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,3.6865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,3.1190E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,4.2428E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,2.9946E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,3.3294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.8777E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,9.2677E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.7644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.3301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.3762E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,5.4922E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.6437E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.0887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,1.8179E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.7274E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.3459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.3237E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.1336E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,1.3850E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.2705E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.0529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.2104E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.0737E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.4148E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.3539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.5891E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.7250E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.3402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.0506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,8.2427E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.2459E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,5.3174E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,5.9696E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,3.3807E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_1,LOBBY_7_REFERENCEPOINT1,1.5049E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,3.0393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,2.8841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,2.7181E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_2,LOBBY_7_REFERENCEPOINT1,1.6852E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,9.8806E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,9.0372E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,8.1182E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_3,LOBBY_7_REFERENCEPOINT1,8.2477E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,2.7161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,2.5519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,1.9350E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_7_DAYLIGHT,LOBBY_7,LOBBY_7_WINDOW_4,LOBBY_7_REFERENCEPOINT1,1.2034E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,5.1234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,5.7037E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,3.6432E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,1.9040E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.6456E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.3431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.3845E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,4.4017E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.2787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,9.9621E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,8.8869E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.1932E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,5.9344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,5.6027E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,5.3511E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,4.1640E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.5319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.0586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,5.1574E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,4.6345E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,5.2266E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,4.2537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,3.8129E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,5.2710E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,2.6707E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,3.0011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,1.5973E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,6.8674E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,3.2745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.9843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.8944E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.5487E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.8286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.4829E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.3408E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.9896E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.6610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.3783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,3.3944E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,2.8672E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,5.3242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.3346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.8863E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,5.3666E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,7.2811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,6.7945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,6.8071E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,5.8768E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.6734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.8111E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.1653E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,6.1340E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,2.4992E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,2.7104E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,1.4068E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,5.6988E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,3.9561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,3.1992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,2.8521E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,3.9783E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,5.0512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.6475E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.6453E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,4.0316E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.1184E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,1.2430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,6.4669E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.4836E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,6.0372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.3892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.7571E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.5044E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.9509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.0160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.5756E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.9440E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.9570E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.2494E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,2.3904E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.5954E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,6.5214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,7.3348E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,4.3032E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,2.0252E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,1.9091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,1.9074E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,1.5400E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,1.0670E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.7947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.4961E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.2644E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,1.4566E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,4.7850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,4.4861E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,4.4662E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,3.7485E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,4.6144E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,5.2089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,2.9104E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,1.3294E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,7.2424E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,6.7868E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,6.8185E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,5.8394E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,3.4463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,2.7641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,2.3259E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,3.2348E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,1.2319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,1.2163E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,1.2088E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,8.7570E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,3.8787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,4.2882E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,2.8274E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,1.5819E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,3.7297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,3.6567E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,3.5695E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.5662E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,3.4700E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,3.2187E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,3.0432E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,2.9543E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,2.2513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,2.0192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,2.0242E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,1.5647E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,3.1754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,3.4998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,2.1113E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,1.0423E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,2.1837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.8194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.4207E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.5756E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,5.4804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,5.0906E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,4.7807E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,3.7301E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,4.5747E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,5.1332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,3.0472E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,1.4241E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,4.7585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,4.4677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,4.4955E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,3.8216E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,2.5017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,2.0273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.5269E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.9141E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,6.9009E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,7.3054E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,5.1774E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,4.0163E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,5.9746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,6.6514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,4.2477E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,2.2186E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,5.0418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.7867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,4.6647E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,3.5636E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.3261E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,2.1127E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.9726E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,1.8955E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,4.2029E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,4.0785E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,4.1696E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,3.3597E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,9.3423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.0402E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,6.6351E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.4575E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.3901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.4766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.1890E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.0632E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.9073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.3968E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.0392E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.6121E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,7.3740E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,6.9384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,6.9575E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,5.9059E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,4.6174E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,5.1383E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,2.9829E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,1.4823E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,7.1947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,6.7414E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,6.7804E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,5.8409E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,5.4863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,4.4650E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,3.9219E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,5.4589E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,6.4404E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,5.8398E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,5.9519E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,6.4093E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,2.3773E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.9458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.5284E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.7910E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,1.4779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,1.3335E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,1.1968E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,9.8492E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.8378E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.6688E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,4.4067E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.9689E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.7377E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.7120E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.1026E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.1315E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.7430E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.7668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.6522E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.9397E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,2.6820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,3.0056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,2.0158E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.1106E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,1.4356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,1.2481E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,1.1324E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,9.7894E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,3.1006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.5314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.2193E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,3.0784E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,6.1616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,5.7831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,5.8073E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,4.9939E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,7.3015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,8.1656E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,5.0305E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.5238E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.1826E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.1881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.2632E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.3334E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.6247E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.3554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.4555E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.0873E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,9.2060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,8.6424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,8.6770E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,7.4638E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,2.6129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,3.0056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,1.4162E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,6.8925E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,9.3462E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,9.2208E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,9.0433E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,9.1109E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,2.2179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,1.7689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,1.3222E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,1.6022E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.7369E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.4576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.5124E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.6205E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.1794E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,1.2943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,8.2115E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,4.2282E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,4.9480E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,4.3816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,4.7292E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,4.5846E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.1930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,2.6101E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,2.0283E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,2.4591E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,2.7237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,2.3348E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,2.5259E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,2.6177E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.6449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.9161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.8602E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,8.9210E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.1024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.5644E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.2443E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.9719E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,7.0913E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,6.6304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,6.6390E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.6518E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,4.9808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,5.5474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,3.5299E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_1,CONFERENCE_17_REFERENCEPOINT1,1.8256E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,2.6762E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,2.7528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,2.1643E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_2,CONFERENCE_17_REFERENCEPOINT1,1.3169E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,6.9793E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,5.3165E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,3.2534E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_3,CONFERENCE_17_REFERENCEPOINT1,4.1977E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_17_DAYLIGHT,CONFERENCE_17,CONFERENCE_17_WINDOW_4,CONFERENCE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,1.4254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,1.4962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,1.0635E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,5.6960E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,4.9562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,4.4396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,4.8661E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,4.4783E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,4.4306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,3.6079E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,3.2373E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,4.4717E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,5.6984E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,5.2980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,5.1341E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,4.1973E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,4.2792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,4.7864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,2.9236E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,1.4190E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,3.5153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,3.2949E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,3.3172E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,2.8506E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.9021E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.5392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.1077E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.2676E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,1.4374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,1.2761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,1.2137E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,9.9205E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,1.3099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,1.3919E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,8.4649E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,3.6069E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,6.4620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,5.9475E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,5.3704E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,4.5371E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,4.4854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,3.6382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,3.0769E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,4.1648E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.3021E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.2534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,1.0730E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,7.9316E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.8520E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,9.0493E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,7.1862E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.7846E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.4735E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.8931E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.4270E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.5050E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.4899E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.6572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.2821E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.5315E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.6988E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,5.2289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.8677E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.9519E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,1.5335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,1.6915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,1.1211E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,5.2492E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,8.2714E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,7.7024E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,9.0098E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,6.6636E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,1.4041E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,1.1362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,8.9259E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,1.1760E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,4.6892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,4.3114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,4.2466E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,3.5877E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.6950E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.7399E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.9000E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.0673E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.8318E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.4778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.5719E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.4652E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.5498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.8380E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.3424E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.1622E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,2.3870E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,2.6855E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,1.6742E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,8.5325E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,4.9727E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,4.6993E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,4.8030E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,4.0869E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,2.0624E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,1.6798E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,1.3757E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,1.8397E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,3.7102E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,3.4553E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,3.3935E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,2.6036E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.0187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.0526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,8.7597E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,5.1284E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,2.7267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,2.3253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,2.3985E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,2.5725E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,3.8742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,3.1546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.8305E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,3.9101E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,6.5378E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,6.1302E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,6.1630E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,5.3002E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.3384E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.2927E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.2612E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.0239E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.3700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.0766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,2.9660E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,2.5616E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.9432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,2.3670E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,1.6064E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,1.8300E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,8.2386E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,7.5660E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,7.5155E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,6.4039E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,4.8783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,5.4422E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,3.4015E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,1.7114E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,3.0066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.9185E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,3.0050E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.3686E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,4.2075E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,3.4598E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,3.0060E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,4.1363E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,6.7407E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,7.1499E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,7.3936E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,7.4287E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.4159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,7.2606E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.2872E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.0766E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,7.0736E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.6274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.6750E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.7674E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.2285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.2549E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.7254E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.1874E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,7.3137E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.6186E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.8459E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.2354E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,4.9414E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,5.6286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,2.8743E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,1.2183E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,1.9016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,1.5950E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,1.4209E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,1.7125E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,6.3127E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,5.8761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,5.9319E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,5.1522E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,7.4698E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,8.3292E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,5.2530E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,2.7032E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,4.4241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,4.2801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,3.4160E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,1.9993E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,2.6104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,2.0676E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.5723E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.9661E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,8.7522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,8.2543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,8.1412E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,6.6086E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.8881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,2.0872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.2014E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,4.8926E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.7254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.5685E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,2.2715E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,1.6565E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.8253E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.4818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.1072E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,1.2680E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,2.0974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,1.8883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,2.1474E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,1.8889E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,1.5548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,1.6751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,1.0714E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,5.6521E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.9960E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.8636E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,2.7988E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,3.0613E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.8466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.0612E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,2.5840E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.6168E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,6.1084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,5.7169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,5.7543E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,4.9434E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,1.8920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,2.0134E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,1.2164E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,5.7511E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,9.0522E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,8.5368E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,8.2217E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,6.1203E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,1.1507E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,9.0721E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,6.3444E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,7.7612E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.7274E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.4289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,3.2750E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,2.5343E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,3.1600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,2.5715E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,2.2349E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,3.0702E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,2.5665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,2.2406E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,2.3067E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,1.8630E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,5.6404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,6.2791E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,4.0108E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,2.0963E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,6.4309E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,6.0336E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,5.9399E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,4.8156E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,7.3452E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,6.0942E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,4.6534E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,4.9239E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,3.0313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,2.9595E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,2.4228E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,1.6343E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,3.5401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,3.3066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,3.3343E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,2.6008E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.7125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.4832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.3258E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,1.0826E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,6.0235E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.8811E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,5.5777E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.5105E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
