 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,1.1031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,8.7281E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,6.0150E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,6.5568E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,8.8929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,9.8997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,6.3228E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,3.3065E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,5.7851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,5.4600E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,5.2474E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,3.8717E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,7.6136E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,6.2869E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,6.6227E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,8.6811E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,6.2652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,6.0679E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,6.1818E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,4.9383E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,2.5726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,2.8490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,2.0382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.0695E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,3.1402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,2.9339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,2.8030E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,2.2068E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.5902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.4262E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.3191E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,1.1938E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.5979E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,2.3609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,1.9548E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,1.4475E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,8.1113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,6.6855E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,5.6081E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,7.3554E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,1.7417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,1.4773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,1.4971E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,1.4153E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,7.1935E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,7.7043E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,6.2386E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,3.2892E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.8686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.6467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.6464E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,2.0159E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,3.8753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,3.1552E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,2.8308E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,3.9113E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,5.3806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,4.9358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,5.0585E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,4.4695E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,7.8428E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,8.7761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,5.3780E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.7379E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,3.5538E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,2.9160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,2.5574E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,3.4563E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,6.2402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,5.8575E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,5.8820E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,5.0597E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.8350E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,6.6640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.6391E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.6415E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.3855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.1157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.9792E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.0430E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,2.9520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,3.3731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,1.8409E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,7.9566E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,4.1482E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,3.9588E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,3.8267E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,3.7597E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,2.5060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,2.2062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,2.2959E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,1.7851E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,3.8013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,4.1885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,2.4206E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,1.1332E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,5.2367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,4.9831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,5.0414E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.8290E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,2.9963E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,2.9963E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,2.9963E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,2.9963E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,4.2296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,4.7169E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,2.9816E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.5349E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,2.2124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,2.0914E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.7957E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.3041E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.4818E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.2005E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,9.8115E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.2110E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,3.6607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,3.4230E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,3.4319E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,2.8969E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,1.2601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,1.3592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,9.7660E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,5.0355E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,1.8668E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,1.8318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,2.0112E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,1.9645E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,2.4945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.9539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.7066E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,2.5380E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,1.5935E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,1.4160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,1.2867E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,1.0847E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,1.2753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,1.3754E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,8.8168E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,4.3768E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.5067E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.0439E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.5380E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.6355E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,5.0352E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,4.0846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,3.6546E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,5.0785E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,4.1839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,3.7191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,3.7834E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,3.5967E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,4.3698E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,4.8816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,2.9014E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,1.4361E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,3.7417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,3.4610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,2.9026E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,2.2885E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,2.3732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.8525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.3975E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,1.8514E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,4.0241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,4.5628E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,2.4029E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,1.0667E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,2.5688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,2.1687E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,2.1054E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,2.0023E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,2.1720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,1.7085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,1.2915E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,1.6550E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,4.8110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,4.6235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,4.1743E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,2.8954E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.7575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.1901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,2.7029E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_1,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.4175E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_2,OFFICE_PRIVATE_28_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,1.1481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,8.4392E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,4.2076E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_3,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.6081E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.4890E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.2274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,5.1372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_28_DAYLIGHT,OFFICE_PRIVATE_28,OFFICE_PRIVATE_28_WINDOW_4,OFFICE_PRIVATE_28_REFERENCEPOINT1,3.7902E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_1,LOBBY_29_REFERENCEPOINT1,3.4498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_1,LOBBY_29_REFERENCEPOINT1,3.9543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_1,LOBBY_29_REFERENCEPOINT1,1.8732E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_1,LOBBY_29_REFERENCEPOINT1,7.1044E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_2,LOBBY_29_REFERENCEPOINT1,3.0856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_2,LOBBY_29_REFERENCEPOINT1,2.6998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_2,LOBBY_29_REFERENCEPOINT1,2.6639E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_2,LOBBY_29_REFERENCEPOINT1,2.4477E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_3,LOBBY_29_REFERENCEPOINT1,3.5735E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_3,LOBBY_29_REFERENCEPOINT1,2.9010E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_3,LOBBY_29_REFERENCEPOINT1,2.5459E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_3,LOBBY_29_REFERENCEPOINT1,3.4583E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_4,LOBBY_29_REFERENCEPOINT1,4.8912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_4,LOBBY_29_REFERENCEPOINT1,4.5012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_4,LOBBY_29_REFERENCEPOINT1,4.6313E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_29_DAYLIGHT,LOBBY_29,LOBBY_29_WINDOW_4,LOBBY_29_REFERENCEPOINT1,4.0905E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,5.3342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,6.0210E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,3.6570E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,1.8253E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.3570E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.1863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.5784E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,2.3324E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.8112E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.4506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,9.7478E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,1.1126E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,5.3088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,5.1172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,4.9856E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,3.5503E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,5.0931E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,5.7345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,3.2114E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,1.3960E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,3.9251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,3.6103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,3.3123E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,2.5560E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.7595E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.4356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.1312E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,1.3306E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.3269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.2994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.1489E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,2.0807E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,8.5109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,9.4738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,6.0546E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,3.1688E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,6.4727E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,6.0645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,6.1053E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,5.2587E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,2.5633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,1.9851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,1.6220E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,2.1042E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,5.7027E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,5.4341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,5.4353E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,4.2615E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,3.7524E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,4.2453E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,2.3688E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,1.0717E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,2.2214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.8017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.4986E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.9983E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,2.3530E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,2.2318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,1.7666E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,1.1857E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,5.9686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,6.6900E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,4.0694E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,1.9895E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,2.3936E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,2.2524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,1.5926E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,9.5253E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,2.8726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,2.3539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,2.0965E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,2.8419E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,6.2019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.8211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.8451E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.0265E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.5180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.7434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,2.8469E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,1.5036E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.2523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.8525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.7906E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.7424E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.3564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,2.7020E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,2.0612E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,2.5272E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.3244E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.2929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,2.9409E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,1.7185E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,2.9590E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,3.2819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,2.0092E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,9.2232E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,5.8161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,5.4017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,5.3235E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,4.4166E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,3.2885E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.6550E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.1771E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.8878E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,2.4575E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,2.2211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,1.7442E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,1.2433E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,2.5916E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,2.9231E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,1.6225E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,7.4219E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,2.4320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,2.2052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,1.9113E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,1.6281E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,2.3114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.8742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.6737E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,2.3235E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.5613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.2904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.4632E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.0320E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,8.9522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,9.9694E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.3541E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.3014E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.5368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.1499E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,6.1414E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,5.1095E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.1433E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.7742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.3490E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,1.4783E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.9165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.9441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,3.5212E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,2.2989E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.6607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.9246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,1.8126E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,9.0257E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.7865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.3917E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.4310E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.4814E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,3.7966E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,3.0208E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,2.3905E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,3.0286E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,8.7490E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,8.1853E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,8.0860E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,6.7444E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,6.1617E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,6.9210E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,4.2076E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,2.0158E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.0819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.1884E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,9.5609E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,5.3485E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,6.5037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,6.1865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,6.0147E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,4.6318E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,9.0642E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,8.4933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,8.5515E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,7.3813E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,2.5998E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,2.9196E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,1.7272E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,8.7115E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,3.3450E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,3.0714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,3.2791E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,2.9048E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,2.0448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,1.6614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,1.4499E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,2.0083E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,1.4681E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,1.5026E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,1.3334E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,1.2749E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,4.8196E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,5.4608E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,2.9485E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,1.2003E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,1.8476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,1.6077E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,1.3029E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,9.0348E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,3.9028E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,3.6129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,3.3962E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,2.5329E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,5.3403E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,5.9490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,3.7779E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,1.9460E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,5.7033E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,5.3529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,5.2534E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,4.0393E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,1.0358E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,7.7087E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,4.7491E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,6.4664E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,4.5045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,4.3515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,3.7853E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,2.4260E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.2254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.7276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.8313E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.5498E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.6063E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.4717E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.3690E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.3849E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.3402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.0858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.8558E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.0225E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,8.8208E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,9.6130E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,5.2896E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,2.6841E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,3.3256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,3.1998E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,3.0228E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,2.2840E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.8087E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.9690E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.1453E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,6.1989E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,2.4147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.9693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.5722E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,1.9756E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,7.1953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,6.6650E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,6.8295E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,6.0086E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,8.3353E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,9.1784E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,4.9619E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_1,OFFICE_OPEN_38_REFERENCEPOINT1,2.5632E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,2.7367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,2.3846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,2.5679E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_2,OFFICE_OPEN_38_REFERENCEPOINT1,2.5071E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,4.6703E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,3.8015E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,3.4102E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_3,OFFICE_OPEN_38_REFERENCEPOINT1,4.7136E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_38_DAYLIGHT,OFFICE_OPEN_38,OFFICE_OPEN_38_WINDOW_4,OFFICE_OPEN_38_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.0082E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.3662E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.5921E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,6.5758E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.3532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.1076E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.6389E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.6023E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.1190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.6728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.3308E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.7308E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.3609E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.0747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.8584E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.6762E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,3.9079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,4.3200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,2.5363E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,1.2668E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.7676E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.7676E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.7676E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.7676E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,4.1259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,4.6372E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,2.4213E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,1.1342E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,1.7022E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,1.7660E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,1.3204E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,9.1414E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.0252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,8.6495E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,8.4115E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.0938E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,4.3677E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,4.0269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.7834E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,2.9317E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.3726E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.3044E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.4365E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.8321E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.5026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.0731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.0588E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.5732E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,5.0546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.0002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.2390E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.5686E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.7853E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.4188E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.9370E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,4.1478E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,6.4118E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,6.6278E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,6.8597E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,4.9908E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,6.6974E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,6.1147E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,6.3083E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,8.1021E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.7942E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.0750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,2.7458E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.8179E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,5.6055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,5.1770E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,5.4517E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,4.7257E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.3106E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.3221E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,1.1540E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,7.9693E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.1121E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.4679E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,6.0185E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,7.7570E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.4248E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,2.7573E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,2.4342E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.4219E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,8.0974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,7.5885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,7.6557E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,6.5976E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,4.2100E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,4.7268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,2.7994E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.3282E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,3.8306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,3.5792E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,3.4773E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,2.7003E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.7828E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.4621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.3164E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.7875E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,9.7638E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,9.9090E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,6.8978E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,4.8666E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,9.8180E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,9.9739E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,8.1638E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,5.8752E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,1.6213E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,1.6213E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,1.6213E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,1.6213E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,2.3938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,1.9000E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,1.4575E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,1.8473E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,7.6344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,7.1652E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,7.1940E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,6.1848E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,7.3953E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,7.9577E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,4.6534E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,2.1091E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,4.1752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,3.8113E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,3.9027E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,3.4922E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,3.2239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,2.6231E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,2.3517E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,3.2520E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,2.6600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,2.3410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,2.4983E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,2.1616E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.0661E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.0468E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.0254E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.0451E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,3.6353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,3.5204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,2.9441E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,1.8679E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,2.9214E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,2.4117E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,1.8224E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,1.9411E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,3.5008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,3.9066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,2.4791E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,1.2886E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.2360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,9.9891E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,9.5173E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.3962E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.4096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.1990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,3.2040E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,2.7370E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.5195E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.5195E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.5195E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.5195E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,1.1147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,1.0269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,1.1001E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,1.2956E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,2.9836E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,2.3747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,2.0993E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,3.0237E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.6610E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.2382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.6172E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,3.3849E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,5.6072E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,6.2985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,3.7098E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,1.8622E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,7.5927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,7.2689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,7.4223E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,5.9782E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.4794E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.4464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.1209E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,1.1048E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,8.1456E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.6320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.6867E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.6419E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,4.7276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.8477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.4358E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,4.7940E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,9.3113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,8.2420E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,9.0170E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.1342E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,6.0018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,6.7148E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,4.1886E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,2.0896E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.8874E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.9478E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.6916E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,1.0371E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,3.2679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.5577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.0634E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.9490E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,6.9242E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,6.4985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,6.5229E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,5.6039E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,4.8075E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,4.8075E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,4.8075E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_1,CONFERENCE_44_REFERENCEPOINT1,4.8075E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,3.1882E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,2.9295E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,2.4438E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_2,CONFERENCE_44_REFERENCEPOINT1,1.8419E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,1.2449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,1.0129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,9.1283E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_3,CONFERENCE_44_REFERENCEPOINT1,1.1408E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,3.9894E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,4.3013E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,4.0122E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_44_DAYLIGHT,CONFERENCE_44,CONFERENCE_44_WINDOW_4,CONFERENCE_44_REFERENCEPOINT1,2.2030E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,7.4687E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,6.9369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,7.0490E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,5.9891E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,4.2663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,3.4585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,3.0691E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,4.2531E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,3.2374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,2.7099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,2.7045E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,2.4822E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,8.5085E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,8.6081E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,6.7341E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,4.1261E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.2401E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.2089E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.1968E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.2561E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.4183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.8818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.5488E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.1950E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.2339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.0210E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.1356E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.0089E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,4.7715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,5.4993E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,2.8224E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,1.1087E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,2.2362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,1.9558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,1.6812E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,1.5481E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,2.5470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,1.9520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,1.4070E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,1.9625E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.8567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.6957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.5021E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,1.2901E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,6.0314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,6.7151E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,4.2855E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,2.2347E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,4.0015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,3.9584E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,3.3734E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,2.4019E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,1.3594E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,1.0163E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,6.1700E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,8.1751E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,5.4981E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,5.2914E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,5.2881E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,4.0364E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,4.0995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,4.5816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,2.6711E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.2736E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,4.4039E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,4.1236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,4.1509E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,3.5707E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.9547E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.9260E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.9267E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,1.3808E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,9.3835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.0452E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.6494E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.4475E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.0247E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.9115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.6158E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,2.5506E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.7752E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.8375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.3005E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.5481E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.6521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.2448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.2698E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,5.3908E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,6.9123E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,6.7407E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,7.8272E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,5.4217E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,5.7811E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,5.4236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,5.4490E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,4.6243E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,2.6932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,2.2564E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,1.8206E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,2.1442E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.4948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.5070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.0680E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,6.6996E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,7.9475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,8.8493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,5.6418E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,2.9323E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.6758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.3387E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.4114E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,4.6150E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,6.6844E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,5.6686E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,6.0297E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,7.9648E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,4.3589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,4.1746E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,3.9175E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,2.7101E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.9529E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.4526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.4948E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.4237E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.0231E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.3382E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.2310E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,6.0765E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.4535E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.2391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.4144E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.5182E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,3.3091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,3.0819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.5143E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,1.8921E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,3.5416E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,2.8790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,2.5044E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,3.4426E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.9417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.7464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.5363E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.3023E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,3.7882E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,4.1634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,2.5569E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,1.2425E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.1347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.9463E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.8140E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.6280E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.0259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.7626E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.2119E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.7744E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.3786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,4.3830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.6275E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,4.6744E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.5585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.0483E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.0530E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.1916E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,3.4421E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,3.7416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,2.4798E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,1.2666E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.2732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.0624E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,6.0533E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,4.8343E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.9499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.1918E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,2.6980E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.7110E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,5.2028E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,4.7722E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,4.1930E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,4.4111E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.7448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.2011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.2508E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,9.8655E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.4423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.2667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.0981E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,1.1983E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.9777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.5362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.3844E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,2.9394E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.4363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.9057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.2834E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.2026E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.8879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.5937E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.0963E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.5261E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,3.8491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,3.1131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.6555E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,3.5500E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,9.2194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,1.0282E-002
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,6.5014E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,3.3744E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,2.2356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,2.1570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,1.6112E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,1.3498E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,2.9938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,2.3851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,1.8080E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,2.2646E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,5.9618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,5.6706E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,5.7470E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,4.7361E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,2.3132E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,2.4761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,1.7035E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_1,BREAK_ROOM_50_REFERENCEPOINT1,9.3347E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_2,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_3,BREAK_ROOM_50_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,2.3153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,2.3375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,1.7805E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_50_DAYLIGHT,BREAK_ROOM_50,BREAK_ROOM_50_WINDOW_4,BREAK_ROOM_50_REFERENCEPOINT1,1.1053E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.1826E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.9691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.1499E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.0345E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,7.2959E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.8360E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.8847E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.9486E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.7924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.7165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.1919E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.7745E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.3049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.0668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.7234E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.6863E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,7.5088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,8.3589E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,5.3402E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,2.7925E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,3.0898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.9750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,2.4686E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.7818E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,1.2278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,1.0495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,8.6813E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,9.7161E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,4.4417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,4.2072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,4.1234E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,3.1110E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,9.9267E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,1.0016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,9.4956E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,6.8767E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,2.3030E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,2.1197E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,2.7252E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,2.4975E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,3.3713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,2.6070E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,1.9893E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,2.7183E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,4.1051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,3.8286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,3.5488E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,3.0647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.3825E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.7832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.5313E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.3608E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.4744E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.0742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,5.8068E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,4.6448E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,4.1013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.2706E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.5902E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.3384E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.2896E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.1724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.2265E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,9.5697E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,5.0052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,5.5728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,3.5570E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,1.8557E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,5.8365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,5.4755E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,5.5299E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,4.7677E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.9510E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.5580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.2451E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.6711E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,3.6439E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,3.5760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,3.2938E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,2.1537E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,5.8396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,6.5836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,3.7992E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,1.6895E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,4.7845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,4.4048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,4.5300E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,3.8940E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,2.4101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.8980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.3729E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.7703E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,3.5000E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,3.4884E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,3.4337E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,2.7158E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.3211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.8867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.6257E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.8798E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.8953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.9065E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.4136E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.4715E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.2489E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.7037E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,2.4259E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.2638E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,7.6278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,7.1600E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,7.1899E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.1846E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,4.8360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,3.9017E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,3.3217E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,4.4461E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,3.0504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,3.4207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,2.1630E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,1.0866E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,1.7959E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,1.6341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,1.5823E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,1.2845E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,5.5272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,5.1834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,5.2049E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,4.4683E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,5.1923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,5.8580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.4974E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,1.7420E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,3.1647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.6364E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.4211E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,3.3502E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,1.9724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,1.9412E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,1.7316E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,1.1562E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,4.1124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,4.6320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,2.5665E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.1250E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.7789E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.6904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,2.1718E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,1.5080E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,2.7994E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,2.2428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,1.7507E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,2.2001E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,6.0428E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,5.6190E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,5.6620E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,4.8242E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,6.9579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,6.5194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,6.5661E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,5.6742E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.2446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.4903E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.2063E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.1219E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.4589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.4931E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.0417E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.5601E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.4037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.8206E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.0761E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.3601E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.2675E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.9968E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.0726E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,2.2875E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,3.4460E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,3.8058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,2.2450E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,1.0830E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,4.9713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,4.6506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,4.6836E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,4.0295E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.7502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.0570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,2.6795E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,3.7308E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,7.3539E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,7.4884E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,7.1929E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,6.2863E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.9162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,6.6117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.0712E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.0311E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,7.4832E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,7.0051E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,7.0365E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,6.0281E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.3143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.8931E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.6610E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.1922E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.8435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.7141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,2.9284E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,1.8655E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,7.9132E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,8.0418E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,6.1982E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,3.8543E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.6576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.5200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.6647E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,2.0333E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.8596E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.3851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.0530E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.5839E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.5568E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.4876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.5906E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,1.4081E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,2.2243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,2.4150E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,1.5910E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,8.1454E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,6.3930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,5.9420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,5.9952E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,5.1030E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,4.1901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,3.4201E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,3.0389E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,4.2436E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,8.2946E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,6.4196E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,4.8178E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,7.4027E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.5276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.6528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.8772E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.0408E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.7829E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.4314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.1325E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.3977E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.3152E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.8132E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.9909E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,7.6243E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.8389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.5738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.4785E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.4695E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,4.9424E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,5.5833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,3.3061E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,1.7460E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,1.1820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,1.0464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,1.0668E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,8.8362E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,2.8612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,2.3135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,2.0199E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,2.7228E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,6.6236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,6.1153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,6.3894E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,5.6386E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,4.5542E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,4.4781E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,3.6756E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_1,BREAK_ROOM_57_REFERENCEPOINT1,2.1264E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,6.0840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,5.5162E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,5.3548E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_2,BREAK_ROOM_57_REFERENCEPOINT1,4.3491E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,4.7923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,3.9046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,3.5046E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_3,BREAK_ROOM_57_REFERENCEPOINT1,4.8362E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,4.9232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,4.4516E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,3.9476E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_57_DAYLIGHT,BREAK_ROOM_57,BREAK_ROOM_57_WINDOW_4,BREAK_ROOM_57_REFERENCEPOINT1,3.2859E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,4.9939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,5.5183E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.8700E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.4362E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,4.8397E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,4.5172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,3.8350E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.7679E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.3633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.2300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.0903E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.1029E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.3182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.3482E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.2046E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.1424E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,2.9821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,3.3692E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,1.8648E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,8.2298E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,3.0760E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.8104E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.3461E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,1.9070E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,2.9024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,2.3284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,2.0653E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,2.9183E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,4.9799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,4.6681E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,4.6836E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,3.9899E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,3.2350E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,3.6019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,2.2986E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.1985E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,1.3150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,1.2090E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,1.3544E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,1.3374E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,1.3194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,1.0252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,7.2922E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,9.0081E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,2.5484E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,2.4635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,2.4603E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,2.2344E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,7.8688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,8.7633E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,5.5824E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,2.8946E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,5.3398E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,5.0030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,5.0308E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.3277E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.9225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.5896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.5176E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.9959E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,2.0779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,2.1558E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,1.7873E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,9.2788E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,7.3982E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,8.2358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,5.2609E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,2.7503E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,4.2213E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,4.1565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,3.7817E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,2.3927E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,7.3348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,6.8861E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,6.9167E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,5.9488E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,2.9239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,2.9419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,2.3402E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,1.3083E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,3.0185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,2.4330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,2.0962E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,2.9409E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,6.8147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,6.3964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,6.4231E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,5.5243E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.9555E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,4.4130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.1232E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.5785E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,8.2371E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.7035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,7.7787E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,6.7182E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,4.2338E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.3952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.7497E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,3.5906E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.1411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.9069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.6277E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1554E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,3.3327E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,3.2232E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,3.1136E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,2.3637E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.7526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.3995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.6345E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,3.2509E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,3.5368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,2.8823E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,2.4319E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,3.2711E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,1.7131E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,1.6355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,1.6624E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,1.2989E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,3.8474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,4.3107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,2.6127E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,1.3173E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,2.4570E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,2.3557E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.9631E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,2.3425E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.2835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,1.8549E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,1.3811E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,1.6024E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,8.1968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.7108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.6759E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,6.3933E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,3.3424E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,3.7583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,2.0729E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,8.9969E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,3.2261E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,2.9995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,2.9911E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,2.4925E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,6.7236E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,5.4067E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,3.9535E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,4.3894E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,2.8563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,2.6596E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,2.6398E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,2.1840E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.4985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.7534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,6.3731E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,2.3378E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.4925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.1267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.2634E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,2.3247E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,5.0756E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,4.1158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.2505E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,4.0378E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,2.2375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,1.9063E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,1.8806E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,1.9255E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,6.2923E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,6.5735E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,4.6911E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,2.4131E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.9203E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.5587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.5271E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.0703E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,2.6489E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,2.1536E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.9193E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,2.7153E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,2.8607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,2.7705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,2.8643E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,2.1301E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.2499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.6286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.2588E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.1327E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.1885E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.2310E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.0398E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.9724E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.8616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.3440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,1.9632E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.5547E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,7.7341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,7.2585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,7.2881E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,6.2691E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,2.8463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,3.1980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,1.8069E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,8.6212E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,3.0517E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.6059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.8912E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.9805E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,3.6918E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,3.0054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,2.6962E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,3.7261E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,5.4511E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,5.0918E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,5.1205E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,4.3613E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,9.4510E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.0543E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,6.6228E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.3710E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,8.3416E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,7.8167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,7.8721E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,6.8022E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.5872E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.9807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.6150E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.3268E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.5672E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.6635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.9854E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.4002E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,5.5146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,5.1669E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,5.1944E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,4.4598E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,7.2848E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,8.1098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,5.1794E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,2.7055E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.5526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.3523E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.1698E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,3.0126E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,3.2342E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.6156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.2845E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,3.1102E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,6.4605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,6.0641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,6.0832E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.2185E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,3.3387E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,3.7193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,2.3626E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,1.2181E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,6.0012E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,5.2662E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,4.4168E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,4.5750E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.9265E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.7810E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.7811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.1902E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,8.0501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,9.0758E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.4698E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.7464E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.4300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.0220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.0653E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.2319E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.9866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.6340E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.5636E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.0637E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,4.0639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,4.5748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,2.5345E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,9.8293E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,3.9093E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,3.6548E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,3.6382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,3.0662E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,3.9918E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,3.2329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,2.8726E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,3.9882E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.8259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.6096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.3646E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,1.7660E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,3.7598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,4.1734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,2.0445E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,8.6032E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,3.8153E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,3.4700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,2.8153E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,1.9713E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,2.2965E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.8369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.2460E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.4035E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.9688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.5261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,4.1943E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,3.2659E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,2.6602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,2.9941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,1.5328E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,6.2226E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.5293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.4515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.3719E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,1.0364E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,2.6479E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,2.1435E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.8217E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,2.4417E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,3.0570E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,2.8754E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,2.6261E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,2.0525E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,4.2711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,4.7560E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,2.9360E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,1.4195E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,3.7548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,3.5108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,2.8894E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,2.1850E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,6.4662E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,6.1196E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,5.7982E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,5.5059E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_1,CONFERENCE_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,5.0832E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,4.7528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,4.7971E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_2,CONFERENCE_68_REFERENCEPOINT1,4.1387E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,4.8635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,3.9562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,3.5317E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_3,CONFERENCE_68_REFERENCEPOINT1,4.9006E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,3.1280E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,3.1187E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,3.1052E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_68_DAYLIGHT,CONFERENCE_68,CONFERENCE_68_WINDOW_4,CONFERENCE_68_REFERENCEPOINT1,3.1105E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.8884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.9701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.6003E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,9.5836E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.4561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.2611E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.0841E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.1829E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,6.6826E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,5.4320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,4.8774E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,6.8969E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.7527E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.4430E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.0041E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,4.1279E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,5.4179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,6.0874E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,3.4915E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,1.6088E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.3048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.2313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.0646E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,6.5603E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.6528E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.4683E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.8980E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,2.9254E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,2.3290E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.9926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.7608E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.4155E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,3.9329E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,4.2624E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,4.0708E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,2.3159E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,3.7145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,3.0194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,2.6933E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,3.7131E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,2.5360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,2.2690E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,2.2272E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,1.8410E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.6492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.8740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,9.9097E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.8061E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.3178E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.2139E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.3134E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,3.1491E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.9237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,2.3207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.6276E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.9349E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.8311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.2291E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.3102E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.7723E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,2.0328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,2.3115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,1.1545E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,5.3280E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,4.0044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.5770E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.8456E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.4128E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,2.0372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.6388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.1444E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.2915E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.0982E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.0535E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,6.1540E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,4.1946E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,5.0742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,5.6952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,3.3174E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,1.5412E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,2.3645E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,2.3460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,1.7341E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,9.0639E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,6.6715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,6.1645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,6.2283E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,5.4688E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,5.8121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.4540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.1185E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.0837E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.6103E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.6537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.3260E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.2820E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.0676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.9028E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.6517E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.0986E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.0571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.9166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.3743E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.3847E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,6.5143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,7.3175E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,4.4561E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,2.2303E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,5.2209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,4.8955E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,4.9128E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,4.1820E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,2.6638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,2.1241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,1.7519E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,2.4017E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,1.1953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,1.2237E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,9.9645E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,6.8849E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.4254E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.1523E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.5710E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.3924E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.9047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.4123E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.4607E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.4035E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.0722E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.6711E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.4162E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,1.8657E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.1256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.9832E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.8115E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,4.2368E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,3.4250E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,3.9265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,1.9311E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,8.8070E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,1.7974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,2.0677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,1.2375E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,5.2038E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,5.8605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,5.3583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,5.3743E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,4.8656E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,4.9307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,4.0153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,3.5977E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,4.9837E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,1.5881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,1.4165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,1.3994E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,1.3777E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,4.3432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,4.9217E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,2.8244E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,1.3560E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,6.6317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,6.2329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,5.8735E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,4.4414E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,1.1098E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,8.8526E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,8.6019E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,1.2249E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,8.2197E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,6.9282E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,5.1884E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,5.2514E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.5079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.4517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.2702E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,8.8016E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.1273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,1.7376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,1.4632E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,1.9372E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,3.2777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,3.0568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,3.1298E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,2.7049E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,6.4755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,7.2149E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,4.5776E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,2.3677E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.8840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.7026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,2.8973E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,1.8631E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,2.9252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,2.3369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,1.8407E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,2.3744E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,7.6018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,7.1356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,7.1647E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.1610E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,4.9565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,5.5356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,3.4322E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.6868E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,4.7307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,4.4890E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,4.5087E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,3.5922E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.2551E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,9.4503E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,6.6104E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,8.3939E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,2.5280E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,2.3945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,1.9347E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,1.4783E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.9277E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.4796E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.3486E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,9.8354E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.4168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.8656E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.0613E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.0157E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,6.0490E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.9252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.4098E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,6.0893E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.5880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.1106E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.8809E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.4655E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.6176E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.2063E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.1111E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,9.7804E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.7534E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.1836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.5439E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.8109E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.6923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.7831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.3312E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,4.6842E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.2285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.1599E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.0961E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.0905E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.4290E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.2978E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.2424E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.0127E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,6.7001E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,5.8870E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,5.0425E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,5.1105E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,6.5092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,7.2328E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,4.3058E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,2.2019E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,2.7411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,2.1602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,1.7065E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,2.2670E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,6.1409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,5.7611E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,5.7711E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,4.9015E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,6.3743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,7.1671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,4.2921E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,2.1062E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,6.1945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,5.8033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,5.8450E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,5.0493E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,4.5895E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,3.7179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,3.2394E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,4.4316E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,1.5497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,1.5362E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,1.1039E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,9.7867E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,6.3076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,7.0627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.2425E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.0172E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,1.5901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,1.4864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,1.3608E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,9.5732E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,2.3112E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.9135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.6054E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,1.9929E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,3.7782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,3.4905E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,3.3396E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,2.7126E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,4.9226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,5.5527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,3.3294E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,1.6692E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,6.3336E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,5.5554E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,4.7472E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,4.8123E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,5.4685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,5.1126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,5.0999E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,4.2074E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,3.3062E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,3.6815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,2.3487E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,1.2236E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,3.0980E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.9330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.8512E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,2.1973E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,8.2113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,7.1682E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,6.6639E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,5.8732E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,5.3664E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,6.0367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,3.5656E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,1.5900E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,2.2124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,2.2176E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,1.7839E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,8.9577E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,2.0355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,1.6525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,1.4588E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,2.0020E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,6.3083E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,5.9388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,5.6088E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,4.4958E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,4.4065E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,4.9741E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,2.9438E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,1.4064E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,5.8099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,5.4981E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,5.5160E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,4.4662E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,2.3156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,1.8681E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,1.4186E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,1.8270E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,7.4177E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,7.5634E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,5.1403E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,3.6573E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,3.0782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,3.4844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,2.0123E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,9.0606E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,1.6286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,1.7007E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,1.2333E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,8.5630E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.6019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.2306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,8.3191E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,1.1503E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,2.2449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.9157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,2.1465E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,1.8961E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.7929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.9895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.2013E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.1216E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,4.0574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.9760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.5967E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.2440E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.0996E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,8.9801E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,7.5794E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,8.5848E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.4377E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.0856E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.0033E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.9344E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,1.7017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,1.8515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,1.0034E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,4.3024E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.5616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.4627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.0497E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,9.3372E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,3.1819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,2.5564E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,1.9536E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,2.3655E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,3.4962E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,3.2395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,2.5995E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,1.8883E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,8.8789E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,9.8834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,6.3163E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,3.3057E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,5.4474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,5.1865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,5.2323E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,4.1803E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,7.1270E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,5.8753E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,5.0348E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,5.2068E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,5.2993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,5.0290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,4.8090E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,3.5908E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,8.4038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,9.4246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,5.5799E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.7044E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.6823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.7914E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.1829E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,6.4523E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.8889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.9461E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.4715E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,4.9696E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.7147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.2424E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.2722E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,6.2569E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,2.7563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,3.0534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.7122E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,8.2643E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,4.2296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.8495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.8257E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,3.5532E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,2.1519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.7705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.3276E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.5074E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,1.8499E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,1.8499E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,1.8499E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,1.8499E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,6.2812E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,7.0196E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,4.3918E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,2.1761E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.6360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.4555E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.3756E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,3.9586E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,8.5642E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,7.1188E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,5.4700E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,5.7619E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,4.8177E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,4.5926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,3.7139E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,2.5070E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,2.1242E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,2.0986E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,2.3944E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,2.1691E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.3656E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.7387E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.4521E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.3849E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.8805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.4983E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.7392E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,4.1689E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,2.2282E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,2.4916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,1.3761E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,6.4548E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.1375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,1.8633E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.1767E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.1306E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,2.0601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.6745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.5253E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,2.1653E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,9.8803E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,8.7201E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,1.0577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,1.1955E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.3704E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.6571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,1.6401E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,7.7222E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.0830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.6224E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.8065E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,5.0096E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.7562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.8583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.3885E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.7868E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,2.2377E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.7836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.5962E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,2.2289E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,1.8045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,1.5937E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,1.4578E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,1.3037E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,2.6577E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,2.9703E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,1.4707E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,7.4250E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,2.0885E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.8342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.6807E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.3705E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,5.5615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,6.2851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,3.7465E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,1.8897E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.5209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.1089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.1528E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,5.3147E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,4.3117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.3341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,2.6754E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.8959E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.2197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.0667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,9.4096E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,8.5739E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,9.0179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.0087E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,6.2611E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.1717E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,6.3001E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,5.9950E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,6.1741E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,5.1808E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.6404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.2195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,7.6544E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.0371E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.6141E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.6198E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.2378E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.4708E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,2.3328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,2.6889E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,1.5924E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,8.0595E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,2.3118E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,1.8020E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,1.4220E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,1.9836E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,2.2136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,1.9980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,1.7171E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,1.2589E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,4.2008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,4.6773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,2.9847E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,1.5559E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,2.2840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,1.7983E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,1.4890E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,2.0674E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,3.1602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,2.9544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,2.9001E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,2.3517E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,8.3287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,9.2786E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,5.9137E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.0812E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,5.4246E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,5.1544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,4.7600E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.4222E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.5561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.5271E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.9696E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.4147E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,8.6546E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,8.8691E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,6.5320E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,3.9526E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,3.8199E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,3.3409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,3.4226E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,3.1120E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.6612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,3.7699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,3.3234E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.5938E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,4.7353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,4.3367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,3.9548E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,3.1496E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,8.3517E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,9.3506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.7682E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.7608E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.3293E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.2759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.8665E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.7861E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.7785E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.7464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.0394E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.3393E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.8197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.4014E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.4266E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.5255E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,2.2003E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,1.8645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,2.0300E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,2.2933E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,4.6877E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,3.7505E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,3.2362E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,4.5557E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,2.7545E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,2.4587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,2.3844E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,2.1313E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,3.3563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,3.7892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,2.2844E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,1.1107E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,3.2878E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,2.9965E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,2.8757E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,2.6681E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.9143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.7506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.5982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.4944E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,4.4799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,5.1699E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,2.6517E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,1.0520E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,5.2890E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,4.7259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,4.8605E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,4.5231E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,4.4326E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,3.5395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,2.9232E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,3.9639E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,3.1663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,2.8814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,2.8311E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,2.4732E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,7.0372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,7.8828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,4.7052E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.2284E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.8402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.2828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.3275E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,7.1656E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,4.1396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.3116E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.7395E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.7609E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.4354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.4294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.1595E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,2.1384E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,5.0310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,5.5663E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,3.3731E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,1.6764E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,3.9824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,3.7500E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,3.3725E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,2.2849E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,1.7133E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,1.3847E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,1.1130E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,1.4871E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,5.5424E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,5.1947E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,5.0698E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,4.2089E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,3.7841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,4.1814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,2.4330E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,1.0726E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,4.3585E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,4.0996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,3.8289E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,3.2041E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,4.2687E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,3.4723E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,3.0303E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,4.0819E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,4.8176E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,4.4777E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,4.4409E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,3.5045E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,2.9865E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,3.1599E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,2.3542E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,1.3742E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,6.8336E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,6.4020E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,6.4475E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,5.5686E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,2.9753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,2.4573E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,2.2127E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,3.0099E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,3.6985E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,3.5501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,2.9487E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,2.0657E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,6.9937E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,7.7875E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,4.9625E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,2.5807E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,9.3098E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,8.7233E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,8.7848E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,7.5874E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,3.0084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,2.3416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,1.7801E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,2.3829E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,5.8234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,5.7132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,5.0397E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,3.2315E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.4854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,7.2498E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,3.9748E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,1.7526E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.6519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.2280E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.2118E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,5.2382E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.4916E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,5.2835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,4.5388E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.1524E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.8947E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.6806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.3179E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,1.7048E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,3.4820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,3.8075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,2.4762E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,1.2895E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,4.0437E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,3.6555E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,3.1888E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,2.6141E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,5.2434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,4.2682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,3.7205E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,5.0100E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,6.5542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,6.1145E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,6.2522E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,5.4014E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,6.4407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,7.2519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,4.0203E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,1.8398E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,5.1650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,4.7827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,3.9474E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,2.9446E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,3.9527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,3.2166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,2.7433E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,3.5533E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,6.6079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,6.1551E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,5.2059E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,4.3369E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,6.4760E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,7.2418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,4.4137E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,2.1834E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,6.6842E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,6.2629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,6.2999E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,5.4218E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,3.1060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,2.5546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,2.2382E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,2.9617E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,2.4921E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,2.4663E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,1.8955E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,1.4246E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,5.9924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,6.7036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,4.0662E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,1.9528E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,3.4613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,3.2705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,3.0740E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,2.2736E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,1.9791E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,1.6618E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,1.3189E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,1.4742E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,3.4078E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,3.1780E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,2.8827E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,2.1277E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,3.3795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,3.7490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,2.1435E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,1.0032E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,6.0588E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,5.6243E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,5.0885E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,4.2887E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,3.6960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,3.0204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,2.3611E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,2.9129E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,2.6483E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,2.5050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,2.3904E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,1.6328E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,1.1931E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,1.2016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,9.9289E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,6.1177E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,3.2870E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,2.9877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,3.0288E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,3.0554E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.7156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.2508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,1.6491E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,1.8153E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,6.0733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,5.6035E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,5.5903E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,4.5565E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,9.0020E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,8.9325E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,8.0658E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,5.1046E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,4.0734E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,3.6375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,3.8086E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,3.3978E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,3.4044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,2.7696E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,2.4129E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,3.2254E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,5.6223E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,5.2187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,5.1330E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,4.0873E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_1,CONFERENCE_93_REFERENCEPOINT1,4.1810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_1,CONFERENCE_93_REFERENCEPOINT1,4.7068E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_1,CONFERENCE_93_REFERENCEPOINT1,2.4345E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_1,CONFERENCE_93_REFERENCEPOINT1,1.0324E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_2,CONFERENCE_93_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_2,CONFERENCE_93_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_2,CONFERENCE_93_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_2,CONFERENCE_93_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_3,CONFERENCE_93_REFERENCEPOINT1,2.3197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_3,CONFERENCE_93_REFERENCEPOINT1,1.9043E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_3,CONFERENCE_93_REFERENCEPOINT1,1.5423E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_3,CONFERENCE_93_REFERENCEPOINT1,1.9278E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_4,CONFERENCE_93_REFERENCEPOINT1,3.9797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_4,CONFERENCE_93_REFERENCEPOINT1,3.6397E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_4,CONFERENCE_93_REFERENCEPOINT1,2.9341E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_93_DAYLIGHT,CONFERENCE_93,CONFERENCE_93_WINDOW_4,CONFERENCE_93_REFERENCEPOINT1,2.1253E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,5.4561E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,5.5826E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,4.0303E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,2.2666E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,3.9129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,3.4623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,3.7278E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,3.6420E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,3.2127E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,2.6153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,2.3462E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,3.2425E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,3.1903E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,3.5563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,1.7535E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,8.4028E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,5.9604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,4.8497E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,4.3571E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,6.0781E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,5.4817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,5.0677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,5.1783E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,4.5745E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,7.0554E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,7.8534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,5.0196E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,2.6279E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.6243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.5074E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.3407E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.1853E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,9.6404E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,8.0901E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,6.3931E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,7.0523E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,2.6500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,2.5383E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,2.1379E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,1.4877E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,2.7128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,3.0510E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,1.3758E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_1,CONFERENCE_96_REFERENCEPOINT1,5.0063E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.4890E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.1589E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.3300E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_2,CONFERENCE_96_REFERENCEPOINT1,2.2715E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,2.4193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,1.8651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,1.4468E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_3,CONFERENCE_96_REFERENCEPOINT1,2.0108E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,2.8288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,2.7044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,2.2246E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_96_DAYLIGHT,CONFERENCE_96,CONFERENCE_96_WINDOW_4,CONFERENCE_96_REFERENCEPOINT1,1.5874E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,7.0341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,6.6627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,6.7935E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,5.7238E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,9.2929E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,8.1753E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,6.6561E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,7.2162E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,6.5332E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,7.3230E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.4382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.1440E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.2288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.0865E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.2429E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.2469E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.4492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.0235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.8880E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.5383E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,8.0449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,7.5508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,7.5823E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,6.5207E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,4.4344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,5.0011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,2.8793E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,1.3776E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,6.9505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,6.5113E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,6.5579E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,5.6639E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,2.7514E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,2.2375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,1.9505E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,2.6513E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,6.7845E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,5.9828E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,5.0394E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,5.8068E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,2.5895E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,2.7803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,1.9969E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,1.0998E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,6.3177E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,5.5569E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,4.5809E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,4.9010E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,5.2838E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,4.2674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,3.5567E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,4.6699E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,6.9861E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,6.5579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,6.5852E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,5.6651E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,5.6843E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,6.3734E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.8898E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,1.8189E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,6.8699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,6.5306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,6.5579E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,5.1908E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,1.2217E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,9.9579E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,6.8345E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,7.9554E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.3361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.2874E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.5175E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,1.4687E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_1,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_2,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_3,BREAK_ROOM_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,6.1267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,5.7501E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,5.7741E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_98_DAYLIGHT,BREAK_ROOM_98,BREAK_ROOM_98_WINDOW_4,BREAK_ROOM_98_REFERENCEPOINT1,4.9649E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,6.6457E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,6.8237E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,6.2202E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,4.4077E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.4880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.2807E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.2849E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.3209E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.0140E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,1.6228E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,1.4432E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.0250E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_1,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_2,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,1.6331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,1.3139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,1.0136E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_3,LOBBY_99_REFERENCEPOINT1,1.3609E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_99_DAYLIGHT,LOBBY_99,LOBBY_99_WINDOW_4,LOBBY_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,4.0911E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,4.5844E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,2.6913E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,1.3810E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,6.4692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,6.0570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,6.0938E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,5.2280E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,2.5023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,2.0395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,1.7646E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,2.3826E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,4.5134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,5.0281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,3.1956E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,1.6484E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,1.3534E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,1.1766E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,1.3576E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,1.4375E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,1.1034E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,9.8066E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,8.2102E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,8.6232E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,3.2611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,2.6249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,2.0734E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,2.6169E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.8305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.3768E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.6758E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,3.0229E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,4.9679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,5.5697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,3.6668E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,1.8889E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,6.1163E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,6.6537E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,5.6868E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,4.0749E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,2.5260E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,1.9909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,1.6827E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,2.4278E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,5.8476E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,5.4878E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,5.5059E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,4.7214E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,1.4562E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,1.5106E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,1.9108E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,1.6636E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,2.6099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,2.2487E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,2.5709E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,2.6882E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.9061E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.6113E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.4221E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.7364E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,3.7204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,3.5524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,2.9020E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,1.9304E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,6.8696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,7.6469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,4.8867E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,2.5571E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,5.7244E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,5.4094E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,5.6048E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,4.6515E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,3.1841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,2.5439E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,2.3917E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,3.5101E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,7.3017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,6.8537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,6.8823E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,5.9197E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,3.2743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,3.6456E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,2.3272E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,1.2144E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,4.0131E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,3.7761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,3.7808E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,3.1659E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,1.3335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,1.0388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,9.2735E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,1.4730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,2.3505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,2.2623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,1.8118E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,1.0987E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,1.7414E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,1.8472E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,1.3646E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,7.5666E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,6.6351E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,6.3154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.9367E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,4.3182E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,9.9966E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,1.0596E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,7.3389E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,3.8148E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,4.6546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,4.3323E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,4.4490E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,3.9509E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,3.5549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,2.8933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,2.5953E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,3.5879E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,3.3405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,2.9824E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,3.0182E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,2.5133E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,7.9863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,8.9257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,5.5898E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,2.7745E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,5.7437E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,5.3795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,5.5401E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,4.5615E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,3.2079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,2.5161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,2.4450E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,3.8730E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,6.5526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,6.2124E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,6.3960E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,5.3436E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,6.5275E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,7.2854E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,4.5939E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,2.3224E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,2.3515E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,2.3805E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,2.7539E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,3.3650E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,3.3401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,2.7157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,2.5542E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,3.7190E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,5.7038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,5.3535E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,5.3759E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,4.6231E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,8.9563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,9.9824E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,6.3387E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,3.2635E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,7.7944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,7.3034E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,7.3557E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,6.3569E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,5.4407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,4.3569E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,3.9439E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,5.7317E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,6.5638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,6.1256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,6.2126E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.1613E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,8.9146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,9.9931E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.2059E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,3.0514E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.0329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.5730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.8702E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.1754E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.4629E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.2026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,4.6349E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.5258E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.7092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.3050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.3308E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,4.4623E-003
Environment:WarmupDays,  7
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LOBBY_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1168374857,0.1862799148,Pass,Pass,6.7845290794E-003,1.0944664707E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1249817686,0.1913904436,Pass,Pass,7.1514722661E-003,1.0983419723E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1105315372,0.1780236650,Pass,Pass,6.4064903583E-003,1.0769664109E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1144646589,0.1755038623,Pass,Pass,6.4254032103E-003,1.0295228430E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1284068970,0.1925653794,Pass,Pass,7.3507740603E-003,1.1168463323E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1400729461,0.2108007318,Pass,Pass,7.8756236778E-003,1.1875652132E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1135499911,0.1813196685,Pass,Pass,6.5905526401E-003,1.0821012242E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1374994551,0.2064353841,Pass,Pass,7.9287175457E-003,1.1902488079E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1194160039,0.1761451713,Pass,Pass,6.5919140659E-003,9.8989726950E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1241083589,0.1900719762,Pass,Pass,6.9828239213E-003,1.0891789701E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1074737940,0.1818806447,Pass,Pass,6.3114272414E-003,1.0991032501E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1359839277,0.2057682209,Pass,Pass,7.9381978074E-003,1.2008953922E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1163085094,0.1863919895,Pass,Pass,6.7317219369E-003,1.0941927114E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1379216416,0.2070789834,Pass,Pass,8.0223592833E-003,1.2030270740E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1466626485,0.2170336640,Pass,Pass,8.4600864291E-003,1.2502534252E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1327089486,0.1948158939,Pass,Pass,7.6756090056E-003,1.0982907046E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1136908789,0.1821180902,Pass,Pass,6.5402596568E-003,1.0691351435E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1313106372,0.2009421228,Pass,Pass,7.6249679936E-003,1.1680585797E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1258081712,0.1949447766,Pass,Pass,7.3839130283E-003,1.1479729153E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1275367647,0.1942202783,Pass,Pass,7.1974694958E-003,1.1006355270E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1110460364,0.1828899700,Pass,Pass,6.4875922433E-003,1.0939989790E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1533918412,0.2117856990,Pass,Pass,8.7773693904E-003,1.2795274150E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1832021116,0.2552724934,Pass,Pass,1.0226802205E-002,1.4683558100E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1305777172,0.1993690826,Pass,Pass,7.4712659344E-003,1.1442577236E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1320110042,0.2017303160,Pass,Pass,7.6067260620E-003,1.1644699587E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1365059078,0.2058228593,Pass,Pass,7.9675044827E-003,1.2126323244E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1463975303,0.2157780659,Pass,Pass,8.2736074471E-003,1.2193555753E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1190680654,0.1869610953,Pass,Pass,6.8345399588E-003,1.0854352535E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1357301593,0.2056419381,Pass,Pass,7.7044766516E-003,1.2043624692E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1280363958,0.1964219836,Pass,Pass,7.5034156290E-003,1.1511859616E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1476378524,0.2159940898,Pass,Pass,8.4600993909E-003,1.2389408362E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1531641061,0.2200520082,Pass,Pass,8.6259624161E-003,1.2353203508E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1271019662,0.1974404139,Pass,Pass,7.2259940308E-003,1.1295042624E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1240994068,0.1930140670,Pass,Pass,7.1801750563E-003,1.1205584694E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1583281515,0.2212598574,Pass,Pass,8.9366048356E-003,1.2420620779E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1556338196,0.2215813825,Pass,Pass,8.8429700672E-003,1.2539118984E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1342062546,0.2017793747,Pass,Pass,7.8889491790E-003,1.1784139154E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1093783258,0.1824706970,Pass,Pass,6.3531354405E-003,1.0891881787E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1388644761,0.2068968512,Pass,Pass,7.9665843795E-003,1.1711415464E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1752293530,0.2397881396,Pass,Pass,9.8764812003E-003,1.4005712614E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1539329288,0.2109922349,Pass,Pass,8.1489019428E-003,1.1691908655E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1202771685,0.1888212418,Pass,Pass,6.8963660165E-003,1.0973194916E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1395259176,0.2021398426,Pass,Pass,7.8068487233E-003,1.1289678331E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1444983348,0.2150529154,Pass,Pass,8.1055801481E-003,1.2067599945E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1228904668,0.1936383694,Pass,Pass,7.0891437469E-003,1.1242504436E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1305982206,0.2004733261,Pass,Pass,7.5780582878E-003,1.1644506012E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1237443655,0.1942324011,Pass,Pass,7.0551188323E-003,1.1150626571E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1371199597,0.2084046755,Pass,Pass,7.7981457045E-003,1.1885412194E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1155876910,0.1795267990,Pass,Pass,6.4127924261E-003,1.0223259726E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1433378541,0.2113787511,Pass,Pass,8.0218264142E-003,1.1816899958E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1139843214,0.1848659453,Pass,Pass,6.5019514790E-003,1.0764750548E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1221392959,0.1921786979,Pass,Pass,7.0285019809E-003,1.1130004622E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1610974710,0.2255202299,Pass,Pass,9.2711245697E-003,1.2898942716E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1177725607,0.1754598072,Pass,Pass,6.1835069698E-003,9.4972510073E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1476070741,0.2133179366,Pass,Pass,8.4199336682E-003,1.2146153844E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1413462035,0.2099642583,Pass,Pass,8.2855396227E-003,1.2208590060E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1316299884,0.2020148686,Pass,Pass,7.2961065242E-003,1.1269895804E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1072883970,0.1825158912,Pass,Pass,6.2095773134E-003,1.0907426135E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1370777211,0.2076817051,Pass,Pass,7.8445134919E-003,1.1897570115E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1219358367,0.1882354099,Pass,Pass,6.9294408603E-003,1.0867962747E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1629845419,0.2307786572,Pass,Pass,9.2414495362E-003,1.3021744443E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1220553990,0.1936092884,Pass,Pass,6.8640479502E-003,1.1069161731E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1248918939,0.1897834123,Pass,Pass,7.2303537679E-003,1.0955196028E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1282282305,0.1926470556,Pass,Pass,7.3525372569E-003,1.1010366411E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1226250139,0.1918908843,Pass,Pass,7.0160173248E-003,1.1036980958E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1254545558,0.1941638549,Pass,Pass,7.2194918895E-003,1.1277712350E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1245125613,0.1924336015,Pass,Pass,6.9325584085E-003,1.0793961941E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1094792620,0.1835817129,Pass,Pass,6.3132850898E-003,1.0885222244E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1455134560,0.2094186408,Pass,Pass,8.1310417166E-003,1.1587787719E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1530209278,0.2224088152,Pass,Pass,8.5776447266E-003,1.2608087010E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1555082338,0.2217428300,Pass,Pass,8.6918320331E-003,1.2329155671E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1255978292,0.1877745112,Pass,Pass,6.9106726716E-003,1.0566034485E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1181583416,0.1870043327,Pass,Pass,6.7068694956E-003,1.0952030618E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1323178905,0.2014615529,Pass,Pass,7.3648321708E-003,1.1268787940E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1291835533,0.1928286065,Pass,Pass,7.1752983580E-003,1.0947858603E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1133199227,0.1839993998,Pass,Pass,6.4104603577E-003,1.0649960951E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1187786301,0.1815581045,Pass,Pass,6.7000203667E-003,1.0622878503E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1231823068,0.1949960755,Pass,Pass,6.9925447953E-003,1.1244897208E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1208905099,0.1886751691,Pass,Pass,6.7108252219E-003,1.0603264069E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1125219515,0.1849050008,Pass,Pass,6.4603798864E-003,1.0866722225E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1404533362,0.2108779767,Pass,Pass,7.9523197179E-003,1.1938771544E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1317322186,0.2006200309,Pass,Pass,7.3973472509E-003,1.1431869951E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1615552311,0.2313174759,Pass,Pass,9.2410061974E-003,1.3162195281E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1639940591,0.2290270389,Pass,Pass,9.1517863610E-003,1.2698727621E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1085096731,0.1826427800,Pass,Pass,6.2145987226E-003,1.0790063726E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1737058887,0.2340131371,Pass,Pass,9.6255096734E-003,1.2897882966E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1143034307,0.1776518748,Pass,Pass,6.2410231578E-003,1.0110332714E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1314746236,0.1997289437,Pass,Pass,7.4640229151E-003,1.1418471086E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1346479429,0.1731874959,Pass,Pass,6.6836990239E-003,9.2821746220E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1130590254,0.1842955386,Pass,Pass,6.3676809880E-003,1.0631893825E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1267068363,0.1965801407,Pass,Pass,7.1793526951E-003,1.1188309755E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1309111234,0.1993263404,Pass,Pass,7.2139965903E-003,1.1043444613E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1122743435,0.1854262336,Pass,Pass,6.3781869991E-003,1.0808787579E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1406443804,0.2192059575,Pass,Pass,7.6621264535E-003,1.2256977000E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1343119733,0.2029304268,Pass,Pass,7.4318102511E-003,1.1256449483E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1161310275,0.1859863323,Pass,Pass,6.5593053811E-003,1.0697423775E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1537993907,0.2226955227,Pass,Pass,8.8051110220E-003,1.2694935652E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1584433240,0.2265542715,Pass,Pass,8.6932286488E-003,1.2405124850E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1093446556,0.1835519911,Pass,Pass,6.2576762296E-003,1.0812969434E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1139835108,0.1842218060,Pass,Pass,6.4159704190E-003,1.0604214459E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1171761374,0.1809123076,Pass,Pass,6.6044700480E-003,1.0539262784E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1347970481,0.2057593673,Pass,Pass,7.6926751169E-003,1.1766525461E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1318828692,0.2049962661,Pass,Pass,7.3951878758E-003,1.1563092616E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1355824106,0.2056879741,Pass,Pass,7.4549883482E-003,1.1363653281E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1226531048,0.1909427691,Pass,Pass,6.9963336993E-003,1.0888607676E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1349550008,0.1993755475,Pass,Pass,7.7152634549E-003,1.1430000765E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1100206464,0.1837226648,Pass,Pass,6.2785760435E-003,1.0785345995E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1327780719,0.1995740397,Pass,Pass,7.1004426215E-003,1.0874584589E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1134498532,0.1833040127,Pass,Pass,6.3563607238E-003,1.0541383541E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1328566703,0.1966814814,Pass,Pass,7.6235481931E-003,1.1378422448E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1239200767,0.1938734410,Pass,Pass,6.8327949850E-003,1.0805216088E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1218320169,0.1903988603,Pass,Pass,6.8116319250E-003,1.0748957355E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1279226314,0.1954834389,Pass,Pass,7.2051582998E-003,1.1194184812E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1425083355,0.2102598338,Pass,Pass,7.7999107116E-003,1.1744019727E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1351713521,0.2054100010,Pass,Pass,7.5543226205E-003,1.1513383321E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1164331805,0.1858368366,Pass,Pass,6.4888453239E-003,1.0628184100E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1311957531,0.1983954474,Pass,Pass,7.3163905328E-003,1.1154829187E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1230877996,0.1914460035,Pass,Pass,6.7731090662E-003,1.0639401877E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1630015137,0.2302751594,Pass,Pass,8.9259627773E-003,1.2577195287E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1229561138,0.1934648682,Pass,Pass,6.9418938800E-003,1.1004911348E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1420812412,0.2126242209,Pass,Pass,8.1181354377E-003,1.2128197261E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1126744206,0.1838297111,Pass,Pass,6.3052021523E-003,1.0577267670E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1249760538,0.1957800998,Pass,Pass,7.0250382411E-003,1.1083653046E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1209393227,0.1906275226,Pass,Pass,6.6927244432E-003,1.0613486663E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1405605463,0.2120641659,Pass,Pass,7.8807270415E-003,1.1899130746E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1434585160,0.2173608431,Pass,Pass,7.8500476040E-003,1.1841733899E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1341708330,0.2046755121,Pass,Pass,7.3349058232E-003,1.1244215082E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1258925739,0.1801412920,Pass,Pass,6.6785402831E-003,1.0022029680E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1226974807,0.1934297360,Pass,Pass,6.8929018824E-003,1.0967861096E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1228865306,0.1904495077,Pass,Pass,6.7464591574E-003,1.0566294733E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1070904336,0.1821256694,Pass,Pass,6.0509965879E-003,1.0679611094E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1462590131,0.2162508543,Pass,Pass,8.2057620942E-003,1.2110377724E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1458828442,0.2145516070,Pass,Pass,7.8977157569E-003,1.2408093615E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1200703849,0.1904854418,Pass,Pass,6.5671575922E-003,1.0590718562E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1651315489,0.2328619264,Pass,Pass,8.9884450418E-003,1.2651727410E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1349698358,0.2067492173,Pass,Pass,7.4748684422E-003,1.1495896535E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1532419095,0.2256223197,Pass,Pass,8.5705770977E-003,1.2606345173E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1242212826,0.1920394398,Pass,Pass,6.7701455450E-003,1.0569256371E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1067929350,0.1829121093,Pass,Pass,6.0417683441E-003,1.0724739274E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1218133163,0.1921440232,Pass,Pass,6.8349147962E-003,1.0890833696E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1259150060,0.1969536648,Pass,Pass,7.1310983369E-003,1.1213389837E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1343332843,0.2025811436,Pass,Pass,7.3408097518E-003,1.1179867969E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1349193731,0.2052586842,Pass,Pass,7.3677329920E-003,1.1260719972E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1202492501,0.1888841812,Pass,Pass,6.6013284626E-003,1.0721449617E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1230814428,0.1870667555,Pass,Pass,6.7120078443E-003,1.0439946897E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1232744102,0.1872815917,Pass,Pass,6.6000418733E-003,1.0274784575E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1137558738,0.1840726990,Pass,Pass,6.2269435200E-003,1.0469892173E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1325665534,0.2043255121,Pass,Pass,7.3019217969E-003,1.1320788574E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1252738584,0.1964762137,Pass,Pass,6.9633258207E-003,1.1010582997E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1312819277,0.2042957362,Pass,Pass,7.3376860417E-003,1.1486945699E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1268426756,0.1968827934,Pass,Pass,6.8971186914E-003,1.0799957014E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1382792438,0.2103274322,Pass,Pass,7.7982698344E-003,1.1626359051E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1412408513,0.2038339337,Pass,Pass,7.6537019188E-003,1.1301351422E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1318599407,0.2024501149,Pass,Pass,7.2638653846E-003,1.1212059236E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1189409753,0.1863128739,Pass,Pass,6.6003517947E-003,1.0492923583E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1230468663,0.1791735802,Pass,Pass,6.6309818241E-003,9.6972950824E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1216233304,0.1910639638,Pass,Pass,6.6468343098E-003,1.0579449323E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1122412176,0.1855291500,Pass,Pass,6.2943501530E-003,1.0687967986E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1327752903,0.2046176590,Pass,Pass,7.2061831050E-003,1.1185166151E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1168419196,0.1749653509,Pass,Pass,6.1686199389E-003,9.6899963158E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1192343892,0.1902107501,Pass,Pass,6.4527975447E-003,1.0498750626E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1106835984,0.1838347186,Pass,Pass,6.1391750270E-003,1.0557204180E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1380940230,0.2102779787,Pass,Pass,7.5873708267E-003,1.1596705414E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1701572822,0.2360385243,Pass,Pass,9.1723134094E-003,1.2714855036E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1185500529,0.1892279844,Pass,Pass,6.5616104555E-003,1.0643657948E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1353937734,0.2077701277,Pass,Pass,7.4836766778E-003,1.1527572759E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1282321528,0.1979453026,Pass,Pass,6.9803885430E-003,1.0856671194E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1070869963,0.1835224090,Pass,Pass,6.0318483527E-003,1.0708847932E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1050337426,0.1745286239,Pass,Pass,5.6387429280E-003,9.8204478582E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1493615681,0.2206611031,Pass,Pass,8.3016084776E-003,1.2229334590E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1339896220,0.1999362527,Pass,Pass,7.2455281446E-003,1.1003152527E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1438178978,0.2161669052,Pass,Pass,7.8903161669E-003,1.1888130238E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1568423129,0.2128365143,Pass,Pass,8.6558191247E-003,1.2013865316E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1291031847,0.1988850119,Pass,Pass,7.0865877355E-003,1.0984043984E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1209979424,0.1870740062,Pass,Pass,6.7212312643E-003,1.0444559220E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1416264043,0.2077740912,Pass,Pass,8.0167592732E-003,1.1584110794E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1263145537,0.1881743960,Pass,Pass,6.8884829239E-003,1.0229985010E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1094235540,0.1839892275,Pass,Pass,6.1436538437E-003,1.0661086990E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1644481165,0.2286883759,Pass,Pass,8.8936182090E-003,1.2934518666E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1578541564,0.2206775787,Pass,Pass,8.2656350301E-003,1.2180616290E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1341095620,0.2038044059,Pass,Pass,7.3974122294E-003,1.1411616709E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1323520321,0.2028990806,Pass,Pass,7.4346316216E-003,1.1416286353E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1282748317,0.1968111156,Pass,Pass,6.9480649984E-003,1.0732799573E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1136757805,0.1860987076,Pass,Pass,6.3690249422E-003,1.0684776067E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1739881278,0.2307073122,Pass,Pass,9.5682189662E-003,1.3158606877E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1273586933,0.1954015974,Pass,Pass,6.9072363980E-003,1.0673831816E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1500089307,0.2185526277,Pass,Pass,8.3444733638E-003,1.2107824550E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1280949273,0.1983642541,Pass,Pass,7.1210197902E-003,1.1080363522E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1339379724,0.2052958680,Pass,Pass,7.5549679329E-003,1.1595426595E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1286562213,0.1935405203,Pass,Pass,6.9868005347E-003,1.0709025987E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1425554064,0.2142095187,Pass,Pass,7.8482070225E-003,1.1801471838E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1184726833,0.1882183793,Pass,Pass,6.5576599323E-003,1.0544886164E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1254956335,0.1949930411,Pass,Pass,7.0275493950E-003,1.0875978085E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1519613106,0.2184464172,Pass,Pass,8.2320713138E-003,1.1732127560E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1488704091,0.2175971008,Pass,Pass,8.1104798416E-003,1.2043892864E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1650095523,0.2264705878,Pass,Pass,8.9358179373E-003,1.2394032405E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1373604440,0.2107470802,Pass,Pass,7.6332845879E-003,1.1744271462E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1469340649,0.2133221530,Pass,Pass,7.8573165772E-003,1.1542087468E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1596341786,0.2338771475,Pass,Pass,8.9437988179E-003,1.2906451187E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1215220286,0.1892433156,Pass,Pass,6.6385057408E-003,1.0570839164E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1460717653,0.2161225947,Pass,Pass,8.0718802271E-003,1.1920660513E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1278553754,0.1945408056,Pass,Pass,7.0909186265E-003,1.0895572927E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1289912844,0.1963323391,Pass,Pass,6.9210717228E-003,1.0692576103E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1466323765,0.2174433337,Pass,Pass,8.0865155428E-003,1.1978377760E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1474144608,0.2154243158,Pass,Pass,7.9141522308E-003,1.1726327041E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1272040056,0.1983623305,Pass,Pass,7.0502117490E-003,1.1065708421E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1544704711,0.2225323075,Pass,Pass,8.6890752019E-003,1.2173598582E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1367393467,0.2088513931,Pass,Pass,7.5103607343E-003,1.1511042994E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1192331821,0.1898184646,Pass,Pass,6.5377174356E-003,1.0582094144E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1336413632,0.2042724529,Pass,Pass,7.3510516407E-003,1.1275655143E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1478254377,0.2185910026,Pass,Pass,7.9339692683E-003,1.1751040958E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1355464882,0.2080732924,Pass,Pass,7.4043341750E-003,1.1423480422E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1878906530,0.2505359243,Pass,Pass,1.0117047063E-002,1.3661452327E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1434882057,0.2078502934,Pass,Pass,8.1898009069E-003,1.1672146391E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1158325829,0.1872894784,Pass,Pass,6.3997349087E-003,1.0584808713E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1312687388,0.2039548026,Pass,Pass,7.1036431046E-003,1.1117784807E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1233077499,0.1934092810,Pass,Pass,6.7746657846E-003,1.0758366435E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1531222925,0.2222283348,Pass,Pass,8.5477454324E-003,1.2346991111E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1395293903,0.2109332781,Pass,Pass,7.4650648627E-003,1.1325487631E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1564223175,0.2216846024,Pass,Pass,8.4749851724E-003,1.1989637352E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1771880303,0.2406110393,Pass,Pass,9.5887376316E-003,1.2953070361E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1173162051,0.1901652282,Pass,Pass,6.4693676860E-003,1.0705965553E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1328404656,0.2052923328,Pass,Pass,7.2438096823E-003,1.1257090974E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1302753612,0.1916225113,Pass,Pass,6.8579205280E-003,1.0130437482E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1108699334,0.1827850497,Pass,Pass,5.9571477492E-003,1.0283577185E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1306001750,0.2013378650,Pass,Pass,7.1401325977E-003,1.1068833607E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1491420204,0.2137873096,Pass,Pass,7.8079980807E-003,1.1254941627E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1272182685,0.1872937498,Pass,Pass,6.6066729419E-003,1.0119451466E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1379540222,0.2008745919,Pass,Pass,7.3992912289E-003,1.1405679575E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1352210396,0.2046090475,Pass,Pass,7.4425724278E-003,1.1087031667E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1553740211,0.2253466434,Pass,Pass,8.4166513469E-003,1.2194475535E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1096527564,0.1808811959,Pass,Pass,5.9613213559E-003,1.0169809121E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1077790603,0.1839313298,Pass,Pass,5.9783203506E-003,1.0578449407E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1281050051,0.1996604166,Pass,Pass,6.9895816606E-003,1.0976797392E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1395675230,0.2115690250,Pass,Pass,7.6252306042E-003,1.1578877656E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1307173563,0.2012450179,Pass,Pass,7.2567861738E-003,1.1211724151E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1373650780,0.2078800458,Pass,Pass,7.3258115389E-003,1.1141580912E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1684703597,0.2347271419,Pass,Pass,9.1820790607E-003,1.2730996013E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1130891586,0.1849462109,Pass,Pass,6.1004140926E-003,1.0400578382E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1289259034,0.1891421100,Pass,Pass,6.6997725881E-003,1.0268094352E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1086253290,0.1848345555,Pass,Pass,6.0161721878E-003,1.0595637939E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1531747184,0.2082079985,Pass,Pass,7.9604433596E-003,1.1162574476E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1360988272,0.2031170927,Pass,Pass,7.4373941143E-003,1.1229767677E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1096985263,0.1813367327,Pass,Pass,5.9546794932E-003,1.0275129914E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1283813660,0.1905096980,Pass,Pass,6.8562338192E-003,1.0516058968E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1187149388,0.1886672920,Pass,Pass,6.4667859054E-003,1.0564390610E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1771632161,0.2399362704,Pass,Pass,9.6923020182E-003,1.3030280951E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1173219991,0.1881928311,Pass,Pass,6.3746989873E-003,1.0439934356E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1324926494,0.2043341778,Pass,Pass,7.2327774679E-003,1.1209042158E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1072945793,0.1845433183,Pass,Pass,5.9320368207E-003,1.0589183900E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1455859179,0.2158764987,Pass,Pass,7.9761706039E-003,1.1808386266E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1153522289,0.1884025916,Pass,Pass,6.3528777547E-003,1.0622642479E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1469858910,0.2181517315,Pass,Pass,7.7986418600E-003,1.1601806390E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1402704390,0.2161123256,Pass,Pass,7.5807742992E-003,1.1759071327E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1608202580,0.2307752559,Pass,Pass,8.5197098655E-003,1.2208394170E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1131672000,0.1862009935,Pass,Pass,6.1831759379E-003,1.0463768804E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1810155114,0.2417063214,Pass,Pass,9.7361356730E-003,1.2911526904E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1187715436,0.1904122740,Pass,Pass,6.4035900224E-003,1.0461928134E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1209743609,0.1939903677,Pass,Pass,6.5722304642E-003,1.0729629692E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1309116857,0.2015036489,Pass,Pass,6.9731135800E-003,1.0783567176E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1433244079,0.2074957596,Pass,Pass,7.2834690612E-003,1.1461256971E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1193137211,0.1907057668,Pass,Pass,6.4265389732E-003,1.0489373480E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1223613880,0.1927787663,Pass,Pass,6.5917600365E-003,1.0630069283E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1292469276,0.2001800723,Pass,Pass,6.8402325227E-003,1.0698714741E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1117536352,0.1844303961,Pass,Pass,6.1045316079E-003,1.0447385684E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1486435726,0.2233382010,Pass,Pass,7.8987395932E-003,1.1980190788E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1429235523,0.2126656743,Pass,Pass,7.6046843697E-003,1.1328724536E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1152460804,0.1871658434,Pass,Pass,6.2181152058E-003,1.0354009604E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1280795832,0.2004031551,Pass,Pass,6.9985192238E-003,1.1037023288E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1338813971,0.2068327101,Pass,Pass,7.2337094191E-003,1.1244700664E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1893077771,0.2519893406,Pass,Pass,9.9573548493E-003,1.3245982017E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1242274124,0.1957994581,Pass,Pass,6.7768018382E-003,1.0778481369E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1287632127,0.1998309968,Pass,Pass,6.7576425798E-003,1.0609886498E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1370770884,0.2104132139,Pass,Pass,7.3571759127E-003,1.1347357552E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1138800309,0.1855736393,Pass,Pass,6.1460484805E-003,1.0306419595E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1315468868,0.2058757722,Pass,Pass,7.0769629176E-003,1.1160988334E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1307018062,0.2057155180,Pass,Pass,7.0837133611E-003,1.1245978138E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1270077715,0.1945041047,Pass,Pass,6.7625414947E-003,1.0338307299E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1066612650,0.1841008579,Pass,Pass,5.8419337386E-003,1.0496123485E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1352920507,0.2085367089,Pass,Pass,7.3587423752E-003,1.1393080118E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1419344807,0.2137073050,Pass,Pass,7.6990235253E-003,1.1179537603E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1180052782,0.1903981615,Pass,Pass,6.4184639195E-003,1.0566659182E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1451904232,0.2155528926,Pass,Pass,7.7907908718E-003,1.1568407560E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1373829500,0.2055944869,Pass,Pass,7.1536374272E-003,1.0763342308E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1326536255,0.2024216847,Pass,Pass,6.9502178605E-003,1.0809874956E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1135182159,0.1870213701,Pass,Pass,6.1242031891E-003,1.0376115207E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1354372183,0.2073153807,Pass,Pass,7.2808627010E-003,1.1206310823E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1301527485,0.2012895835,Pass,Pass,7.1262736895E-003,1.1085524715E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1249813482,0.1969724296,Pass,Pass,6.5654613256E-003,1.0513000330E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1297227942,0.2039545218,Pass,Pass,6.9050897076E-003,1.0969055233E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1127763985,0.1857879040,Pass,Pass,6.0725244995E-003,1.0305056033E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1225282428,0.1938679354,Pass,Pass,6.6472165329E-003,1.0655235162E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1076120455,0.1852366023,Pass,Pass,5.8947786116E-003,1.0531174626E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1289686997,0.1997836172,Pass,Pass,7.0351002383E-003,1.0960371000E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1233986048,0.1907800057,Pass,Pass,6.4705941971E-003,1.0231826769E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1343232054,0.2004104747,Pass,Pass,7.0756177954E-003,1.0660415910E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1212105890,0.1930194417,Pass,Pass,6.4780335502E-003,1.0481032543E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1267289776,0.1998408357,Pass,Pass,6.8766493308E-003,1.0948260594E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1364262793,0.2066952010,Pass,Pass,7.1712439680E-003,1.0930993318E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1325298436,0.2055778951,Pass,Pass,7.1083630039E-003,1.1101634026E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1207452973,0.1924331804,Pass,Pass,6.5799288620E-003,1.0458260650E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1399149489,0.2123321734,Pass,Pass,7.5542432810E-003,1.1486097819E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1386299685,0.2099455885,Pass,Pass,7.2452423833E-003,1.1025176300E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1619803460,0.2289108027,Pass,Pass,8.7171686680E-003,1.2273038560E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1327434655,0.2050709547,Pass,Pass,6.9459485307E-003,1.0826524903E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1131825932,0.1866025857,Pass,Pass,6.0468269950E-003,1.0271989044E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1327586886,0.2058513706,Pass,Pass,7.1810721330E-003,1.1202515779E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1151323561,0.1773203184,Pass,Pass,5.7767890698E-003,9.2498989260E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1830753162,0.2475704681,Pass,Pass,9.4163669382E-003,1.3033482612E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1151032684,0.1868278932,Pass,Pass,6.2684983569E-003,1.0247218768E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1088636778,0.1849398937,Pass,Pass,5.9169800193E-003,1.0423994382E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1388768937,0.2052174717,Pass,Pass,7.4526382803E-003,1.1024363510E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1784095326,0.2372046194,Pass,Pass,9.4502401310E-003,1.2492803639E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1112079558,0.1857408628,Pass,Pass,5.9324994673E-003,1.0250678173E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1196523190,0.1931202389,Pass,Pass,6.4016443372E-003,1.0554472698E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1384120467,0.2106827836,Pass,Pass,7.5212702870E-003,1.1476276403E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1536065639,0.2228252039,Pass,Pass,8.2642227192E-003,1.1953536283E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1614625439,0.2116409968,Pass,Pass,7.9121238524E-003,1.0360244467E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1176179862,0.1885361573,Pass,Pass,6.3066358421E-003,1.0327179093E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1238329668,0.1943447438,Pass,Pass,6.7107904419E-003,1.0643799066E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1096070786,0.1859157480,Pass,Pass,5.9619551490E-003,1.0468433341E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1422344169,0.2145018746,Pass,Pass,7.6160208026E-003,1.1514359176E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1794801508,0.2370736335,Pass,Pass,9.5254374873E-003,1.2594934570E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1274067539,0.1935416280,Pass,Pass,6.8428158094E-003,1.0670368729E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1463946008,0.2174093003,Pass,Pass,7.8581182202E-003,1.1660792381E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1293798366,0.1995085198,Pass,Pass,7.0346623291E-003,1.0912646566E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1242988390,0.1935250742,Pass,Pass,6.5511587376E-003,1.0310247806E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1170717049,0.1895708318,Pass,Pass,6.3381449643E-003,1.0494180940E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_86,RunPeriod: YEAR ROUND RUN PERIOD,0.1415703700,0.2132462481,Pass,Pass,7.5378599960E-003,1.1389900368E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_86,RunPeriod: YEAR ROUND RUN PERIOD,0.1308441834,0.2003855247,Pass,Pass,6.8618178469E-003,1.0593304505E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_86,RunPeriod: YEAR ROUND RUN PERIOD,0.1618581476,0.2320797639,Pass,Pass,8.6220734530E-003,1.2327867166E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_87,RunPeriod: YEAR ROUND RUN PERIOD,0.1317017772,0.2013165871,Pass,Pass,6.8998680839E-003,1.0618376563E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1256008252,0.1968908303,Pass,Pass,6.6825548640E-003,1.0579636843E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1268744349,0.1953280600,Pass,Pass,6.8433596010E-003,1.0573366643E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1293070695,0.2006233917,Pass,Pass,6.9933374783E-003,1.0920093037E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1408573747,0.2113976557,Pass,Pass,7.3546877166E-003,1.1074075889E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1582914739,0.2314023993,Pass,Pass,8.4539417701E-003,1.2347328568E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1519138762,0.2232190950,Pass,Pass,8.2725137637E-003,1.1954666646E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1337984373,0.2008713287,Pass,Pass,7.2238969834E-003,1.0946324167E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1663995194,0.2362060472,Pass,Pass,8.7727864751E-003,1.2414207976E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1449346893,0.2164042296,Pass,Pass,7.5725747443E-003,1.1334446507E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1330350240,0.2051722670,Pass,Pass,7.1755549250E-003,1.1119369266E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1650533680,0.2324504793,Pass,Pass,8.5671139527E-003,1.2031389384E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1178758955,0.1911074851,Pass,Pass,6.2763887187E-003,1.0396791297E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1343612561,0.2076687104,Pass,Pass,7.1062023596E-003,1.1004486832E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1253521759,0.1968496073,Pass,Pass,6.7766814569E-003,1.0677748853E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1617005835,0.2313322515,Pass,Pass,8.4190293131E-003,1.2017289376E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1175279574,0.1872727609,Pass,Pass,6.1203242536E-003,1.0112271919E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1400300703,0.2133091847,Pass,Pass,7.3328843018E-003,1.1227684002E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1232102414,0.1947520289,Pass,Pass,6.3624518439E-003,1.0277688267E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1565872745,0.2261496947,Pass,Pass,8.0468191669E-003,1.1645133483E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1568423534,0.2210237933,Pass,Pass,8.1972868052E-003,1.1519688850E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1119175430,0.1848301681,Pass,Pass,5.8278272844E-003,9.9790474662E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1239424628,0.1861714861,Pass,Pass,6.4798805281E-003,9.9550946105E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1447298121,0.2179177588,Pass,Pass,7.7302133373E-003,1.1647698620E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1084238368,0.1860922344,Pass,Pass,5.8445937796E-003,1.0412869083E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1336560984,0.2063958081,Pass,Pass,6.8938628331E-003,1.0747357035E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1138994867,0.1864857227,Pass,Pass,6.1384405366E-003,1.0053807284E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1312935427,0.2029771067,Pass,Pass,7.0372618173E-003,1.0942048813E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1245259796,0.1945844953,Pass,Pass,6.4838364880E-003,1.0258112698E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1416394635,0.2155763565,Pass,Pass,7.4496628212E-003,1.1382596814E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1525097522,0.2112530116,Pass,Pass,7.3296555073E-003,1.0416266901E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1228915780,0.1967089852,Pass,Pass,6.4668084734E-003,1.0549021307E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1276096516,0.1860468989,Pass,Pass,6.5032507493E-003,9.7802125187E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1331449114,0.2070582317,Pass,Pass,6.9811414412E-003,1.0951232603E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1200056964,0.1816690588,Pass,Pass,6.1746262698E-003,9.7902764477E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_98,RunPeriod: YEAR ROUND RUN PERIOD,0.12798121