 Lights Internal Gains Nominal, MECHANICAL_15_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_15,51.51,1.0,278.142,5.400,278.142,0.000,0.300,0.200,0.500,1.000,General,0.000,278.142,27.814,278.1,0.000,55.628,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_15_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_15,28.35,1.0,306.195,10.800,306.195,0.000,0.300,0.200,0.500,1.000,General,0.000,306.195,30.619,306.2,0.000,61.239,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_15_LIGHTS,STORAGE_LIGHTING,STORAGE_15,44.98,1.0,242.902,5.400,242.902,0.000,0.300,0.200,0.500,1.000,General,0.000,242.902,24.290,242.9,0.000,48.580,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_16_LIGHTS,LOBBY_LIGHTING,LOBBY_16,135.53,6.0,1748.372,12.900,291.395,0.000,0.300,0.200,0.500,1.000,General,0.000,1748.372,174.837,1748.4,0.000,349.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_16_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_16,52.62,10.0,568.323,10.800,56.832,0.000,0.300,0.200,0.500,1.000,General,0.000,568.323,56.832,568.3,0.000,113.665,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_16_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_16,43.61,4.0,353.213,8.100,88.303,0.000,0.300,0.200,0.500,1.000,General,0.000,353.213,35.321,353.2,0.000,70.643,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_16_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_16,72.90,1.0,393.661,5.400,393.661,0.000,0.300,0.200,0.500,1.000,General,0.000,393.661,39.366,393.7,0.000,78.732,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_16,213.38,10.0,2304.463,10.800,230.446,0.000,0.300,0.200,0.500,1.000,General,0.000,2304.463,230.446,2304.5,0.000,460.893,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_16_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_16,24.04,1.0,259.587,10.800,259.587,0.000,0.300,0.200,0.500,1.000,General,0.000,259.587,25.959,259.6,0.000,51.917,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_16_LIGHTS,STORAGE_LIGHTING,STORAGE_16,45.70,1.0,246.763,5.400,246.763,0.000,0.300,0.200,0.500,1.000,General,0.000,246.763,24.676,246.8,0.000,49.353,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_17_LIGHTS,LOBBY_LIGHTING,LOBBY_17,93.12,4.0,1201.250,12.900,300.313,0.000,0.300,0.200,0.500,1.000,General,0.000,1201.250,120.125,1201.3,0.000,240.250,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_17_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_17,23.99,2.0,194.292,8.100,97.146,0.000,0.300,0.200,0.500,1.000,General,0.000,194.292,19.429,194.3,0.000,38.858,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_17_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_17,87.12,1.0,470.448,5.400,470.448,0.000,0.300,0.200,0.500,1.000,General,0.000,470.448,47.045,470.4,0.000,94.090,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_17,220.51,11.0,2381.459,10.800,216.496,0.000,0.300,0.200,0.500,1.000,General,0.000,2381.459,238.146,2381.5,0.000,476.292,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_17_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_17,37.91,1.0,409.440,10.800,409.440,0.000,0.300,0.200,0.500,1.000,General,0.000,409.440,40.944,409.4,0.000,81.888,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_17_LIGHTS,STORAGE_LIGHTING,STORAGE_17,24.40,1.0,131.745,5.400,131.745,0.000,0.300,0.200,0.500,1.000,General,0.000,131.745,13.175,131.7,0.000,26.349,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_18_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_18,91.75,18.0,990.952,10.800,55.053,0.000,0.300,0.200,0.500,1.000,General,0.000,990.952,99.095,991.0,0.000,198.190,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_18_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_18,55.13,5.0,446.554,8.100,89.311,0.000,0.300,0.200,0.500,1.000,General,0.000,446.554,44.655,446.6,0.000,89.311,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_18,376.84,18.0,4069.890,10.800,226.105,0.000,0.300,0.200,0.500,1.000,General,0.000,4069.890,406.989,4069.9,0.000,813.978,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_18_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_18,28.63,1.0,309.248,10.800,309.248,0.000,0.300,0.200,0.500,1.000,General,0.000,309.248,30.925,309.2,0.000,61.850,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_18_LIGHTS,STORAGE_LIGHTING,STORAGE_18,45.32,1.0,244.724,5.400,244.724,0.000,0.300,0.200,0.500,1.000,General,0.000,244.724,24.472,244.7,0.000,48.945,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_19_LIGHTS,LOBBY_LIGHTING,LOBBY_19,193.99,9.0,2502.456,12.900,278.051,0.000,0.300,0.200,0.500,1.000,General,0.000,2502.456,250.246,2502.5,0.000,500.491,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_19_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_19,54.47,10.0,588.230,10.800,58.823,0.000,0.300,0.200,0.500,1.000,General,0.000,588.230,58.823,588.2,0.000,117.646,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_19_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_19,23.43,2.0,189.810,8.100,94.905,0.000,0.300,0.200,0.500,1.000,General,0.000,189.810,18.981,189.8,0.000,37.962,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_19_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_19,62.73,1.0,338.766,5.400,338.766,0.000,0.300,0.200,0.500,1.000,General,0.000,338.766,33.877,338.8,0.000,67.753,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_19,275.31,13.0,2973.310,10.800,228.716,0.000,0.300,0.200,0.500,1.000,General,0.000,2973.310,297.331,2973.3,0.000,594.662,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_19_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_19,49.09,2.0,530.215,10.800,265.107,0.000,0.300,0.200,0.500,1.000,General,0.000,530.215,53.021,530.2,0.000,106.043,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_19_LIGHTS,STORAGE_LIGHTING,STORAGE_19,25.38,1.0,137.062,5.400,137.062,0.000,0.300,0.200,0.500,1.000,General,0.000,137.062,13.706,137.1,0.000,27.412,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_20_LIGHTS,LOBBY_LIGHTING,LOBBY_20,60.28,3.0,777.636,12.900,259.212,0.000,0.300,0.200,0.500,1.000,General,0.000,777.636,77.764,777.6,0.000,155.527,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_20_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_20,91.02,18.0,982.969,10.800,54.609,0.000,0.300,0.200,0.500,1.000,General,0.000,982.969,98.297,983.0,0.000,196.594,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_20_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_20,43.65,4.0,353.595,8.100,88.399,0.000,0.300,0.200,0.500,1.000,General,0.000,353.595,35.360,353.6,0.000,70.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_20_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_20,33.49,1.0,180.870,5.400,180.870,0.000,0.300,0.200,0.500,1.000,General,0.000,180.870,18.087,180.9,0.000,36.174,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_20,498.11,24.0,5379.543,10.800,224.148,0.000,0.300,0.200,0.500,1.000,General,0.000,5379.543,537.954,5379.5,0.000,1075.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_20_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_20,37.84,1.0,408.673,10.800,408.673,0.000,0.300,0.200,0.500,1.000,General,0.000,408.673,40.867,408.7,0.000,81.735,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_20_LIGHTS,STORAGE_LIGHTING,STORAGE_20,16.87,1.0,91.092,5.400,91.092,0.000,0.300,0.200,0.500,1.000,General,0.000,91.092,9.109,91.1,0.000,18.218,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_21_LIGHTS,LOBBY_LIGHTING,LOBBY_21,61.94,3.0,799.020,12.900,266.340,0.000,0.300,0.200,0.500,1.000,General,0.000,799.020,79.902,799.0,0.000,159.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_21_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_21,60.64,12.0,654.940,10.800,54.578,0.000,0.300,0.200,0.500,1.000,General,0.000,654.940,65.494,654.9,0.000,130.988,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_21_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_21,58.27,5.0,471.989,8.100,94.398,0.000,0.300,0.200,0.500,1.000,General,0.000,471.989,47.199,472.0,0.000,94.398,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_21_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_21,98.65,1.0,532.723,5.400,532.723,0.000,0.300,0.200,0.500,1.000,General,0.000,532.723,53.272,532.7,0.000,106.545,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_21,148.05,7.0,1598.952,10.800,228.422,0.000,0.300,0.200,0.500,1.000,General,0.000,1598.952,159.895,1599.0,0.000,319.790,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_21_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_21,31.13,1.0,336.193,10.800,336.193,0.000,0.300,0.200,0.500,1.000,General,0.000,336.193,33.619,336.2,0.000,67.239,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_21_LIGHTS,STORAGE_LIGHTING,STORAGE_21,38.88,1.0,209.961,5.400,209.961,0.000,0.300,0.200,0.500,1.000,General,0.000,209.961,20.996,210.0,0.000,41.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_22_LIGHTS,LOBBY_LIGHTING,LOBBY_22,168.99,8.0,2179.954,12.900,272.494,0.000,0.300,0.200,0.500,1.000,General,0.000,2179.954,217.995,2180.0,0.000,435.991,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_22_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_22,47.74,9.0,515.576,10.800,57.286,0.000,0.300,0.200,0.500,1.000,General,0.000,515.576,51.558,515.6,0.000,103.115,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_22_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_22,21.36,2.0,173.032,8.100,86.516,0.000,0.300,0.200,0.500,1.000,General,0.000,173.032,17.303,173.0,0.000,34.606,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_22_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_22,93.46,1.0,504.705,5.400,504.705,0.000,0.300,0.200,0.500,1.000,General,0.000,504.705,50.471,504.7,0.000,100.941,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_22,297.31,14.0,3210.912,10.800,229.351,0.000,0.300,0.200,0.500,1.000,General,0.000,3210.912,321.091,3210.9,0.000,642.182,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_22_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_22,40.13,2.0,433.357,10.800,216.678,0.000,0.300,0.200,0.500,1.000,General,0.000,433.357,43.336,433.4,0.000,86.671,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_22_LIGHTS,STORAGE_LIGHTING,STORAGE_22,27.97,1.0,151.013,5.400,151.013,0.000,0.300,0.200,0.500,1.000,General,0.000,151.013,15.101,151.0,0.000,30.203,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_23_LIGHTS,LOBBY_LIGHTING,LOBBY_23,79.60,3.0,1026.823,12.900,342.274,0.000,0.300,0.200,0.500,1.000,General,0.000,1026.823,102.682,1026.8,0.000,205.365,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_23_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_23,58.17,11.0,628.233,10.800,57.112,0.000,0.300,0.200,0.500,1.000,General,0.000,628.233,62.823,628.2,0.000,125.647,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_23_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_23,65.67,6.0,531.897,8.100,88.650,0.000,0.300,0.200,0.500,1.000,General,0.000,531.897,53.190,531.9,0.000,106.379,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_23_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_23,35.40,1.0,191.170,5.400,191.170,0.000,0.300,0.200,0.500,1.000,General,0.000,191.170,19.117,191.2,0.000,38.234,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_23,200.13,10.0,2161.382,10.800,216.138,0.000,0.300,0.200,0.500,1.000,General,0.000,2161.382,216.138,2161.4,0.000,432.276,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_23_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_23,22.37,1.0,241.578,10.800,241.578,0.000,0.300,0.200,0.500,1.000,General,0.000,241.578,24.158,241.6,0.000,48.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_24_LIGHTS,LOBBY_LIGHTING,LOBBY_24,167.20,8.0,2156.888,12.900,269.611,0.000,0.300,0.200,0.500,1.000,General,0.000,2156.888,215.689,2156.9,0.000,431.378,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_24_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_24,83.07,16.0,897.192,10.800,56.074,0.000,0.300,0.200,0.500,1.000,General,0.000,897.192,89.719,897.2,0.000,179.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_24_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_24,46.27,4.0,374.752,8.100,93.688,0.000,0.300,0.200,0.500,1.000,General,0.000,374.752,37.475,374.8,0.000,74.950,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_24_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_24,93.38,1.0,504.274,5.400,504.274,0.000,0.300,0.200,0.500,1.000,General,0.000,504.274,50.427,504.3,0.000,100.855,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_24,100.65,5.0,1086.996,10.800,217.399,0.000,0.300,0.200,0.500,1.000,General,0.000,1086.996,108.700,1087.0,0.000,217.399,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_24_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_24,47.05,2.0,508.167,10.800,254.084,0.000,0.300,0.200,0.500,1.000,General,0.000,508.167,50.817,508.2,0.000,101.633,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_24_LIGHTS,STORAGE_LIGHTING,STORAGE_24,41.08,1.0,221.842,5.400,221.842,0.000,0.300,0.200,0.500,1.000,General,0.000,221.842,22.184,221.8,0.000,44.368,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_25_LIGHTS,LOBBY_LIGHTING,LOBBY_25,79.26,3.0,1022.494,12.900,340.831,0.000,0.300,0.200,0.500,1.000,General,0.000,1022.494,102.249,1022.5,0.000,204.499,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_25_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_25,90.73,18.0,979.928,10.800,54.440,0.000,0.300,0.200,0.500,1.000,General,0.000,979.928,97.993,979.9,0.000,195.986,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_25_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_25,33.36,3.0,270.242,8.100,90.081,0.000,0.300,0.200,0.500,1.000,General,0.000,270.242,27.024,270.2,0.000,54.048,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_25_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_25,67.08,1.0,362.222,5.400,362.222,0.000,0.300,0.200,0.500,1.000,General,0.000,362.222,36.222,362.2,0.000,72.444,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_25,215.23,10.0,2324.468,10.800,232.447,0.000,0.300,0.200,0.500,1.000,General,0.000,2324.468,232.447,2324.5,0.000,464.894,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_25_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_25,23.22,1.0,250.798,10.800,250.798,0.000,0.300,0.200,0.500,1.000,General,0.000,250.798,25.080,250.8,0.000,50.160,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_25_LIGHTS,STORAGE_LIGHTING,STORAGE_25,18.30,1.0,98.806,5.400,98.806,0.000,0.300,0.200,0.500,1.000,General,0.000,98.806,9.881,98.8,0.000,19.761,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_26_LIGHTS,LOBBY_LIGHTING,LOBBY_26,68.09,3.0,878.307,12.900,292.769,0.000,0.300,0.200,0.500,1.000,General,0.000,878.307,87.831,878.3,0.000,175.661,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_26_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_26,43.00,8.0,464.367,10.800,58.046,0.000,0.300,0.200,0.500,1.000,General,0.000,464.367,46.437,464.4,0.000,92.873,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_26_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_26,60.03,6.0,486.222,8.100,81.037,0.000,0.300,0.200,0.500,1.000,General,0.000,486.222,48.622,486.2,0.000,97.244,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_26_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_26,50.87,1.0,274.684,5.400,274.684,0.000,0.300,0.200,0.500,1.000,General,0.000,274.684,27.468,274.7,0.000,54.937,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_26,258.47,12.0,2791.463,10.800,232.622,0.000,0.300,0.200,0.500,1.000,General,0.000,2791.463,279.146,2791.5,0.000,558.293,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_26_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_26,37.80,1.0,408.289,10.800,408.289,0.000,0.300,0.200,0.500,1.000,General,0.000,408.289,40.829,408.3,0.000,81.658,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_26_LIGHTS,STORAGE_LIGHTING,STORAGE_26,18.75,1.0,101.258,5.400,101.258,0.000,0.300,0.200,0.500,1.000,General,0.000,101.258,10.126,101.3,0.000,20.252,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_27_LIGHTS,LOBBY_LIGHTING,LOBBY_27,64.01,3.0,825.666,12.900,275.222,0.000,0.300,0.200,0.500,1.000,General,0.000,825.666,82.567,825.7,0.000,165.133,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_27_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_27,31.22,6.0,337.189,10.800,56.198,0.000,0.300,0.200,0.500,1.000,General,0.000,337.189,33.719,337.2,0.000,67.438,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_27_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_27,21.04,2.0,170.415,8.100,85.208,0.000,0.300,0.200,0.500,1.000,General,0.000,170.415,17.042,170.4,0.000,34.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_27_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_27,97.44,1.0,526.166,5.400,526.166,0.000,0.300,0.200,0.500,1.000,General,0.000,526.166,52.617,526.2,0.000,105.233,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_27_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_27,308.66,15.0,3333.500,10.800,222.233,0.000,0.300,0.200,0.500,1.000,General,0.000,3333.500,333.350,3333.5,0.000,666.700,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_27_LIGHTS,STORAGE_LIGHTING,STORAGE_27,45.29,1.0,244.570,5.400,244.570,0.000,0.300,0.200,0.500,1.000,General,0.000,244.570,24.457,244.6,0.000,48.914,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_28_LIGHTS,LOBBY_LIGHTING,LOBBY_28,96.44,4.0,1244.125,12.900,311.031,0.000,0.300,0.200,0.500,1.000,General,0.000,1244.125,124.412,1244.1,0.000,248.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_28_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_28,49.90,9.0,538.939,10.800,59.882,0.000,0.300,0.200,0.500,1.000,General,0.000,538.939,53.894,538.9,0.000,107.788,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_28_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_28,43.17,4.0,349.647,8.100,87.412,0.000,0.300,0.200,0.500,1.000,General,0.000,349.647,34.965,349.6,0.000,69.929,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_28_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_28,42.57,1.0,229.882,5.400,229.882,0.000,0.300,0.200,0.500,1.000,General,0.000,229.882,22.988,229.9,0.000,45.976,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_28_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_28,405.81,20.0,4382.757,10.800,219.138,0.000,0.300,0.200,0.500,1.000,General,0.000,4382.757,438.276,4382.8,0.000,876.551,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_28_LIGHTS,STORAGE_LIGHTING,STORAGE_28,46.02,1.0,248.497,5.400,248.497,0.000,0.300,0.200,0.500,1.000,General,0.000,248.497,24.850,248.5,0.000,49.699,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_29_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_29,65.21,13.0,704.252,10.800,54.173,0.000,0.300,0.200,0.500,1.000,General,0.000,704.252,70.425,704.3,0.000,140.850,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_29_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_29,54.58,5.0,442.101,8.100,88.420,0.000,0.300,0.200,0.500,1.000,General,0.000,442.101,44.210,442.1,0.000,88.420,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_29_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_29,60.74,1.0,328.004,5.400,328.004,0.000,0.300,0.200,0.500,1.000,General,0.000,328.004,32.800,328.0,0.000,65.601,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_29,472.01,23.0,5097.657,10.800,221.637,0.000,0.300,0.200,0.500,1.000,General,0.000,5097.657,509.766,5097.7,0.000,1019.531,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_29_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_29,42.00,2.0,453.653,10.800,226.826,0.000,0.300,0.200,0.500,1.000,General,0.000,453.653,45.365,453.7,0.000,90.731,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_29_LIGHTS,STORAGE_LIGHTING,STORAGE_29,24.07,1.0,129.967,5.400,129.967,0.000,0.300,0.200,0.500,1.000,General,0.000,129.967,12.997,130.0,0.000,25.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_30_LIGHTS,LOBBY_LIGHTING,LOBBY_30,115.09,5.0,1484.623,12.900,296.925,0.000,0.300,0.200,0.500,1.000,General,0.000,1484.623,148.462,1484.6,0.000,296.925,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_30_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_30,64.87,12.0,700.558,10.800,58.380,0.000,0.300,0.200,0.500,1.000,General,0.000,700.558,70.056,700.6,0.000,140.112,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_30_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_30,44.34,4.0,359.124,8.100,89.781,0.000,0.300,0.200,0.500,1.000,General,0.000,359.124,35.912,359.1,0.000,71.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_30_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_30,57.62,1.0,311.129,5.400,311.129,0.000,0.300,0.200,0.500,1.000,General,0.000,311.129,31.113,311.1,0.000,62.226,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_30,260.19,13.0,2810.040,10.800,216.157,0.000,0.300,0.200,0.500,1.000,General,0.000,2810.040,281.004,2810.0,0.000,562.008,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_30_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_30,36.06,1.0,389.445,10.800,389.445,0.000,0.300,0.200,0.500,1.000,General,0.000,389.445,38.944,389.4,0.000,77.889,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_30_LIGHTS,STORAGE_LIGHTING,STORAGE_30,34.98,1.0,188.892,5.400,188.892,0.000,0.300,0.200,0.500,1.000,General,0.000,188.892,18.889,188.9,0.000,37.778,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_31_LIGHTS,LOBBY_LIGHTING,LOBBY_31,151.17,7.0,1950.120,12.900,278.589,0.000,0.300,0.200,0.500,1.000,General,0.000,1950.120,195.012,1950.1,0.000,390.024,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_31_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_31,94.31,18.0,1018.580,10.800,56.588,0.000,0.300,0.200,0.500,1.000,General,0.000,1018.580,101.858,1018.6,0.000,203.716,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_31_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_31,53.17,1.0,287.126,5.400,287.126,0.000,0.300,0.200,0.500,1.000,General,0.000,287.126,28.713,287.1,0.000,57.425,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_31,382.59,19.0,4132.003,10.800,217.474,0.000,0.300,0.200,0.500,1.000,General,0.000,4132.003,413.200,4132.0,0.000,826.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_31_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_31,24.62,1.0,265.871,10.800,265.871,0.000,0.300,0.200,0.500,1.000,General,0.000,265.871,26.587,265.9,0.000,53.174,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_31_LIGHTS,STORAGE_LIGHTING,STORAGE_31,49.98,1.0,269.890,5.400,269.890,0.000,0.300,0.200,0.500,1.000,General,0.000,269.890,26.989,269.9,0.000,53.978,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_32_LIGHTS,LOBBY_LIGHTING,LOBBY_32,147.35,7.0,1900.797,12.900,271.542,0.000,0.300,0.200,0.500,1.000,General,0.000,1900.797,190.080,1900.8,0.000,380.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_32_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_32,39.95,3.0,323.598,8.100,107.866,0.000,0.300,0.200,0.500,1.000,General,0.000,323.598,32.360,323.6,0.000,64.720,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_32_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_32,95.29,1.0,514.568,5.400,514.568,0.000,0.300,0.200,0.500,1.000,General,0.000,514.568,51.457,514.6,0.000,102.914,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_32,339.25,16.0,3663.863,10.800,228.991,0.000,0.300,0.200,0.500,1.000,General,0.000,3663.863,366.386,3663.9,0.000,732.773,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_32_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_32,35.29,1.0,381.175,10.800,381.175,0.000,0.300,0.200,0.500,1.000,General,0.000,381.175,38.118,381.2,0.000,76.235,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_32_LIGHTS,STORAGE_LIGHTING,STORAGE_32,10.53,1.0,56.853,5.400,56.853,0.000,0.300,0.200,0.500,1.000,General,0.000,56.853,5.685,56.9,0.000,11.371,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_33_LIGHTS,LOBBY_LIGHTING,LOBBY_33,122.81,6.0,1584.283,12.900,264.047,0.000,0.300,0.200,0.500,1.000,General,0.000,1584.283,158.428,1584.3,0.000,316.857,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_33_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_33,55.10,11.0,595.119,10.800,54.102,0.000,0.300,0.200,0.500,1.000,General,0.000,595.119,59.512,595.1,0.000,119.024,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_33_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_33,77.02,7.0,623.854,8.100,89.122,0.000,0.300,0.200,0.500,1.000,General,0.000,623.854,62.385,623.9,0.000,124.771,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_33_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_33,72.59,1.0,391.997,5.400,391.997,0.000,0.300,0.200,0.500,1.000,General,0.000,391.997,39.200,392.0,0.000,78.399,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_33,123.74,6.0,1336.341,10.800,222.723,0.000,0.300,0.200,0.500,1.000,General,0.000,1336.341,133.634,1336.3,0.000,267.268,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_33_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_33,17.87,1.0,193.046,10.800,193.046,0.000,0.300,0.200,0.500,1.000,General,0.000,193.046,19.305,193.0,0.000,38.609,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_33_LIGHTS,STORAGE_LIGHTING,STORAGE_33,12.28,1.0,66.298,5.400,66.298,0.000,0.300,0.200,0.500,1.000,General,0.000,66.298,6.630,66.3,0.000,13.260,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_34_LIGHTS,LOBBY_LIGHTING,LOBBY_34,197.93,9.0,2553.320,12.900,283.702,0.000,0.300,0.200,0.500,1.000,General,0.000,2553.320,255.332,2553.3,0.000,510.664,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_34_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_34,89.79,17.0,969.716,10.800,57.042,0.000,0.300,0.200,0.500,1.000,General,0.000,969.716,96.972,969.7,0.000,193.943,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_34_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_34,32.04,3.0,259.553,8.100,86.518,0.000,0.300,0.200,0.500,1.000,General,0.000,259.553,25.955,259.6,0.000,51.911,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_34,241.80,12.0,2611.415,10.800,217.618,0.000,0.300,0.200,0.500,1.000,General,0.000,2611.415,261.142,2611.4,0.000,522.283,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_34_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_34,22.85,1.0,246.770,10.800,246.770,0.000,0.300,0.200,0.500,1.000,General,0.000,246.770,24.677,246.8,0.000,49.354,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_34_LIGHTS,STORAGE_LIGHTING,STORAGE_34,17.81,1.0,96.187,5.400,96.187,0.000,0.300,0.200,0.500,1.000,General,0.000,96.187,9.619,96.2,0.000,19.237,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_35_LIGHTS,LOBBY_LIGHTING,LOBBY_35,193.06,9.0,2490.510,12.900,276.723,0.000,0.300,0.200,0.500,1.000,General,0.000,2490.510,249.051,2490.5,0.000,498.102,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_35_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_35,32.36,6.0,349.467,10.800,58.244,0.000,0.300,0.200,0.500,1.000,General,0.000,349.467,34.947,349.5,0.000,69.893,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_35_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_35,56.29,5.0,455.934,8.100,91.187,0.000,0.300,0.200,0.500,1.000,General,0.000,455.934,45.593,455.9,0.000,91.187,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_35_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_35,84.98,1.0,458.870,5.400,458.870,0.000,0.300,0.200,0.500,1.000,General,0.000,458.870,45.887,458.9,0.000,91.774,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_35,222.89,11.0,2407.223,10.800,218.838,0.000,0.300,0.200,0.500,1.000,General,0.000,2407.223,240.722,2407.2,0.000,481.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_35_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_35,41.65,2.0,449.810,10.800,224.905,0.000,0.300,0.200,0.500,1.000,General,0.000,449.810,44.981,449.8,0.000,89.962,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_36_LIGHTS,LOBBY_LIGHTING,LOBBY_36,145.86,7.0,1881.625,12.900,268.804,0.000,0.300,0.200,0.500,1.000,General,0.000,1881.625,188.163,1881.6,0.000,376.325,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_36_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_36,99.91,19.0,1079.074,10.800,56.793,0.000,0.300,0.200,0.500,1.000,General,0.000,1079.074,107.907,1079.1,0.000,215.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_36_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_36,54.81,5.0,443.976,8.100,88.795,0.000,0.300,0.200,0.500,1.000,General,0.000,443.976,44.398,444.0,0.000,88.795,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_36_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_36,63.46,1.0,342.693,5.400,342.693,0.000,0.300,0.200,0.500,1.000,General,0.000,342.693,34.269,342.7,0.000,68.539,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_36,360.12,18.0,3889.333,10.800,216.074,0.000,0.300,0.200,0.500,1.000,General,0.000,3889.333,388.933,3889.3,0.000,777.867,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_36_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_36,21.09,1.0,227.731,10.800,227.731,0.000,0.300,0.200,0.500,1.000,General,0.000,227.731,22.773,227.7,0.000,45.546,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_36_LIGHTS,STORAGE_LIGHTING,STORAGE_36,42.65,1.0,230.304,5.400,230.304,0.000,0.300,0.200,0.500,1.000,General,0.000,230.304,23.030,230.3,0.000,46.061,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_37_LIGHTS,LOBBY_LIGHTING,LOBBY_37,78.01,3.0,1006.295,12.900,335.432,0.000,0.300,0.200,0.500,1.000,General,0.000,1006.295,100.630,1006.3,0.000,201.259,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_37_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_37,70.21,14.0,758.244,10.800,54.160,0.000,0.300,0.200,0.500,1.000,General,0.000,758.244,75.824,758.2,0.000,151.649,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_37_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_37,62.31,6.0,504.725,8.100,84.121,0.000,0.300,0.200,0.500,1.000,General,0.000,504.725,50.472,504.7,0.000,100.945,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_37_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_37,33.75,1.0,182.267,5.400,182.267,0.000,0.300,0.200,0.500,1.000,General,0.000,182.267,18.227,182.3,0.000,36.453,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_37,245.86,12.0,2655.333,10.800,221.278,0.000,0.300,0.200,0.500,1.000,General,0.000,2655.333,265.533,2655.3,0.000,531.067,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_37_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_37,46.86,2.0,506.088,10.800,253.044,0.000,0.300,0.200,0.500,1.000,General,0.000,506.088,50.609,506.1,0.000,101.218,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_37_LIGHTS,STORAGE_LIGHTING,STORAGE_37,30.94,1.0,167.061,5.400,167.061,0.000,0.300,0.200,0.500,1.000,General,0.000,167.061,16.706,167.1,0.000,33.412,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_38_LIGHTS,LOBBY_LIGHTING,LOBBY_38,98.50,4.0,1270.641,12.900,317.660,0.000,0.300,0.200,0.500,1.000,General,0.000,1270.641,127.064,1270.6,0.000,254.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_38_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_38,53.08,10.0,573.252,10.800,57.325,0.000,0.300,0.200,0.500,1.000,General,0.000,573.252,57.325,573.3,0.000,114.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_38_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_38,26.79,2.0,217.019,8.100,108.510,0.000,0.300,0.200,0.500,1.000,General,0.000,217.019,21.702,217.0,0.000,43.404,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_38_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_38,92.99,1.0,502.170,5.400,502.170,0.000,0.300,0.200,0.500,1.000,General,0.000,502.170,50.217,502.2,0.000,100.434,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_38_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_38,46.67,2.0,504.055,10.800,252.028,0.000,0.300,0.200,0.500,1.000,General,0.000,504.055,50.406,504.1,0.000,100.811,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_38_LIGHTS,STORAGE_LIGHTING,STORAGE_38,15.17,1.0,81.909,5.400,81.909,0.000,0.300,0.200,0.500,1.000,General,0.000,81.909,8.191,81.9,0.000,16.382,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_39_LIGHTS,LOBBY_LIGHTING,LOBBY_39,100.77,5.0,1299.892,12.900,259.978,0.000,0.300,0.200,0.500,1.000,General,0.000,1299.892,129.989,1299.9,0.000,259.978,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_39_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_39,88.91,17.0,960.188,10.800,56.482,0.000,0.300,0.200,0.500,1.000,General,0.000,960.188,96.019,960.2,0.000,192.038,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_39_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_39,60.61,6.0,490.928,8.100,81.821,0.000,0.300,0.200,0.500,1.000,General,0.000,490.928,49.093,490.9,0.000,98.186,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_39_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_39,37.19,1.0,200.819,5.400,200.819,0.000,0.300,0.200,0.500,1.000,General,0.000,200.819,20.082,200.8,0.000,40.164,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_39,157.30,7.0,1698.853,10.800,242.693,0.000,0.300,0.200,0.500,1.000,General,0.000,1698.853,169.885,1698.9,0.000,339.771,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_39_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_39,39.58,1.0,427.489,10.800,427.489,0.000,0.300,0.200,0.500,1.000,General,0.000,427.489,42.749,427.5,0.000,85.498,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_39_LIGHTS,STORAGE_LIGHTING,STORAGE_39,23.34,1.0,126.025,5.400,126.025,0.000,0.300,0.200,0.500,1.000,General,0.000,126.025,12.603,126.0,0.000,25.205,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_40_LIGHTS,LOBBY_LIGHTING,LOBBY_40,87.43,4.0,1127.863,12.900,281.966,0.000,0.300,0.200,0.500,1.000,General,0.000,1127.863,112.786,1127.9,0.000,225.573,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_40_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_40,86.60,17.0,935.268,10.800,55.016,0.000,0.300,0.200,0.500,1.000,General,0.000,935.268,93.527,935.3,0.000,187.054,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_40_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_40,41.32,4.0,334.652,8.100,83.663,0.000,0.300,0.200,0.500,1.000,General,0.000,334.652,33.465,334.7,0.000,66.930,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_40_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_40,91.81,1.0,495.756,5.400,495.756,0.000,0.300,0.200,0.500,1.000,General,0.000,495.756,49.576,495.8,0.000,99.151,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_40,328.93,16.0,3552.457,10.800,222.029,0.000,0.300,0.200,0.500,1.000,General,0.000,3552.457,355.246,3552.5,0.000,710.491,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_40_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_40,39.56,1.0,427.201,10.800,427.201,0.000,0.300,0.200,0.500,1.000,General,0.000,427.201,42.720,427.2,0.000,85.440,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_40_LIGHTS,STORAGE_LIGHTING,STORAGE_40,45.23,1.0,244.220,5.400,244.220,0.000,0.300,0.200,0.500,1.000,General,0.000,244.220,24.422,244.2,0.000,48.844,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_41_LIGHTS,LOBBY_LIGHTING,LOBBY_41,78.70,3.0,1015.234,12.900,338.411,0.000,0.300,0.200,0.500,1.000,General,0.000,1015.234,101.523,1015.2,0.000,203.047,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_41_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_41,46.71,9.0,504.448,10.800,56.050,0.000,0.300,0.200,0.500,1.000,General,0.000,504.448,50.445,504.4,0.000,100.890,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_41_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_41,63.12,6.0,511.247,8.100,85.208,0.000,0.300,0.200,0.500,1.000,General,0.000,511.247,51.125,511.2,0.000,102.249,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_41_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_41,71.53,1.0,386.266,5.400,386.266,0.000,0.300,0.200,0.500,1.000,General,0.000,386.266,38.627,386.3,0.000,77.253,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_41,372.58,18.0,4023.820,10.800,223.546,0.000,0.300,0.200,0.500,1.000,General,0.000,4023.820,402.382,4023.8,0.000,804.764,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_41_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_41,33.17,1.0,358.186,10.800,358.186,0.000,0.300,0.200,0.500,1.000,General,0.000,358.186,35.819,358.2,0.000,71.637,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_41_LIGHTS,STORAGE_LIGHTING,STORAGE_41,11.88,1.0,64.132,5.400,64.132,0.000,0.300,0.200,0.500,1.000,General,0.000,64.132,6.413,64.1,0.000,12.826,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_42_LIGHTS,LOBBY_LIGHTING,LOBBY_42,67.65,3.0,872.669,12.900,290.890,0.000,0.300,0.200,0.500,1.000,General,0.000,872.669,87.267,872.7,0.000,174.534,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_42_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_42,38.41,7.0,414.834,10.800,59.262,0.000,0.300,0.200,0.500,1.000,General,0.000,414.834,41.483,414.8,0.000,82.967,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_42_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_42,49.38,1.0,266.634,5.400,266.634,0.000,0.300,0.200,0.500,1.000,General,0.000,266.634,26.663,266.6,0.000,53.327,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_42,467.02,23.0,5043.787,10.800,219.295,0.000,0.300,0.200,0.500,1.000,General,0.000,5043.787,504.379,5043.8,0.000,1008.757,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_42_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_42,23.60,1.0,254.932,10.800,254.932,0.000,0.300,0.200,0.500,1.000,General,0.000,254.932,25.493,254.9,0.000,50.986,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_42_LIGHTS,STORAGE_LIGHTING,STORAGE_42,26.69,1.0,144.124,5.400,144.124,0.000,0.300,0.200,0.500,1.000,General,0.000,144.124,14.412,144.1,0.000,28.825,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_43_LIGHTS,LOBBY_LIGHTING,LOBBY_43,55.55,2.0,716.656,12.900,358.328,0.000,0.300,0.200,0.500,1.000,General,0.000,716.656,71.666,716.7,0.000,143.331,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_43_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_43,85.97,17.0,928.527,10.800,54.619,0.000,0.300,0.200,0.500,1.000,General,0.000,928.527,92.853,928.5,0.000,185.705,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_43_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_43,26.17,2.0,212.002,8.100,106.001,0.000,0.300,0.200,0.500,1.000,General,0.000,212.002,21.200,212.0,0.000,42.400,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_43_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_43,80.34,1.0,433.853,5.400,433.853,0.000,0.300,0.200,0.500,1.000,General,0.000,433.853,43.385,433.9,0.000,86.771,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_43,452.95,22.0,4891.894,10.800,222.359,0.000,0.300,0.200,0.500,1.000,General,0.000,4891.894,489.189,4891.9,0.000,978.379,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_43_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_43,15.35,1.0,165.734,10.800,165.734,0.000,0.300,0.200,0.500,1.000,General,0.000,165.734,16.573,165.7,0.000,33.147,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_43_LIGHTS,STORAGE_LIGHTING,STORAGE_43,36.12,1.0,195.052,5.400,195.052,0.000,0.300,0.200,0.500,1.000,General,0.000,195.052,19.505,195.1,0.000,39.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_44_LIGHTS,LOBBY_LIGHTING,LOBBY_44,166.70,8.0,2150.417,12.900,268.802,0.000,0.300,0.200,0.500,1.000,General,0.000,2150.417,215.042,2150.4,0.000,430.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_44_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_44,66.45,6.0,538.279,8.100,89.713,0.000,0.300,0.200,0.500,1.000,General,0.000,538.279,53.828,538.3,0.000,107.656,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_44_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_44,73.64,1.0,397.664,5.400,397.664,0.000,0.300,0.200,0.500,1.000,General,0.000,397.664,39.766,397.7,0.000,79.533,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_44,470.29,23.0,5079.181,10.800,220.834,0.000,0.300,0.200,0.500,1.000,General,0.000,5079.181,507.918,5079.2,0.000,1015.836,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_44_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_44,41.86,2.0,452.103,10.800,226.051,0.000,0.300,0.200,0.500,1.000,General,0.000,452.103,45.210,452.1,0.000,90.421,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_44_LIGHTS,STORAGE_LIGHTING,STORAGE_44,15.73,1.0,84.963,5.400,84.963,0.000,0.300,0.200,0.500,1.000,General,0.000,84.963,8.496,85.0,0.000,16.993,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_45_LIGHTS,LOBBY_LIGHTING,LOBBY_45,66.25,3.0,854.636,12.900,284.879,0.000,0.300,0.200,0.500,1.000,General,0.000,854.636,85.464,854.6,0.000,170.927,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_45_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_45,76.01,15.0,820.872,10.800,54.725,0.000,0.300,0.200,0.500,1.000,General,0.000,820.872,82.087,820.9,0.000,164.174,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_45_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_45,75.49,7.0,611.488,8.100,87.355,0.000,0.300,0.200,0.500,1.000,General,0.000,611.488,61.149,611.5,0.000,122.298,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_45,212.93,10.0,2299.667,10.800,229.967,0.000,0.300,0.200,0.500,1.000,General,0.000,2299.667,229.967,2299.7,0.000,459.933,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_45_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_45,17.44,1.0,188.312,10.800,188.312,0.000,0.300,0.200,0.500,1.000,General,0.000,188.312,18.831,188.3,0.000,37.662,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_45_LIGHTS,STORAGE_LIGHTING,STORAGE_45,19.01,1.0,102.634,5.400,102.634,0.000,0.300,0.200,0.500,1.000,General,0.000,102.634,10.263,102.6,0.000,20.527,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_46_LIGHTS,LOBBY_LIGHTING,LOBBY_46,74.42,3.0,960.026,12.900,320.009,0.000,0.300,0.200,0.500,1.000,General,0.000,960.026,96.003,960.0,0.000,192.005,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_46_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_46,52.53,10.0,567.283,10.800,56.728,0.000,0.300,0.200,0.500,1.000,General,0.000,567.283,56.728,567.3,0.000,113.457,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_46_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_46,50.20,5.0,406.581,8.100,81.316,0.000,0.300,0.200,0.500,1.000,General,0.000,406.581,40.658,406.6,0.000,81.316,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_46_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_46,26.99,1.0,145.729,5.400,145.729,0.000,0.300,0.200,0.500,1.000,General,0.000,145.729,14.573,145.7,0.000,29.146,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_46,404.15,20.0,4364.789,10.800,218.239,0.000,0.300,0.200,0.500,1.000,General,0.000,4364.789,436.479,4364.8,0.000,872.958,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_46_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_46,23.20,1.0,250.512,10.800,250.512,0.000,0.300,0.200,0.500,1.000,General,0.000,250.512,25.051,250.5,0.000,50.102,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_46_LIGHTS,STORAGE_LIGHTING,STORAGE_46,39.90,1.0,215.461,5.400,215.461,0.000,0.300,0.200,0.500,1.000,General,0.000,215.461,21.546,215.5,0.000,43.092,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_47_LIGHTS,LOBBY_LIGHTING,LOBBY_47,166.46,8.0,2147.281,12.900,268.410,0.000,0.300,0.200,0.500,1.000,General,0.000,2147.281,214.728,2147.3,0.000,429.456,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_47_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_47,54.28,10.0,586.184,10.800,58.618,0.000,0.300,0.200,0.500,1.000,General,0.000,586.184,58.618,586.2,0.000,117.237,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_47_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_47,56.25,5.0,455.600,8.100,91.120,0.000,0.300,0.200,0.500,1.000,General,0.000,455.600,45.560,455.6,0.000,91.120,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_47_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_47,40.58,1.0,219.147,5.400,219.147,0.000,0.300,0.200,0.500,1.000,General,0.000,219.147,21.915,219.1,0.000,43.829,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_47,426.70,21.0,4608.359,10.800,219.446,0.000,0.300,0.200,0.500,1.000,General,0.000,4608.359,460.836,4608.4,0.000,921.672,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_47_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_47,35.71,1.0,385.674,10.800,385.674,0.000,0.300,0.200,0.500,1.000,General,0.000,385.674,38.567,385.7,0.000,77.135,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_47_LIGHTS,STORAGE_LIGHTING,STORAGE_47,48.57,1.0,262.264,5.400,262.264,0.000,0.300,0.200,0.500,1.000,General,0.000,262.264,26.226,262.3,0.000,52.453,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_48_LIGHTS,LOBBY_LIGHTING,LOBBY_48,187.94,9.0,2424.384,12.900,269.376,0.000,0.300,0.200,0.500,1.000,General,0.000,2424.384,242.438,2424.4,0.000,484.877,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_48_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_48,53.40,10.0,576.732,10.800,57.673,0.000,0.300,0.200,0.500,1.000,General,0.000,576.732,57.673,576.7,0.000,115.346,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_48_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_48,34.95,3.0,283.089,8.100,94.363,0.000,0.300,0.200,0.500,1.000,General,0.000,283.089,28.309,283.1,0.000,56.618,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_48_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_48,50.71,1.0,273.861,5.400,273.861,0.000,0.300,0.200,0.500,1.000,General,0.000,273.861,27.386,273.9,0.000,54.772,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_48,242.56,12.0,2619.663,10.800,218.305,0.000,0.300,0.200,0.500,1.000,General,0.000,2619.663,261.966,2619.7,0.000,523.933,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_48_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_48,41.15,2.0,444.392,10.800,222.196,0.000,0.300,0.200,0.500,1.000,General,0.000,444.392,44.439,444.4,0.000,88.878,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_48_LIGHTS,STORAGE_LIGHTING,STORAGE_48,27.79,1.0,150.091,5.400,150.091,0.000,0.300,0.200,0.500,1.000,General,0.000,150.091,15.009,150.1,0.000,30.018,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_49_LIGHTS,LOBBY_LIGHTING,LOBBY_49,172.80,8.0,2229.069,12.900,278.634,0.000,0.300,0.200,0.500,1.000,General,0.000,2229.069,222.907,2229.1,0.000,445.814,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_49_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_49,54.11,10.0,584.393,10.800,58.439,0.000,0.300,0.200,0.500,1.000,General,0.000,584.393,58.439,584.4,0.000,116.879,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_49_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_49,63.42,6.0,513.704,8.100,85.617,0.000,0.300,0.200,0.500,1.000,General,0.000,513.704,51.370,513.7,0.000,102.741,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_49_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_49,96.97,1.0,523.656,5.400,523.656,0.000,0.300,0.200,0.500,1.000,General,0.000,523.656,52.366,523.7,0.000,104.731,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_49,296.74,14.0,3204.765,10.800,228.912,0.000,0.300,0.200,0.500,1.000,General,0.000,3204.765,320.477,3204.8,0.000,640.953,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_49_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_49,36.04,1.0,389.270,10.800,389.270,0.000,0.300,0.200,0.500,1.000,General,0.000,389.270,38.927,389.3,0.000,77.854,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_49_LIGHTS,STORAGE_LIGHTING,STORAGE_49,43.01,1.0,232.262,5.400,232.262,0.000,0.300,0.200,0.500,1.000,General,0.000,232.262,23.226,232.3,0.000,46.452,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_50_LIGHTS,LOBBY_LIGHTING,LOBBY_50,160.55,8.0,2071.137,12.900,258.892,0.000,0.300,0.200,0.500,1.000,General,0.000,2071.137,207.114,2071.1,0.000,414.227,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_50_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_50,47.19,9.0,509.691,10.800,56.632,0.000,0.300,0.200,0.500,1.000,General,0.000,509.691,50.969,509.7,0.000,101.938,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_50_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_50,73.25,1.0,395.576,5.400,395.576,0.000,0.300,0.200,0.500,1.000,General,0.000,395.576,39.558,395.6,0.000,79.115,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_50,273.25,13.0,2951.135,10.800,227.010,0.000,0.300,0.200,0.500,1.000,General,0.000,2951.135,295.113,2951.1,0.000,590.227,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_50_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_50,47.47,2.0,512.630,10.800,256.315,0.000,0.300,0.200,0.500,1.000,General,0.000,512.630,51.263,512.6,0.000,102.526,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_50_LIGHTS,STORAGE_LIGHTING,STORAGE_50,33.27,1.0,179.672,5.400,179.672,0.000,0.300,0.200,0.500,1.000,General,0.000,179.672,17.967,179.7,0.000,35.934,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_51_LIGHTS,LOBBY_LIGHTING,LOBBY_51,51.60,2.0,665.663,12.900,332.832,0.000,0.300,0.200,0.500,1.000,General,0.000,665.663,66.566,665.7,0.000,133.133,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_51_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_51,89.97,17.0,971.637,10.800,57.155,0.000,0.300,0.200,0.500,1.000,General,0.000,971.637,97.164,971.6,0.000,194.327,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_51_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_51,32.29,3.0,261.554,8.100,87.185,0.000,0.300,0.200,0.500,1.000,General,0.000,261.554,26.155,261.6,0.000,52.311,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_51_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_51,49.04,1.0,264.811,5.400,264.811,0.000,0.300,0.200,0.500,1.000,General,0.000,264.811,26.481,264.8,0.000,52.962,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_51,130.71,6.0,1411.689,10.800,235.282,0.000,0.300,0.200,0.500,1.000,General,0.000,1411.689,141.169,1411.7,0.000,282.338,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_51_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_51,16.10,1.0,173.871,10.800,173.871,0.000,0.300,0.200,0.500,1.000,General,0.000,173.871,17.387,173.9,0.000,34.774,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_51_LIGHTS,STORAGE_LIGHTING,STORAGE_51,42.51,1.0,229.540,5.400,229.540,0.000,0.300,0.200,0.500,1.000,General,0.000,229.540,22.954,229.5,0.000,45.908,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_52_LIGHTS,LOBBY_LIGHTING,LOBBY_52,170.41,8.0,2198.245,12.900,274.781,0.000,0.300,0.200,0.500,1.000,General,0.000,2198.245,219.824,2198.2,0.000,439.649,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_52_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_52,89.07,17.0,961.998,10.800,56.588,0.000,0.300,0.200,0.500,1.000,General,0.000,961.998,96.200,962.0,0.000,192.400,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_52_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_52,52.65,5.0,426.493,8.100,85.299,0.000,0.300,0.200,0.500,1.000,General,0.000,426.493,42.649,426.5,0.000,85.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_52_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_52,69.26,1.0,374.021,5.400,374.021,0.000,0.300,0.200,0.500,1.000,General,0.000,374.021,37.402,374.0,0.000,74.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_52,115.21,5.0,1244.311,10.800,248.862,0.000,0.300,0.200,0.500,1.000,General,0.000,1244.311,124.431,1244.3,0.000,248.862,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_52_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_52,34.32,1.0,370.612,10.800,370.612,0.000,0.300,0.200,0.500,1.000,General,0.000,370.612,37.061,370.6,0.000,74.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_52_LIGHTS,STORAGE_LIGHTING,STORAGE_52,41.99,1.0,226.732,5.400,226.732,0.000,0.300,0.200,0.500,1.000,General,0.000,226.732,22.673,226.7,0.000,45.346,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_53_LIGHTS,LOBBY_LIGHTING,LOBBY_53,187.94,9.0,2424.462,12.900,269.385,0.000,0.300,0.200,0.500,1.000,General,0.000,2424.462,242.446,2424.5,0.000,484.892,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_53_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_53,61.20,12.0,660.958,10.800,55.080,0.000,0.300,0.200,0.500,1.000,General,0.000,660.958,66.096,661.0,0.000,132.192,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_53_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_53,52.95,5.0,428.902,8.100,85.780,0.000,0.300,0.200,0.500,1.000,General,0.000,428.902,42.890,428.9,0.000,85.780,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_53,258.97,12.0,2796.824,10.800,233.069,0.000,0.300,0.200,0.500,1.000,General,0.000,2796.824,279.682,2796.8,0.000,559.365,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_53_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_53,18.67,1.0,201.641,10.800,201.641,0.000,0.300,0.200,0.500,1.000,General,0.000,201.641,20.164,201.6,0.000,40.328,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_53_LIGHTS,STORAGE_LIGHTING,STORAGE_53,12.95,1.0,69.930,5.400,69.930,0.000,0.300,0.200,0.500,1.000,General,0.000,69.930,6.993,69.9,0.000,13.986,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_54_LIGHTS,LOBBY_LIGHTING,LOBBY_54,83.99,4.0,1083.506,12.900,270.876,0.000,0.300,0.200,0.500,1.000,General,0.000,1083.506,108.351,1083.5,0.000,216.701,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_54_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_54,30.27,6.0,326.949,10.800,54.492,0.000,0.300,0.200,0.500,1.000,General,0.000,326.949,32.695,326.9,0.000,65.390,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_54_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_54,48.69,4.0,394.428,8.100,98.607,0.000,0.300,0.200,0.500,1.000,General,0.000,394.428,39.443,394.4,0.000,78.886,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_54,488.38,24.0,5274.462,10.800,219.769,0.000,0.300,0.200,0.500,1.000,General,0.000,5274.462,527.446,5274.5,0.000,1054.892,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_54_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_54,18.00,1.0,194.360,10.800,194.360,0.000,0.300,0.200,0.500,1.000,General,0.000,194.360,19.436,194.4,0.000,38.872,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_54_LIGHTS,STORAGE_LIGHTING,STORAGE_54,48.09,1.0,259.697,5.400,259.697,0.000,0.300,0.200,0.500,1.000,General,0.000,259.697,25.970,259.7,0.000,51.939,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_55_LIGHTS,LOBBY_LIGHTING,LOBBY_55,65.29,3.0,842.284,12.900,280.761,0.000,0.300,0.200,0.500,1.000,General,0.000,842.284,84.228,842.3,0.000,168.457,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_55_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_55,34.83,6.0,376.196,10.800,62.699,0.000,0.300,0.200,0.500,1.000,General,0.000,376.196,37.620,376.2,0.000,75.239,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_55_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_55,77.14,1.0,416.558,5.400,416.558,0.000,0.300,0.200,0.500,1.000,General,0.000,416.558,41.656,416.6,0.000,83.312,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_55,478.91,23.0,5172.218,10.800,224.879,0.000,0.300,0.200,0.500,1.000,General,0.000,5172.218,517.222,5172.2,0.000,1034.444,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_55_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_55,32.01,1.0,345.692,10.800,345.692,0.000,0.300,0.200,0.500,1.000,General,0.000,345.692,34.569,345.7,0.000,69.138,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_55_LIGHTS,STORAGE_LIGHTING,STORAGE_55,12.45,1.0,67.224,5.400,67.224,0.000,0.300,0.200,0.500,1.000,General,0.000,67.224,6.722,67.2,0.000,13.445,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_56_LIGHTS,LOBBY_LIGHTING,LOBBY_56,112.76,5.0,1454.609,12.900,290.922,0.000,0.300,0.200,0.500,1.000,General,0.000,1454.609,145.461,1454.6,0.000,290.922,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_56_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_56,56.10,11.0,605.900,10.800,55.082,0.000,0.300,0.200,0.500,1.000,General,0.000,605.900,60.590,605.9,0.000,121.180,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_56_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_56,59.36,5.0,480.779,8.100,96.156,0.000,0.300,0.200,0.500,1.000,General,0.000,480.779,48.078,480.8,0.000,96.156,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_56_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_56,77.29,1.0,417.351,5.400,417.351,0.000,0.300,0.200,0.500,1.000,General,0.000,417.351,41.735,417.4,0.000,83.470,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_56,210.93,10.0,2278.005,10.800,227.801,0.000,0.300,0.200,0.500,1.000,General,0.000,2278.005,227.801,2278.0,0.000,455.601,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_56_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_56,42.42,2.0,458.153,10.800,229.076,0.000,0.300,0.200,0.500,1.000,General,0.000,458.153,45.815,458.2,0.000,91.631,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_56_LIGHTS,STORAGE_LIGHTING,STORAGE_56,28.61,1.0,154.508,5.400,154.508,0.000,0.300,0.200,0.500,1.000,General,0.000,154.508,15.451,154.5,0.000,30.902,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_57_LIGHTS,LOBBY_LIGHTING,LOBBY_57,119.23,5.0,1538.066,12.900,307.613,0.000,0.300,0.200,0.500,1.000,General,0.000,1538.066,153.807,1538.1,0.000,307.613,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_57_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_57,35.44,7.0,382.802,10.800,54.686,0.000,0.300,0.200,0.500,1.000,General,0.000,382.802,38.280,382.8,0.000,76.560,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_57_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_57,51.18,1.0,276.375,5.400,276.375,0.000,0.300,0.200,0.500,1.000,General,0.000,276.375,27.637,276.4,0.000,55.275,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_57,449.91,22.0,4859.032,10.800,220.865,0.000,0.300,0.200,0.500,1.000,General,0.000,4859.032,485.903,4859.0,0.000,971.806,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_57_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_57,18.23,1.0,196.869,10.800,196.869,0.000,0.300,0.200,0.500,1.000,General,0.000,196.869,19.687,196.9,0.000,39.374,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_57_LIGHTS,STORAGE_LIGHTING,STORAGE_57,40.61,1.0,219.297,5.400,219.297,0.000,0.300,0.200,0.500,1.000,General,0.000,219.297,21.930,219.3,0.000,43.859,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_58_LIGHTS,LOBBY_LIGHTING,LOBBY_58,82.38,4.0,1062.738,12.900,265.684,0.000,0.300,0.200,0.500,1.000,General,0.000,1062.738,106.274,1062.7,0.000,212.548,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_58_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_58,43.25,8.0,467.062,10.800,58.383,0.000,0.300,0.200,0.500,1.000,General,0.000,467.062,46.706,467.1,0.000,93.412,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_58_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_58,56.51,5.0,457.752,8.100,91.550,0.000,0.300,0.200,0.500,1.000,General,0.000,457.752,45.775,457.8,0.000,91.550,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_58_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_58,32.46,1.0,175.294,5.400,175.294,0.000,0.300,0.200,0.500,1.000,General,0.000,175.294,17.529,175.3,0.000,35.059,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_58,443.95,22.0,4794.617,10.800,217.937,0.000,0.300,0.200,0.500,1.000,General,0.000,4794.617,479.462,4794.6,0.000,958.923,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_58_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_58,29.56,1.0,319.292,10.800,319.292,0.000,0.300,0.200,0.500,1.000,General,0.000,319.292,31.929,319.3,0.000,63.858,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_58_LIGHTS,STORAGE_LIGHTING,STORAGE_58,26.15,1.0,141.188,5.400,141.188,0.000,0.300,0.200,0.500,1.000,General,0.000,141.188,14.119,141.2,0.000,28.238,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_59_LIGHTS,LOBBY_LIGHTING,LOBBY_59,88.22,4.0,1138.010,12.900,284.502,0.000,0.300,0.200,0.500,1.000,General,0.000,1138.010,113.801,1138.0,0.000,227.602,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_59_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_59,67.98,13.0,734.148,10.800,56.473,0.000,0.300,0.200,0.500,1.000,General,0.000,734.148,73.415,734.1,0.000,146.830,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_59_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_59,43.14,4.0,349.454,8.100,87.363,0.000,0.300,0.200,0.500,1.000,General,0.000,349.454,34.945,349.5,0.000,69.891,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_59_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_59,77.76,1.0,419.915,5.400,419.915,0.000,0.300,0.200,0.500,1.000,General,0.000,419.915,41.991,419.9,0.000,83.983,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_59,262.74,13.0,2837.583,10.800,218.276,0.000,0.300,0.200,0.500,1.000,General,0.000,2837.583,283.758,2837.6,0.000,567.517,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_59_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_59,29.47,1.0,318.295,10.800,318.295,0.000,0.300,0.200,0.500,1.000,General,0.000,318.295,31.830,318.3,0.000,63.659,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_59_LIGHTS,STORAGE_LIGHTING,STORAGE_59,30.09,1.0,162.487,5.400,162.487,0.000,0.300,0.200,0.500,1.000,General,0.000,162.487,16.249,162.5,0.000,32.497,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_60_LIGHTS,LOBBY_LIGHTING,LOBBY_60,185.04,9.0,2387.074,12.900,265.230,0.000,0.300,0.200,0.500,1.000,General,0.000,2387.074,238.707,2387.1,0.000,477.415,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_60_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_60,82.96,16.0,896.014,10.800,56.001,0.000,0.300,0.200,0.500,1.000,General,0.000,896.014,89.601,896.0,0.000,179.203,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_60_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_60,23.27,2.0,188.474,8.100,94.237,0.000,0.300,0.200,0.500,1.000,General,0.000,188.474,18.847,188.5,0.000,37.695,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_60_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_60,61.20,1.0,330.464,5.400,330.464,0.000,0.300,0.200,0.500,1.000,General,0.000,330.464,33.046,330.5,0.000,66.093,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_60,483.31,24.0,5219.787,10.800,217.491,0.000,0.300,0.200,0.500,1.000,General,0.000,5219.787,521.979,5219.8,0.000,1043.957,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_60_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_60,44.05,2.0,475.734,10.800,237.867,0.000,0.300,0.200,0.500,1.000,General,0.000,475.734,47.573,475.7,0.000,95.147,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_60_LIGHTS,STORAGE_LIGHTING,STORAGE_60,31.37,1.0,169.392,5.400,169.392,0.000,0.300,0.200,0.500,1.000,General,0.000,169.392,16.939,169.4,0.000,33.878,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_61_LIGHTS,LOBBY_LIGHTING,LOBBY_61,87.04,4.0,1122.787,12.900,280.697,0.000,0.300,0.200,0.500,1.000,General,0.000,1122.787,112.279,1122.8,0.000,224.557,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_61_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_61,94.07,18.0,1015.992,10.800,56.444,0.000,0.300,0.200,0.500,1.000,General,0.000,1015.992,101.599,1016.0,0.000,203.198,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_61_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_61,79.66,7.0,645.216,8.100,92.174,0.000,0.300,0.200,0.500,1.000,General,0.000,645.216,64.522,645.2,0.000,129.043,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_61_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_61,94.69,1.0,511.336,5.400,511.336,0.000,0.300,0.200,0.500,1.000,General,0.000,511.336,51.134,511.3,0.000,102.267,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_61,161.44,8.0,1743.597,10.800,217.950,0.000,0.300,0.200,0.500,1.000,General,0.000,1743.597,174.360,1743.6,0.000,348.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_61_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_61,23.75,1.0,256.471,10.800,256.471,0.000,0.300,0.200,0.500,1.000,General,0.000,256.471,25.647,256.5,0.000,51.294,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_61_LIGHTS,STORAGE_LIGHTING,STORAGE_61,27.36,1.0,147.738,5.400,147.738,0.000,0.300,0.200,0.500,1.000,General,0.000,147.738,14.774,147.7,0.000,29.548,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_62_LIGHTS,LOBBY_LIGHTING,LOBBY_62,134.16,6.0,1730.601,12.900,288.434,0.000,0.300,0.200,0.500,1.000,General,0.000,1730.601,173.060,1730.6,0.000,346.120,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_62_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_62,74.27,14.0,802.163,10.800,57.297,0.000,0.300,0.200,0.500,1.000,General,0.000,802.163,80.216,802.2,0.000,160.433,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_62_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_62,43.66,4.0,353.623,8.100,88.406,0.000,0.300,0.200,0.500,1.000,General,0.000,353.623,35.362,353.6,0.000,70.725,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_62_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_62,56.13,1.0,303.096,5.400,303.096,0.000,0.300,0.200,0.500,1.000,General,0.000,303.096,30.310,303.1,0.000,60.619,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_62,232.82,11.0,2514.475,10.800,228.589,0.000,0.300,0.200,0.500,1.000,General,0.000,2514.475,251.447,2514.5,0.000,502.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_62_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_62,39.10,1.0,422.298,10.800,422.298,0.000,0.300,0.200,0.500,1.000,General,0.000,422.298,42.230,422.3,0.000,84.460,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_62_LIGHTS,STORAGE_LIGHTING,STORAGE_62,49.96,1.0,269.780,5.400,269.780,0.000,0.300,0.200,0.500,1.000,General,0.000,269.780,26.978,269.8,0.000,53.956,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_63_LIGHTS,LOBBY_LIGHTING,LOBBY_63,72.13,3.0,930.440,12.900,310.147,0.000,0.300,0.200,0.500,1.000,General,0.000,930.440,93.044,930.4,0.000,186.088,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_63_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_63,92.58,18.0,999.913,10.800,55.551,0.000,0.300,0.200,0.500,1.000,General,0.000,999.913,99.991,999.9,0.000,199.983,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_63,120.32,6.0,1299.431,10.800,216.572,0.000,0.300,0.200,0.500,1.000,General,0.000,1299.431,129.943,1299.4,0.000,259.886,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_63_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_63,34.88,1.0,376.678,10.800,376.678,0.000,0.300,0.200,0.500,1.000,General,0.000,376.678,37.668,376.7,0.000,75.336,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_63_LIGHTS,STORAGE_LIGHTING,STORAGE_63,34.41,1.0,185.815,5.400,185.815,0.000,0.300,0.200,0.500,1.000,General,0.000,185.815,18.581,185.8,0.000,37.163,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_64_LIGHTS,LOBBY_LIGHTING,LOBBY_64,149.04,7.0,1922.659,12.900,274.666,0.000,0.300,0.200,0.500,1.000,General,0.000,1922.659,192.266,1922.7,0.000,384.532,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_64_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_64,54.20,10.0,585.404,10.800,58.540,0.000,0.300,0.200,0.500,1.000,General,0.000,585.404,58.540,585.4,0.000,117.081,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_64_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_64,33.88,3.0,274.390,8.100,91.463,0.000,0.300,0.200,0.500,1.000,General,0.000,274.390,27.439,274.4,0.000,54.878,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_64_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_64,88.85,1.0,479.798,5.400,479.798,0.000,0.300,0.200,0.500,1.000,General,0.000,479.798,47.980,479.8,0.000,95.960,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_64,148.32,7.0,1601.817,10.800,228.831,0.000,0.300,0.200,0.500,1.000,General,0.000,1601.817,160.182,1601.8,0.000,320.363,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_64_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_64,36.50,1.0,394.254,10.800,394.254,0.000,0.300,0.200,0.500,1.000,General,0.000,394.254,39.425,394.3,0.000,78.851,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_64_LIGHTS,STORAGE_LIGHTING,STORAGE_64,27.97,1.0,151.042,5.400,151.042,0.000,0.300,0.200,0.500,1.000,General,0.000,151.042,15.104,151.0,0.000,30.208,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_65_LIGHTS,LOBBY_LIGHTING,LOBBY_65,144.70,7.0,1866.615,12.900,266.659,0.000,0.300,0.200,0.500,1.000,General,0.000,1866.615,186.662,1866.6,0.000,373.323,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_65_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_65,68.20,13.0,736.575,10.800,56.660,0.000,0.300,0.200,0.500,1.000,General,0.000,736.575,73.658,736.6,0.000,147.315,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_65_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_65,31.69,3.0,256.664,8.100,85.555,0.000,0.300,0.200,0.500,1.000,General,0.000,256.664,25.666,256.7,0.000,51.333,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_65_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_65,60.83,1.0,328.491,5.400,328.491,0.000,0.300,0.200,0.500,1.000,General,0.000,328.491,32.849,328.5,0.000,65.698,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_65_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_65,111.00,5.0,1198.760,10.800,239.752,0.000,0.300,0.200,0.500,1.000,General,0.000,1198.760,119.876,1198.8,0.000,239.752,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_65_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_65,49.14,2.0,530.699,10.800,265.349,0.000,0.300,0.200,0.500,1.000,General,0.000,530.699,53.070,530.7,0.000,106.140,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_66_LIGHTS,LOBBY_LIGHTING,LOBBY_66,57.05,2.0,735.896,12.900,367.948,0.000,0.300,0.200,0.500,1.000,General,0.000,735.896,73.590,735.9,0.000,147.179,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_66_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_66,34.17,6.0,369.074,10.800,61.512,0.000,0.300,0.200,0.500,1.000,General,0.000,369.074,36.907,369.1,0.000,73.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_66_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_66,54.15,5.0,438.583,8.100,87.717,0.000,0.300,0.200,0.500,1.000,General,0.000,438.583,43.858,438.6,0.000,87.717,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_66_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_66,34.43,1.0,185.945,5.400,185.945,0.000,0.300,0.200,0.500,1.000,General,0.000,185.945,18.594,185.9,0.000,37.189,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_66,428.32,21.0,4625.891,10.800,220.281,0.000,0.300,0.200,0.500,1.000,General,0.000,4625.891,462.589,4625.9,0.000,925.178,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_66_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_66,41.45,2.0,447.692,10.800,223.846,0.000,0.300,0.200,0.500,1.000,General,0.000,447.692,44.769,447.7,0.000,89.538,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_66_LIGHTS,STORAGE_LIGHTING,STORAGE_66,24.23,1.0,130.866,5.400,130.866,0.000,0.300,0.200,0.500,1.000,General,0.000,130.866,13.087,130.9,0.000,26.173,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_67_LIGHTS,LOBBY_LIGHTING,LOBBY_67,95.73,4.0,1234.896,12.900,308.724,0.000,0.300,0.200,0.500,1.000,General,0.000,1234.896,123.490,1234.9,0.000,246.979,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_67_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_67,87.64,17.0,946.499,10.800,55.676,0.000,0.300,0.200,0.500,1.000,General,0.000,946.499,94.650,946.5,0.000,189.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_67_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_67,36.08,3.0,292.254,8.100,97.418,0.000,0.300,0.200,0.500,1.000,General,0.000,292.254,29.225,292.3,0.000,58.451,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_67_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_67,62.02,1.0,334.908,5.400,334.908,0.000,0.300,0.200,0.500,1.000,General,0.000,334.908,33.491,334.9,0.000,66.982,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_67,229.76,11.0,2481.367,10.800,225.579,0.000,0.300,0.200,0.500,1.000,General,0.000,2481.367,248.137,2481.4,0.000,496.273,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_67_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_67,23.05,1.0,248.909,10.800,248.909,0.000,0.300,0.200,0.500,1.000,General,0.000,248.909,24.891,248.9,0.000,49.782,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_67_LIGHTS,STORAGE_LIGHTING,STORAGE_67,22.93,1.0,123.828,5.400,123.828,0.000,0.300,0.200,0.500,1.000,General,0.000,123.828,12.383,123.8,0.000,24.766,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_68_LIGHTS,LOBBY_LIGHTING,LOBBY_68,150.78,7.0,1945.091,12.900,277.870,0.000,0.300,0.200,0.500,1.000,General,0.000,1945.091,194.509,1945.1,0.000,389.018,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_68_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_68,42.08,4.0,340.848,8.100,85.212,0.000,0.300,0.200,0.500,1.000,General,0.000,340.848,34.085,340.8,0.000,68.170,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_68_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_68,20.32,1.0,109.751,5.400,109.751,0.000,0.300,0.200,0.500,1.000,General,0.000,109.751,10.975,109.8,0.000,21.950,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_68,456.04,22.0,4925.197,10.800,223.873,0.000,0.300,0.200,0.500,1.000,General,0.000,4925.197,492.520,4925.2,0.000,985.039,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_68_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_68,26.32,1.0,284.236,10.800,284.236,0.000,0.300,0.200,0.500,1.000,General,0.000,284.236,28.424,284.2,0.000,56.847,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_68_LIGHTS,STORAGE_LIGHTING,STORAGE_68,28.02,1.0,151.305,5.400,151.305,0.000,0.300,0.200,0.500,1.000,General,0.000,151.305,15.130,151.3,0.000,30.261,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_69_LIGHTS,LOBBY_LIGHTING,LOBBY_69,143.64,7.0,1853.017,12.900,264.717,0.000,0.300,0.200,0.500,1.000,General,0.000,1853.017,185.302,1853.0,0.000,370.603,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_69_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_69,53.66,10.0,579.545,10.800,57.955,0.000,0.300,0.200,0.500,1.000,General,0.000,579.545,57.955,579.5,0.000,115.909,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_69_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_69,37.18,3.0,301.124,8.100,100.375,0.000,0.300,0.200,0.500,1.000,General,0.000,301.124,30.112,301.1,0.000,60.225,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_69_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_69,42.55,1.0,229.746,5.400,229.746,0.000,0.300,0.200,0.500,1.000,General,0.000,229.746,22.975,229.7,0.000,45.949,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_69,379.47,18.0,4098.231,10.800,227.680,0.000,0.300,0.200,0.500,1.000,General,0.000,4098.231,409.823,4098.2,0.000,819.646,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_69_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_69,45.08,2.0,486.859,10.800,243.430,0.000,0.300,0.200,0.500,1.000,General,0.000,486.859,48.686,486.9,0.000,97.372,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_69_LIGHTS,STORAGE_LIGHTING,STORAGE_69,44.74,1.0,241.603,5.400,241.603,0.000,0.300,0.200,0.500,1.000,General,0.000,241.603,24.160,241.6,0.000,48.321,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_70_LIGHTS,LOBBY_LIGHTING,LOBBY_70,193.89,9.0,2501.202,12.900,277.911,0.000,0.300,0.200,0.500,1.000,General,0.000,2501.202,250.120,2501.2,0.000,500.240,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_70_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_70,63.51,12.0,685.961,10.800,57.163,0.000,0.300,0.200,0.500,1.000,General,0.000,685.961,68.596,686.0,0.000,137.192,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_70_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_70,62.80,6.0,508.670,8.100,84.778,0.000,0.300,0.200,0.500,1.000,General,0.000,508.670,50.867,508.7,0.000,101.734,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_70_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_70,93.06,1.0,502.500,5.400,502.500,0.000,0.300,0.200,0.500,1.000,General,0.000,502.500,50.250,502.5,0.000,100.500,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_70,374.14,18.0,4040.750,10.800,224.486,0.000,0.300,0.200,0.500,1.000,General,0.000,4040.750,404.075,4040.8,0.000,808.150,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_70_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_70,24.70,1.0,266.725,10.800,266.725,0.000,0.300,0.200,0.500,1.000,General,0.000,266.725,26.672,266.7,0.000,53.345,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_70_LIGHTS,STORAGE_LIGHTING,STORAGE_70,31.88,1.0,172.168,5.400,172.168,0.000,0.300,0.200,0.500,1.000,General,0.000,172.168,17.217,172.2,0.000,34.434,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_71_LIGHTS,LOBBY_LIGHTING,LOBBY_71,101.55,5.0,1309.979,12.900,261.996,0.000,0.300,0.200,0.500,1.000,General,0.000,1309.979,130.998,1310.0,0.000,261.996,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_71_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_71,34.47,6.0,372.277,10.800,62.046,0.000,0.300,0.200,0.500,1.000,General,0.000,372.277,37.228,372.3,0.000,74.455,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_71_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_71,33.37,3.0,270.319,8.100,90.106,0.000,0.300,0.200,0.500,1.000,General,0.000,270.319,27.032,270.3,0.000,54.064,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_71_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_71,25.97,1.0,140.226,5.400,140.226,0.000,0.300,0.200,0.500,1.000,General,0.000,140.226,14.023,140.2,0.000,28.045,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_71,473.41,23.0,5112.869,10.800,222.299,0.000,0.300,0.200,0.500,1.000,General,0.000,5112.869,511.287,5112.9,0.000,1022.574,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_71_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_71,29.93,1.0,323.286,10.800,323.286,0.000,0.300,0.200,0.500,1.000,General,0.000,323.286,32.329,323.3,0.000,64.657,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_71_LIGHTS,STORAGE_LIGHTING,STORAGE_71,44.94,1.0,242.654,5.400,242.654,0.000,0.300,0.200,0.500,1.000,General,0.000,242.654,24.265,242.7,0.000,48.531,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_72_LIGHTS,LOBBY_LIGHTING,LOBBY_72,133.22,6.0,1718.487,12.900,286.415,0.000,0.300,0.200,0.500,1.000,General,0.000,1718.487,171.849,1718.5,0.000,343.697,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_72_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_72,41.00,8.0,442.813,10.800,55.352,0.000,0.300,0.200,0.500,1.000,General,0.000,442.813,44.281,442.8,0.000,88.563,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_72_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_72,51.87,5.0,420.150,8.100,84.030,0.000,0.300,0.200,0.500,1.000,General,0.000,420.150,42.015,420.1,0.000,84.030,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_72_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_72,42.81,1.0,231.179,5.400,231.179,0.000,0.300,0.200,0.500,1.000,General,0.000,231.179,23.118,231.2,0.000,46.236,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_72_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_72,481.04,24.0,5195.277,10.800,216.470,0.000,0.300,0.200,0.500,1.000,General,0.000,5195.277,519.528,5195.3,0.000,1039.055,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_72_LIGHTS,STORAGE_LIGHTING,STORAGE_72,36.38,1.0,196.468,5.400,196.468,0.000,0.300,0.200,0.500,1.000,General,0.000,196.468,19.647,196.5,0.000,39.294,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_73_LIGHTS,LOBBY_LIGHTING,LOBBY_73,181.33,9.0,2339.189,12.900,259.910,0.000,0.300,0.200,0.500,1.000,General,0.000,2339.189,233.919,2339.2,0.000,467.838,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_73_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_73,63.17,12.0,682.232,10.800,56.853,0.000,0.300,0.200,0.500,1.000,General,0.000,682.232,68.223,682.2,0.000,136.446,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_73_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_73,30.87,3.0,250.033,8.100,83.344,0.000,0.300,0.200,0.500,1.000,General,0.000,250.033,25.003,250.0,0.000,50.007,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_73_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_73,26.84,1.0,144.930,5.400,144.930,0.000,0.300,0.200,0.500,1.000,General,0.000,144.930,14.493,144.9,0.000,28.986,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_73,317.23,15.0,3426.088,10.800,228.406,0.000,0.300,0.200,0.500,1.000,General,0.000,3426.088,342.609,3426.1,0.000,685.218,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_73_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_73,48.18,2.0,520.338,10.800,260.169,0.000,0.300,0.200,0.500,1.000,General,0.000,520.338,52.034,520.3,0.000,104.068,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_73_LIGHTS,STORAGE_LIGHTING,STORAGE_73,41.09,1.0,221.889,5.400,221.889,0.000,0.300,0.200,0.500,1.000,General,0.000,221.889,22.189,221.9,0.000,44.378,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_74_LIGHTS,LOBBY_LIGHTING,LOBBY_74,162.24,8.0,2092.885,12.900,261.611,0.000,0.300,0.200,0.500,1.000,General,0.000,2092.885,209.288,2092.9,0.000,418.577,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_74_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_74,85.70,17.0,925.571,10.800,54.445,0.000,0.300,0.200,0.500,1.000,General,0.000,925.571,92.557,925.6,0.000,185.114,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_74_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_74,37.98,3.0,307.650,8.100,102.550,0.000,0.300,0.200,0.500,1.000,General,0.000,307.650,30.765,307.6,0.000,61.530,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_74_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_74,44.98,1.0,242.907,5.400,242.907,0.000,0.300,0.200,0.500,1.000,General,0.000,242.907,24.291,242.9,0.000,48.581,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_74,311.56,15.0,3364.855,10.800,224.324,0.000,0.300,0.200,0.500,1.000,General,0.000,3364.855,336.485,3364.9,0.000,672.971,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_74_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_74,27.73,1.0,299.505,10.800,299.505,0.000,0.300,0.200,0.500,1.000,General,0.000,299.505,29.950,299.5,0.000,59.901,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_74_LIGHTS,STORAGE_LIGHTING,STORAGE_74,16.94,1.0,91.502,5.400,91.502,0.000,0.300,0.200,0.500,1.000,General,0.000,91.502,9.150,91.5,0.000,18.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_75_LIGHTS,LOBBY_LIGHTING,LOBBY_75,125.56,6.0,1619.669,12.900,269.945,0.000,0.300,0.200,0.500,1.000,General,0.000,1619.669,161.967,1619.7,0.000,323.934,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_75_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_75,39.03,7.0,421.525,10.800,60.218,0.000,0.300,0.200,0.500,1.000,General,0.000,421.525,42.152,421.5,0.000,84.305,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_75_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_75,70.65,7.0,572.283,8.100,81.755,0.000,0.300,0.200,0.500,1.000,General,0.000,572.283,57.228,572.3,0.000,114.457,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_75_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_75,73.39,1.0,396.310,5.400,396.310,0.000,0.300,0.200,0.500,1.000,General,0.000,396.310,39.631,396.3,0.000,79.262,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_75_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_75,152.77,7.0,1649.907,10.800,235.701,0.000,0.300,0.200,0.500,1.000,General,0.000,1649.907,164.991,1649.9,0.000,329.981,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_75_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_75,42.90,2.0,463.372,10.800,231.686,0.000,0.300,0.200,0.500,1.000,General,0.000,463.372,46.337,463.4,0.000,92.674,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_75_LIGHTS,STORAGE_LIGHTING,STORAGE_75,49.00,1.0,264.595,5.400,264.595,0.000,0.300,0.200,0.500,1.000,General,0.000,264.595,26.460,264.6,0.000,52.919,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_76_LIGHTS,LOBBY_LIGHTING,LOBBY_76,124.28,6.0,1603.171,12.900,267.195,0.000,0.300,0.200,0.500,1.000,General,0.000,1603.171,160.317,1603.2,0.000,320.634,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_76_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_76,80.50,16.0,869.353,10.800,54.335,0.000,0.300,0.200,0.500,1.000,General,0.000,869.353,86.935,869.4,0.000,173.871,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_76_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_76,40.65,4.0,329.284,8.100,82.321,0.000,0.300,0.200,0.500,1.000,General,0.000,329.284,32.928,329.3,0.000,65.857,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_76_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_76,71.16,1.0,384.287,5.400,384.287,0.000,0.300,0.200,0.500,1.000,General,0.000,384.287,38.429,384.3,0.000,76.857,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_76_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_76,286.34,14.0,3092.503,10.800,220.893,0.000,0.300,0.200,0.500,1.000,General,0.000,3092.503,309.250,3092.5,0.000,618.501,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_76_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_76,16.37,1.0,176.776,10.800,176.776,0.000,0.300,0.200,0.500,1.000,General,0.000,176.776,17.678,176.8,0.000,35.355,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_77_LIGHTS,LOBBY_LIGHTING,LOBBY_77,143.02,7.0,1844.918,12.900,263.560,0.000,0.300,0.200,0.500,1.000,General,0.000,1844.918,184.492,1844.9,0.000,368.984,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_77_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_77,94.61,18.0,1021.826,10.800,56.768,0.000,0.300,0.200,0.500,1.000,General,0.000,1021.826,102.183,1021.8,0.000,204.365,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_77_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_77,52.66,5.0,426.558,8.100,85.312,0.000,0.300,0.200,0.500,1.000,General,0.000,426.558,42.656,426.6,0.000,85.312,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_77_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_77,95.29,1.0,514.551,5.400,514.551,0.000,0.300,0.200,0.500,1.000,General,0.000,514.551,51.455,514.6,0.000,102.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_77_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_77,385.45,19.0,4162.875,10.800,219.099,0.000,0.300,0.200,0.500,1.000,General,0.000,4162.875,416.287,4162.9,0.000,832.575,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_77_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_77,41.02,2.0,442.999,10.800,221.500,0.000,0.300,0.200,0.500,1.000,General,0.000,442.999,44.300,443.0,0.000,88.600,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_77_LIGHTS,STORAGE_LIGHTING,STORAGE_77,13.67,1.0,73.795,5.400,73.795,0.000,0.300,0.200,0.500,1.000,General,0.000,73.795,7.380,73.8,0.000,14.759,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_78_LIGHTS,LOBBY_LIGHTING,LOBBY_78,128.31,6.0,1655.261,12.900,275.877,0.000,0.300,0.200,0.500,1.000,General,0.000,1655.261,165.526,1655.3,0.000,331.052,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_78_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_78,90.05,18.0,972.536,10.800,54.030,0.000,0.300,0.200,0.500,1.000,General,0.000,972.536,97.254,972.5,0.000,194.507,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_78_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_78,26.09,2.0,211.335,8.100,105.667,0.000,0.300,0.200,0.500,1.000,General,0.000,211.335,21.133,211.3,0.000,42.267,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_78_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_78,45.78,1.0,247.206,5.400,247.206,0.000,0.300,0.200,0.500,1.000,General,0.000,247.206,24.721,247.2,0.000,49.441,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_78_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_78,248.52,12.0,2683.997,10.800,223.666,0.000,0.300,0.200,0.500,1.000,General,0.000,2683.997,268.400,2684.0,0.000,536.799,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_78_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_78,22.04,1.0,238.007,10.800,238.007,0.000,0.300,0.200,0.500,1.000,General,0.000,238.007,23.801,238.0,0.000,47.601,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_78_LIGHTS,STORAGE_LIGHTING,STORAGE_78,38.81,1.0,209.577,5.400,209.577,0.000,0.300,0.200,0.500,1.000,General,0.000,209.577,20.958,209.6,0.000,41.915,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_79_LIGHTS,LOBBY_LIGHTING,LOBBY_79,82.53,4.0,1064.674,12.900,266.169,0.000,0.300,0.200,0.500,1.000,General,0.000,1064.674,106.467,1064.7,0.000,212.935,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_79_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_79,86.49,17.0,934.074,10.800,54.946,0.000,0.300,0.200,0.500,1.000,General,0.000,934.074,93.407,934.1,0.000,186.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_79_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_79,33.95,3.0,274.957,8.100,91.652,0.000,0.300,0.200,0.500,1.000,General,0.000,274.957,27.496,275.0,0.000,54.991,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_79_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_79,206.65,10.0,2231.832,10.800,223.183,0.000,0.300,0.200,0.500,1.000,General,0.000,2231.832,223.183,2231.8,0.000,446.366,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_79_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_79,39.35,1.0,425.018,10.800,425.018,0.000,0.300,0.200,0.500,1.000,General,0.000,425.018,42.502,425.0,0.000,85.004,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_79_LIGHTS,STORAGE_LIGHTING,STORAGE_79,46.99,1.0,253.746,5.400,253.746,0.000,0.300,0.200,0.500,1.000,General,0.000,253.746,25.375,253.7,0.000,50.749,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_80_LIGHTS,LOBBY_LIGHTING,LOBBY_80,193.67,9.0,2498.317,12.900,277.591,0.000,0.300,0.200,0.500,1.000,General,0.000,2498.317,249.832,2498.3,0.000,499.663,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_80_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_80,78.13,15.0,843.774,10.800,56.252,0.000,0.300,0.200,0.500,1.000,General,0.000,843.774,84.377,843.8,0.000,168.755,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_80_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_80,21.87,2.0,177.174,8.100,88.587,0.000,0.300,0.200,0.500,1.000,General,0.000,177.174,17.717,177.2,0.000,35.435,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_80_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_80,29.70,1.0,160.360,5.400,160.360,0.000,0.300,0.200,0.500,1.000,General,0.000,160.360,16.036,160.4,0.000,32.072,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_80,441.86,22.0,4772.103,10.800,216.914,0.000,0.300,0.200,0.500,1.000,General,0.000,4772.103,477.210,4772.1,0.000,954.421,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_80_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_80,34.05,1.0,367.769,10.800,367.769,0.000,0.300,0.200,0.500,1.000,General,0.000,367.769,36.777,367.8,0.000,73.554,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_80_LIGHTS,STORAGE_LIGHTING,STORAGE_80,22.87,1.0,123.510,5.400,123.510,0.000,0.300,0.200,0.500,1.000,General,0.000,123.510,12.351,123.5,0.000,24.702,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_81_LIGHTS,LOBBY_LIGHTING,LOBBY_81,193.43,9.0,2495.254,12.900,277.250,0.000,0.300,0.200,0.500,1.000,General,0.000,2495.254,249.525,2495.3,0.000,499.051,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_81_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_81,48.01,9.0,518.487,10.800,57.610,0.000,0.300,0.200,0.500,1.000,General,0.000,518.487,51.849,518.5,0.000,103.697,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_81_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_81,66.39,6.0,537.742,8.100,89.624,0.000,0.300,0.200,0.500,1.000,General,0.000,537.742,53.774,537.7,0.000,107.548,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_81_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_81,93.12,1.0,502.839,5.400,502.839,0.000,0.300,0.200,0.500,1.000,General,0.000,502.839,50.284,502.8,0.000,100.568,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_81,100.61,5.0,1086.621,10.800,217.324,0.000,0.300,0.200,0.500,1.000,General,0.000,1086.621,108.662,1086.6,0.000,217.324,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_81_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_81,26.52,1.0,286.434,10.800,286.434,0.000,0.300,0.200,0.500,1.000,General,0.000,286.434,28.643,286.4,0.000,57.287,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_81_LIGHTS,STORAGE_LIGHTING,STORAGE_81,25.33,1.0,136.808,5.400,136.808,0.000,0.300,0.200,0.500,1.000,General,0.000,136.808,13.681,136.8,0.000,27.362,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_82_LIGHTS,LOBBY_LIGHTING,LOBBY_82,134.99,6.0,1741.365,12.900,290.228,0.000,0.300,0.200,0.500,1.000,General,0.000,1741.365,174.137,1741.4,0.000,348.273,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_82_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_82,65.38,13.0,706.117,10.800,54.317,0.000,0.300,0.200,0.500,1.000,General,0.000,706.117,70.612,706.1,0.000,141.223,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_82_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_82,22.12,2.0,179.134,8.100,89.567,0.000,0.300,0.200,0.500,1.000,General,0.000,179.134,17.913,179.1,0.000,35.827,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_82_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_82,70.27,1.0,379.473,5.400,379.473,0.000,0.300,0.200,0.500,1.000,General,0.000,379.473,37.947,379.5,0.000,75.895,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_82_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_82,21.19,1.0,228.840,10.800,228.840,0.000,0.300,0.200,0.500,1.000,General,0.000,228.840,22.884,228.8,0.000,45.768,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_82_LIGHTS,STORAGE_LIGHTING,STORAGE_82,14.03,1.0,75.779,5.400,75.779,0.000,0.300,0.200,0.500,1.000,General,0.000,75.779,7.578,75.8,0.000,15.156,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_83_LIGHTS,LOBBY_LIGHTING,LOBBY_83,137.76,6.0,1777.092,12.900,296.182,0.000,0.300,0.200,0.500,1.000,General,0.000,1777.092,177.709,1777.1,0.000,355.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_83_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_83,73.78,14.0,796.779,10.800,56.913,0.000,0.300,0.200,0.500,1.000,General,0.000,796.779,79.678,796.8,0.000,159.356,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_83_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_83,32.46,3.0,262.928,8.100,87.643,0.000,0.300,0.200,0.500,1.000,General,0.000,262.928,26.293,262.9,0.000,52.586,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_83_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_83,29.29,1.0,158.183,5.400,158.183,0.000,0.300,0.200,0.500,1.000,General,0.000,158.183,15.818,158.2,0.000,31.637,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_83_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_83,472.87,23.0,5107.003,10.800,222.044,0.000,0.300,0.200,0.500,1.000,General,0.000,5107.003,510.700,5107.0,0.000,1021.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_83_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_83,41.69,2.0,450.216,10.800,225.108,0.000,0.300,0.200,0.500,1.000,General,0.000,450.216,45.022,450.2,0.000,90.043,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_84_LIGHTS,LOBBY_LIGHTING,LOBBY_84,59.70,2.0,770.126,12.900,385.063,0.000,0.300,0.200,0.500,1.000,General,0.000,770.126,77.013,770.1,0.000,154.025,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_84_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_84,33.85,6.0,365.615,10.800,60.936,0.000,0.300,0.200,0.500,1.000,General,0.000,365.615,36.562,365.6,0.000,73.123,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_84_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_84,30.82,3.0,249.675,8.100,83.225,0.000,0.300,0.200,0.500,1.000,General,0.000,249.675,24.968,249.7,0.000,49.935,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_84_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_84,31.81,1.0,171.762,5.400,171.762,0.000,0.300,0.200,0.500,1.000,General,0.000,171.762,17.176,171.8,0.000,34.352,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_84_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_84,290.04,14.0,3132.475,10.800,223.748,0.000,0.300,0.200,0.500,1.000,General,0.000,3132.475,313.248,3132.5,0.000,626.495,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_84_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_84,44.35,2.0,479.020,10.800,239.510,0.000,0.300,0.200,0.500,1.000,General,0.000,479.020,47.902,479.0,0.000,95.804,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_84_LIGHTS,STORAGE_LIGHTING,STORAGE_84,34.25,1.0,184.936,5.400,184.936,0.000,0.300,0.200,0.500,1.000,General,0.000,184.936,18.494,184.9,0.000,36.987,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_85_LIGHTS,LOBBY_LIGHTING,LOBBY_85,134.98,6.0,1741.225,12.900,290.204,0.000,0.300,0.200,0.500,1.000,General,0.000,1741.225,174.123,1741.2,0.000,348.245,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_85_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_85,77.08,15.0,832.457,10.800,55.497,0.000,0.300,0.200,0.500,1.000,General,0.000,832.457,83.246,832.5,0.000,166.491,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_85_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_85,54.07,5.0,437.985,8.100,87.597,0.000,0.300,0.200,0.500,1.000,General,0.000,437.985,43.799,438.0,0.000,87.597,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_85_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_85,84.67,1.0,457.238,5.400,457.238,0.000,0.300,0.200,0.500,1.000,General,0.000,457.238,45.724,457.2,0.000,91.448,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_85_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_85,381.33,19.0,4118.319,10.800,216.754,0.000,0.300,0.200,0.500,1.000,General,0.000,4118.319,411.832,4118.3,0.000,823.664,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_85_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_85,33.63,1.0,363.214,10.800,363.214,0.000,0.300,0.200,0.500,1.000,General,0.000,363.214,36.321,363.2,0.000,72.643,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_85_LIGHTS,STORAGE_LIGHTING,STORAGE_85,13.20,1.0,71.267,5.400,71.267,0.000,0.300,0.200,0.500,1.000,General,0.000,71.267,7.127,71.3,0.000,14.253,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_86_LIGHTS,LOBBY_LIGHTING,LOBBY_86,68.25,3.0,880.415,12.900,293.472,0.000,0.300,0.200,0.500,1.000,General,0.000,880.415,88.042,880.4,0.000,176.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_86_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_86,95.00,19.0,1026.040,10.800,54.002,0.000,0.300,0.200,0.500,1.000,General,0.000,1026.040,102.604,1026.0,0.000,205.208,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_86_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_86,30.08,3.0,243.622,8.100,81.207,0.000,0.300,0.200,0.500,1.000,General,0.000,243.622,24.362,243.6,0.000,48.724,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_86_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_86,84.24,1.0,454.915,5.400,454.915,0.000,0.300,0.200,0.500,1.000,General,0.000,454.915,45.492,454.9,0.000,90.983,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_86_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_86,281.58,14.0,3041.042,10.800,217.217,0.000,0.300,0.200,0.500,1.000,General,0.000,3041.042,304.104,3041.0,0.000,608.208,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_86_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_86,37.50,1.0,405.023,10.800,405.023,0.000,0.300,0.200,0.500,1.000,General,0.000,405.023,40.502,405.0,0.000,81.005,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_86_LIGHTS,STORAGE_LIGHTING,STORAGE_86,10.79,1.0,58.252,5.400,58.252,0.000,0.300,0.200,0.500,1.000,General,0.000,58.252,5.825,58.3,0.000,11.650,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_87_LIGHTS,LOBBY_LIGHTING,LOBBY_87,151.16,7.0,1949.958,12.900,278.565,0.000,0.300,0.200,0.500,1.000,General,0.000,1949.958,194.996,1950.0,0.000,389.992,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_87_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_87,68.85,13.0,743.526,10.800,57.194,0.000,0.300,0.200,0.500,1.000,General,0.000,743.526,74.353,743.5,0.000,148.705,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_87_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_87,72.35,7.0,586.073,8.100,83.725,0.000,0.300,0.200,0.500,1.000,General,0.000,586.073,58.607,586.1,0.000,117.215,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_87_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_87,95.12,1.0,513.659,5.400,513.659,0.000,0.300,0.200,0.500,1.000,General,0.000,513.659,51.366,513.7,0.000,102.732,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_87_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_87,492.36,24.0,5317.515,10.800,221.563,0.000,0.300,0.200,0.500,1.000,General,0.000,5317.515,531.752,5317.5,0.000,1063.503,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_87_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_87,22.46,1.0,242.528,10.800,242.528,0.000,0.300,0.200,0.500,1.000,General,0.000,242.528,24.253,242.5,0.000,48.506,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_87_LIGHTS,STORAGE_LIGHTING,STORAGE_87,10.76,1.0,58.105,5.400,58.105,0.000,0.300,0.200,0.500,1.000,General,0.000,58.105,5.810,58.1,0.000,11.621,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_88_LIGHTS,LOBBY_LIGHTING,LOBBY_88,143.75,7.0,1854.333,12.900,264.905,0.000,0.300,0.200,0.500,1.000,General,0.000,1854.333,185.433,1854.3,0.000,370.867,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_88_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_88,53.23,10.0,574.894,10.800,57.489,0.000,0.300,0.200,0.500,1.000,General,0.000,574.894,57.489,574.9,0.000,114.979,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_88_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_88,26.19,2.0,212.121,8.100,106.060,0.000,0.300,0.200,0.500,1.000,General,0.000,212.121,21.212,212.1,0.000,42.424,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_88_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_88,49.20,1.0,265.657,5.400,265.657,0.000,0.300,0.200,0.500,1.000,General,0.000,265.657,26.566,265.7,0.000,53.131,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_88_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_88,285.27,14.0,3080.892,10.800,220.064,0.000,0.300,0.200,0.500,1.000,General,0.000,3080.892,308.089,3080.9,0.000,616.178,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_88_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_88,42.14,2.0,455.080,10.800,227.540,0.000,0.300,0.200,0.500,1.000,General,0.000,455.080,45.508,455.1,0.000,91.016,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_88_LIGHTS,STORAGE_LIGHTING,STORAGE_88,40.25,1.0,217.335,5.400,217.335,0.000,0.300,0.200,0.500,1.000,General,0.000,217.335,21.733,217.3,0.000,43.467,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_89_LIGHTS,LOBBY_LIGHTING,LOBBY_89,153.79,7.0,1983.848,12.900,283.407,0.000,0.300,0.200,0.500,1.000,General,0.000,1983.848,198.385,1983.8,0.000,396.770,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_89_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_89,96.84,19.0,1045.922,10.800,55.049,0.000,0.300,0.200,0.500,1.000,General,0.000,1045.922,104.592,1045.9,0.000,209.184,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_89_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_89,26.15,2.0,211.854,8.100,105.927,0.000,0.300,0.200,0.500,1.000,General,0.000,211.854,21.185,211.9,0.000,42.371,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_89_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_89,93.32,1.0,503.903,5.400,503.903,0.000,0.300,0.200,0.500,1.000,General,0.000,503.903,50.390,503.9,0.000,100.781,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_89_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_89,170.78,8.0,1844.426,10.800,230.553,0.000,0.300,0.200,0.500,1.000,General,0.000,1844.426,184.443,1844.4,0.000,368.885,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_89_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_89,19.64,1.0,212.109,10.800,212.109,0.000,0.300,0.200,0.500,1.000,General,0.000,212.109,21.211,212.1,0.000,42.422,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_89_LIGHTS,STORAGE_LIGHTING,STORAGE_89,37.15,1.0,200.623,5.400,200.623,0.000,0.300,0.200,0.500,1.000,General,0.000,200.623,20.062,200.6,0.000,40.125,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_90_LIGHTS,LOBBY_LIGHTING,LOBBY_90,114.01,5.0,1470.761,12.900,294.152,0.000,0.300,0.200,0.500,1.000,General,0.000,1470.761,147.076,1470.8,0.000,294.152,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_90_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_90,65.10,13.0,703.083,10.800,54.083,0.000,0.300,0.200,0.500,1.000,General,0.000,703.083,70.308,703.1,0.000,140.617,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_90_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_90,21.20,2.0,171.711,8.100,85.855,0.000,0.300,0.200,0.500,1.000,General,0.000,171.711,17.171,171.7,0.000,34.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_90_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_90,70.69,1.0,381.720,5.400,381.720,0.000,0.300,0.200,0.500,1.000,General,0.000,381.720,38.172,381.7,0.000,76.344,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_90_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_90,436.90,21.0,4718.541,10.800,224.692,0.000,0.300,0.200,0.500,1.000,General,0.000,4718.541,471.854,4718.5,0.000,943.708,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_90_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_90,31.23,1.0,337.280,10.800,337.280,0.000,0.300,0.200,0.500,1.000,General,0.000,337.280,33.728,337.3,0.000,67.456,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_90_LIGHTS,STORAGE_LIGHTING,STORAGE_90,29.35,1.0,158.473,5.400,158.473,0.000,0.300,0.200,0.500,1.000,General,0.000,158.473,15.847,158.5,0.000,31.695,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_91_LIGHTS,LOBBY_LIGHTING,LOBBY_91,77.89,3.0,1004.810,12.900,334.937,0.000,0.300,0.200,0.500,1.000,General,0.000,1004.810,100.481,1004.8,0.000,200.962,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_91_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_91,88.06,17.0,950.995,10.800,55.941,0.000,0.300,0.200,0.500,1.000,General,0.000,950.995,95.099,951.0,0.000,190.199,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_91_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_91,77.07,7.0,624.247,8.100,89.178,0.000,0.300,0.200,0.500,1.000,General,0.000,624.247,62.425,624.2,0.000,124.849,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_91_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_91,43.75,1.0,236.251,5.400,236.251,0.000,0.300,0.200,0.500,1.000,General,0.000,236.251,23.625,236.3,0.000,47.250,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_91_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_91,333.36,16.0,3600.258,10.800,225.016,0.000,0.300,0.200,0.500,1.000,General,0.000,3600.258,360.026,3600.3,0.000,720.052,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_91_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_91,40.20,2.0,434.159,10.800,217.080,0.000,0.300,0.200,0.500,1.000,General,0.000,434.159,43.416,434.2,0.000,86.832,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_91_LIGHTS,STORAGE_LIGHTING,STORAGE_91,18.81,1.0,101.568,5.400,101.568,0.000,0.300,0.200,0.500,1.000,General,0.000,101.568,10.157,101.6,0.000,20.314,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_92_LIGHTS,LOBBY_LIGHTING,LOBBY_92,53.71,2.0,692.816,12.900,346.408,0.000,0.300,0.200,0.500,1.000,General,0.000,692.816,69.282,692.8,0.000,138.563,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_92_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_92,73.83,14.0,797.385,10.800,56.956,0.000,0.300,0.200,0.500,1.000,General,0.000,797.385,79.738,797.4,0.000,159.477,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_92_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_92,31.98,3.0,259.053,8.100,86.351,0.000,0.300,0.200,0.500,1.000,General,0.000,259.053,25.905,259.1,0.000,51.811,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_92_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_92,20.92,1.0,225.884,10.800,225.884,0.000,0.300,0.200,0.500,1.000,General,0.000,225.884,22.588,225.9,0.000,45.177,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_92_LIGHTS,STORAGE_LIGHTING,STORAGE_92,29.40,1.0,158.783,5.400,158.783,0.000,0.300,0.200,0.500,1.000,General,0.000,158.783,15.878,158.8,0.000,31.757,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_93_LIGHTS,LOBBY_LIGHTING,LOBBY_93,50.58,2.0,652.531,12.900,326.265,0.000,0.300,0.200,0.500,1.000,General,0.000,652.531,65.253,652.5,0.000,130.506,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_93_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_93,53.68,5.0,434.803,8.100,86.961,0.000,0.300,0.200,0.500,1.000,General,0.000,434.803,43.480,434.8,0.000,86.961,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_93_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_93,89.12,1.0,481.275,5.400,481.275,0.000,0.300,0.200,0.500,1.000,General,0.000,481.275,48.127,481.3,0.000,96.255,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_93_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_93,348.13,17.0,3759.759,10.800,221.162,0.000,0.300,0.200,0.500,1.000,General,0.000,3759.759,375.976,3759.8,0.000,751.952,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_93_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_93,48.33,2.0,522.005,10.800,261.003,0.000,0.300,0.200,0.500,1.000,General,0.000,522.005,52.201,522.0,0.000,104.401,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_93_LIGHTS,STORAGE_LIGHTING,STORAGE_93,32.22,1.0,173.970,5.400,173.970,0.000,0.300,0.200,0.500,1.000,General,0.000,173.970,17.397,174.0,0.000,34.794,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_94_LIGHTS,LOBBY_LIGHTING,LOBBY_94,164.52,8.0,2122.362,12.900,265.295,0.000,0.300,0.200,0.500,1.000,General,0.000,2122.362,212.236,2122.4,0.000,424.472,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_94_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_94,59.25,11.0,639.934,10.800,58.176,0.000,0.300,0.200,0.500,1.000,General,0.000,639.934,63.993,639.9,0.000,127.987,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_94_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_94,58.72,5.0,475.611,8.100,95.122,0.000,0.300,0.200,0.500,1.000,General,0.000,475.611,47.561,475.6,0.000,95.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_94_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_94,45.68,1.0,246.660,5.400,246.660,0.000,0.300,0.200,0.500,1.000,General,0.000,246.660,24.666,246.7,0.000,49.332,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_94_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_94,384.78,19.0,4155.638,10.800,218.718,0.000,0.300,0.200,0.500,1.000,General,0.000,4155.638,415.564,4155.6,0.000,831.128,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_94_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_94,49.80,2.0,537.819,10.800,268.910,0.000,0.300,0.200,0.500,1.000,General,0.000,537.819,53.782,537.8,0.000,107.564,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_94_LIGHTS,STORAGE_LIGHTING,STORAGE_94,28.94,1.0,156.279,5.400,156.279,0.000,0.300,0.200,0.500,1.000,General,0.000,156.279,15.628,156.3,0.000,31.256,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_95_LIGHTS,LOBBY_LIGHTING,LOBBY_95,78.57,3.0,1013.493,12.900,337.831,0.000,0.300,0.200,0.500,1.000,General,0.000,1013.493,101.349,1013.5,0.000,202.699,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_95_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_95,75.57,15.0,816.102,10.800,54.407,0.000,0.300,0.200,0.500,1.000,General,0.000,816.102,81.610,816.1,0.000,163.220,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_95_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_95,76.06,7.0,616.102,8.100,88.015,0.000,0.300,0.200,0.500,1.000,General,0.000,616.102,61.610,616.1,0.000,123.220,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_95_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_95,81.74,1.0,441.406,5.400,441.406,0.000,0.300,0.200,0.500,1.000,General,0.000,441.406,44.141,441.4,0.000,88.281,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_95_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_95,438.80,21.0,4739.083,10.800,225.671,0.000,0.300,0.200,0.500,1.000,General,0.000,4739.083,473.908,4739.1,0.000,947.817,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_95_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_95,32.57,1.0,351.767,10.800,351.767,0.000,0.300,0.200,0.500,1.000,General,0.000,351.767,35.177,351.8,0.000,70.353,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_95_LIGHTS,STORAGE_LIGHTING,STORAGE_95,32.37,1.0,174.775,5.400,174.775,0.000,0.300,0.200,0.500,1.000,General,0.000,174.775,17.478,174.8,0.000,34.955,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_96_LIGHTS,LOBBY_LIGHTING,LOBBY_96,160.84,8.0,2074.853,12.900,259.357,0.000,0.300,0.200,0.500,1.000,General,0.000,2074.853,207.485,2074.9,0.000,414.971,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_96_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_96,71.46,7.0,578.807,8.100,82.687,0.000,0.300,0.200,0.500,1.000,General,0.000,578.807,57.881,578.8,0.000,115.761,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_96_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_96,53.71,1.0,290.048,5.400,290.048,0.000,0.300,0.200,0.500,1.000,General,0.000,290.048,29.005,290.0,0.000,58.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_96_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_96,152.33,7.0,1645.122,10.800,235.017,0.000,0.300,0.200,0.500,1.000,General,0.000,1645.122,164.512,1645.1,0.000,329.024,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_96_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_96,18.77,1.0,202.697,10.800,202.697,0.000,0.300,0.200,0.500,1.000,General,0.000,202.697,20.270,202.7,0.000,40.539,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_96_LIGHTS,STORAGE_LIGHTING,STORAGE_96,31.93,1.0,172.411,5.400,172.411,0.000,0.300,0.200,0.500,1.000,General,0.000,172.411,17.241,172.4,0.000,34.482,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_97_LIGHTS,LOBBY_LIGHTING,LOBBY_97,163.05,8.0,2103.401,12.900,262.925,0.000,0.300,0.200,0.500,1.000,General,0.000,2103.401,210.340,2103.4,0.000,420.680,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_97_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_97,72.42,14.0,782.148,10.800,55.868,0.000,0.300,0.200,0.500,1.000,General,0.000,782.148,78.215,782.1,0.000,156.430,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_97_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_97,36.81,3.0,298.186,8.100,99.395,0.000,0.300,0.200,0.500,1.000,General,0.000,298.186,29.819,298.2,0.000,59.637,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_97_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_97,32.42,1.0,175.052,5.400,175.052,0.000,0.300,0.200,0.500,1.000,General,0.000,175.052,17.505,175.1,0.000,35.010,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_97_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_97,300.38,15.0,3244.073,10.800,216.272,0.000,0.300,0.200,0.500,1.000,General,0.000,3244.073,324.407,3244.1,0.000,648.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_97_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_97,47.86,2.0,516.917,10.800,258.459,0.000,0.300,0.200,0.500,1.000,General,0.000,516.917,51.692,516.9,0.000,103.383,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_97_LIGHTS,STORAGE_LIGHTING,STORAGE_97,38.26,1.0,206.618,5.400,206.618,0.000,0.300,0.200,0.500,1.000,General,0.000,206.618,20.662,206.6,0.000,41.324,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_98_LIGHTS,LOBBY_LIGHTING,LOBBY_98,141.12,7.0,1820.436,12.900,260.062,0.000,0.300,0.200,0.500,1.000,General,0.000,1820.436,182.044,1820.4,0.000,364.087,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_98_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_98,44.48,8.0,480.360,10.800,60.045,0.000,0.300,0.200,0.500,1.000,General,0.000,480.360,48.036,480.4,0.000,96.072,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_98_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_98,87.06,1.0,470.151,5.400,470.151,0.000,0.300,0.200,0.500,1.000,General,0.000,470.151,47.015,470.2,0.000,94.030,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_98_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_98,487.69,24.0,5267.033,10.800,219.460,0.000,0.300,0.200,0.500,1.000,General,0.000,5267.033,526.703,5267.0,0.000,1053.407,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_98_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_98,38.51,1.0,415.911,10.800,415.911,0.000,0.300,0.200,0.500,1.000,General,0.000,415.911,41.591,415.9,0.000,83.182,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_98_LIGHTS,STORAGE_LIGHTING,STORAGE_98,36.22,1.0,195.609,5.400,195.609,0.000,0.300,0.200,0.500,1.000,General,0.000,195.609,19.561,195.6,0.000,39.122,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_99_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_99,84.39,16.0,911.364,10.800,56.960,0.000,0.300,0.200,0.500,1.000,General,0.000,911.364,91.136,911.4,0.000,182.273,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_99_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_99,62.51,6.0,506.337,8.100,84.389,0.000,0.300,0.200,0.500,1.000,General,0.000,506.337,50.634,506.3,0.000,101.267,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_99_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_99,84.76,1.0,457.698,5.400,457.698,0.000,0.300,0.200,0.500,1.000,General,0.000,457.698,45.770,457.7,0.000,91.540,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_99_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_99,158.53,7.0,1712.082,10.800,244.583,0.000,0.300,0.200,0.500,1.000,General,0.000,1712.082,171.208,1712.1,0.000,342.416,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_99_LIGHTS,STORAGE_LIGHTING,STORAGE_99,18.90,1.0,102.078,5.400,102.078,0.000,0.300,0.200,0.500,1.000,General,0.000,102.078,10.208,102.1,0.000,20.416,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_100_LIGHTS,LOBBY_LIGHTING,LOBBY_100,166.31,8.0,2145.413,12.900,268.177,0.000,0.300,0.200,0.500,1.000,General,0.000,2145.413,214.541,2145.4,0.000,429.083,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_100_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_100,82.87,16.0,894.968,10.800,55.936,0.000,0.300,0.200,0.500,1.000,General,0.000,894.968,89.497,895.0,0.000,178.994,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_100_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_100,21.49,2.0,174.109,8.100,87.055,0.000,0.300,0.200,0.500,1.000,General,0.000,174.109,17.411,174.1,0.000,34.822,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_100_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_100,91.02,1.0,491.497,5.400,491.497,0.000,0.300,0.200,0.500,1.000,General,0.000,491.497,49.150,491.5,0.000,98.299,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_100_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_100,483.33,24.0,5219.990,10.800,217.500,0.000,0.300,0.200,0.500,1.000,General,0.000,5219.990,521.999,5220.0,0.000,1043.998,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_100_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_100,47.36,2.0,511.498,10.800,255.749,0.000,0.300,0.200,0.500,1.000,General,0.000,511.498,51.150,511.5,0.000,102.300,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_100_LIGHTS,STORAGE_LIGHTING,STORAGE_100,13.74,1.0,74.195,5.400,74.195,0.000,0.300,0.200,0.500,1.000,General,0.000,74.195,7.420,74.2,0.000,14.839,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_101_LIGHTS,LOBBY_LIGHTING,LOBBY_101,155.78,7.0,2009.534,12.900,287.076,0.000,0.300,0.200,0.500,1.000,General,0.000,2009.534,200.953,2009.5,0.000,401.907,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_101_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_101,66.26,13.0,715.626,10.800,55.048,0.000,0.300,0.200,0.500,1.000,General,0.000,715.626,71.563,715.6,0.000,143.125,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_101_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_101,71.47,7.0,578.915,8.100,82.702,0.000,0.300,0.200,0.500,1.000,General,0.000,578.915,57.891,578.9,0.000,115.783,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_101_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_101,48.08,1.0,259.636,5.400,259.636,0.000,0.300,0.200,0.500,1.000,General,0.000,259.636,25.964,259.6,0.000,51.927,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_101_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_101,310.43,15.0,3352.639,10.800,223.509,0.000,0.300,0.200,0.500,1.000,General,0.000,3352.639,335.264,3352.6,0.000,670.528,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_101_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_101,15.81,1.0,170.797,10.800,170.797,0.000,0.300,0.200,0.500,1.000,General,0.000,170.797,17.080,170.8,0.000,34.159,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_101_LIGHTS,STORAGE_LIGHTING,STORAGE_101,45.74,1.0,246.994,5.400,246.994,0.000,0.300,0.200,0.500,1.000,General,0.000,246.994,24.699,247.0,0.000,49.399,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_102_LIGHTS,LOBBY_LIGHTING,LOBBY_102,186.23,9.0,2402.395,12.900,266.933,0.000,0.300,0.200,0.500,1.000,General,0.000,2402.395,240.240,2402.4,0.000,480.479,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_102_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_102,76.26,15.0,823.645,10.800,54.910,0.000,0.300,0.200,0.500,1.000,General,0.000,823.645,82.365,823.6,0.000,164.729,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_102_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_102,50.81,5.0,411.534,8.100,82.307,0.000,0.300,0.200,0.500,1.000,General,0.000,411.534,41.153,411.5,0.000,82.307,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_102_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_102,24.04,1.0,129.826,5.400,129.826,0.000,0.300,0.200,0.500,1.000,General,0.000,129.826,12.983,129.8,0.000,25.965,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_102_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_102,35.83,1.0,386.970,10.800,386.970,0.000,0.300,0.200,0.500,1.000,General,0.000,386.970,38.697,387.0,0.000,77.394,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_102_LIGHTS,STORAGE_LIGHTING,STORAGE_102,16.30,1.0,88.043,5.400,88.043,0.000,0.300,0.200,0.500,1.000,General,0.000,88.043,8.804,88.0,0.000,17.609,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_103_LIGHTS,LOBBY_LIGHTING,LOBBY_103,142.80,7.0,1842.090,12.900,263.156,0.000,0.300,0.200,0.500,1.000,General,0.000,1842.090,184.209,1842.1,0.000,368.418,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_103_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_103,64.32,12.0,694.616,10.800,57.885,0.000,0.300,0.200,0.500,1.000,General,0.000,694.616,69.462,694.6,0.000,138.923,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_103_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_103,44.09,4.0,357.126,8.100,89.281,0.000,0.300,0.200,0.500,1.000,General,0.000,357.126,35.713,357.1,0.000,71.425,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_103_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_103,26.01,1.0,140.433,5.400,140.433,0.000,0.300,0.200,0.500,1.000,General,0.000,140.433,14.043,140.4,0.000,28.087,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_103_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_103,437.88,21.0,4729.053,10.800,225.193,0.000,0.300,0.200,0.500,1.000,General,0.000,4729.053,472.905,4729.1,0.000,945.811,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_103_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_103,29.00,1.0,313.193,10.800,313.193,0.000,0.300,0.200,0.500,1.000,General,0.000,313.193,31.319,313.2,0.000,62.639,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_103_LIGHTS,STORAGE_LIGHTING,STORAGE_103,16.90,1.0,91.256,5.400,91.256,0.000,0.300,0.200,0.500,1.000,General,0.000,91.256,9.126,91.3,0.000,18.251,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_104_LIGHTS,LOBBY_LIGHTING,LOBBY_104,182.42,9.0,2353.279,12.900,261.475,0.000,0.300,0.200,0.500,1.000,General,0.000,2353.279,235.328,2353.3,0.000,470.656,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_104_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_104,83.27,16.0,899.336,10.800,56.208,0.000,0.300,0.200,0.500,1.000,General,0.000,899.336,89.934,899.3,0.000,179.867,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_104_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_104,78.48,7.0,635.662,8.100,90.809,0.000,0.300,0.200,0.500,1.000,General,0.000,635.662,63.566,635.7,0.000,127.132,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_104_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_104,41.05,1.0,221.691,5.400,221.691,0.000,0.300,0.200,0.500,1.000,General,0.000,221.691,22.169,221.7,0.000,44.338,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_104_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_104,375.59,18.0,4056.331,10.800,225.352,0.000,0.300,0.200,0.500,1.000,General,0.000,4056.331,405.633,4056.3,0.000,811.266,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_104_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_104,17.62,1.0,190.282,10.800,190.282,0.000,0.300,0.200,0.500,1.000,General,0.000,190.282,19.028,190.3,0.000,38.056,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_105_LIGHTS,LOBBY_LIGHTING,LOBBY_105,161.52,8.0,2083.593,12.900,260.449,0.000,0.300,0.200,0.500,1.000,General,0.000,2083.593,208.359,2083.6,0.000,416.719,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_105_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_105,83.30,16.0,899.670,10.800,56.229,0.000,0.300,0.200,0.500,1.000,General,0.000,899.670,89.967,899.7,0.000,179.934,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_105_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_105,73.79,7.0,597.713,8.100,85.388,0.000,0.300,0.200,0.500,1.000,General,0.000,597.713,59.771,597.7,0.000,119.543,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_105_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_105,69.21,1.0,373.730,5.400,373.730,0.000,0.300,0.200,0.500,1.000,General,0.000,373.730,37.373,373.7,0.000,74.746,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_105_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_105,26.01,1.0,280.955,10.800,280.955,0.000,0.300,0.200,0.500,1.000,General,0.000,280.955,28.096,281.0,0.000,56.191,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_105_LIGHTS,STORAGE_LIGHTING,STORAGE_105,37.79,1.0,204.077,5.400,204.077,0.000,0.300,0.200,0.500,1.000,General,0.000,204.077,20.408,204.1,0.000,40.815,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_106_LIGHTS,LOBBY_LIGHTING,LOBBY_106,87.06,4.0,1123.060,12.900,280.765,0.000,0.300,0.200,0.500,1.000,General,0.000,1123.060,112.306,1123.1,0.000,224.612,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_106_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_106,65.38,13.0,706.135,10.800,54.318,0.000,0.300,0.200,0.500,1.000,General,0.000,706.135,70.613,706.1,0.000,141.227,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_106_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_106,24.32,2.0,197.017,8.100,98.509,0.000,0.300,0.200,0.500,1.000,General,0.000,197.017,19.702,197.0,0.000,39.403,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_106_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_106,52.55,1.0,283.768,5.400,283.768,0.000,0.300,0.200,0.500,1.000,General,0.000,283.768,28.377,283.8,0.000,56.754,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_106_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_106,213.79,10.0,2308.948,10.800,230.895,0.000,0.300,0.200,0.500,1.000,General,0.000,2308.948,230.895,2308.9,0.000,461.790,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_106_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_106,32.88,1.0,355.095,10.800,355.095,0.000,0.300,0.200,0.500,1.000,General,0.000,355.095,35.510,355.1,0.000,71.019,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_106_LIGHTS,STORAGE_LIGHTING,STORAGE_106,37.08,1.0,200.230,5.400,200.230,0.000,0.300,0.200,0.500,1.000,General,0.000,200.230,20.023,200.2,0.000,40.046,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_107_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_107,50.78,10.0,548.478,10.800,54.848,0.000,0.300,0.200,0.500,1.000,General,0.000,548.478,54.848,548.5,0.000,109.696,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_107_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_107,73.92,7.0,598.717,8.100,85.531,0.000,0.300,0.200,0.500,1.000,General,0.000,598.717,59.872,598.7,0.000,119.743,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_107_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_107,443.21,22.0,4786.656,10.800,217.575,0.000,0.300,0.200,0.500,1.000,General,0.000,4786.656,478.666,4786.7,0.000,957.331,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_107_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_107,18.21,1.0,196.709,10.800,196.709,0.000,0.300,0.200,0.500,1.000,General,0.000,196.709,19.671,196.7,0.000,39.342,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_108_LIGHTS,LOBBY_LIGHTING,LOBBY_108,149.82,7.0,1932.731,12.900,276.104,0.000,0.300,0.200,0.500,1.000,General,0.000,1932.731,193.273,1932.7,0.000,386.546,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_108_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_108,50.19,10.0,542.050,10.800,54.205,0.000,0.300,0.200,0.500,1.000,General,0.000,542.050,54.205,542.0,0.000,108.410,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_108_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_108,51.66,5.0,418.422,8.100,83.684,0.000,0.300,0.200,0.500,1.000,General,0.000,418.422,41.842,418.4,0.000,83.684,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, MECHANICAL_108_LIGHTS,MECHANICAL_LIGHTING,MECHANICAL_108,25.14,1.0,135.735,5.400,135.735,0.000,0.300,0.200,0.500,1.000,General,0.000,135.735,13.573,135.7,0.000,27.147,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_108_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_108,312.57,15.0,3375.728,10.800,225.049,0.000,0.300,0.200,0.500,1.000,General,0.000,3375.728,337.573,3375.7,0.000,675.146,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_108_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_108,30.33,1.0,327.602,10.800,327.602,0.000,0.300,0.200,0.500,1.000,General,0.000,327.602,32.760,327.6,0.000,65.520,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_108_LIGHTS,STORAGE_LIGHTING,STORAGE_108,37.40,1.0,201.972,5.400,201.972,0.000,0.300,0.200,0.500,1.000,General,0.000,201.972,20.197,202.0,0.000,40.394,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY_109_LIGHTS,LOBBY_LIGHTING,LOBBY_109,163.50,8.0,2109.134,12.900,263.642,0.000,0.300,0.200,0.500,1.000,General,0.000,2109.134,210.913,2109.1,0.000,421.827,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, CONFERENCE_109_LIGHTS,CONFERENCE_LIGHTING,CONFERENCE_109,52.00,10.0,561.599,10.800,56.160,0.000,0.300,0.200,0.500,1.000,General,0.000,561.599,56.160,561.6,0.000,112.320,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, BREAK_ROOM_109_LIGHTS,BREAK_ROOM_LIGHTING,BREAK_ROOM_109,70.11,7.0,567.921,8.100,81.132,0.000,0.300,0.200,0.500,1.000,General,0.000,567.921,56.792,567.9,0.000,113.584,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_OPEN_109_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_OPEN_109,332.23,16.0,3588.082,10.800,224.255,0.000,0.300,0.200,0.500,1.000,General,0.000,3588.082,358.808,3588.1,0.000,717.616,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_PRIVATE_109_LIGHTS,OFFICE_OPEN_LIGHTING,OFFICE_PRIVATE_109,28.48,1.0,307.599,10.800,307.599,0.000,0.300,0.200,0.500,1.000,General,0.000,307.599,30.760,307.6,0.000,61.520,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, STORAGE_109_LIGHTS,STORAGE_LIGHTING,STORAGE_109,16.15,1.0,87.229,5.400,87.229,0.000,0.300,0.200,0.500,1.000,General,0.000,87.229,8.723,87.2,0.000,17.446,0.000,0.000,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, LOBBY_0_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_0,143.55,7.0,459.361,3.200,65.623,0.100,0.200,0.000,0.700,General,0.000,367.489,137.808,367.489,0.000,137.808,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_0_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_0,31.46,6.0,254.852,8.100,42.475,0.100,0.200,0.000,0.700,General,0.000,203.882,76.456,203.882,0.000,76.456,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_0_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_0,71.01,7.0,1065.203,15.000,152.172,0.100,0.200,0.000,0.700,General,0.000,852.162,319.561,852.162,0.000,319.561,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_0_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_0,38.73,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_0_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_0,17.83,1.0,144.436,8.100,144.436,0.100,0.200,0.000,0.700,General,0.000,115.549,43.331,115.549,0.000,43.331,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_0_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_0,14.11,1.0,15.520,1.100,15.520,0.100,0.200,0.000,0.700,General,0.000,12.416,4.656,12.416,0.000,4.656,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_1_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_1,42.73,8.0,346.120,8.100,43.265,0.100,0.200,0.000,0.700,General,0.000,276.896,103.836,276.896,0.000,103.836,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_1_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_1,45.68,4.0,685.206,15.000,171.301,0.100,0.200,0.000,0.700,General,0.000,548.165,205.562,548.165,0.000,205.562,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_1_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_1,94.65,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_1_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_1,20.75,1.0,168.067,8.100,168.067,0.100,0.200,0.000,0.700,General,0.000,134.454,50.420,134.454,0.000,50.420,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_1_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_1,23.50,1.0,25.852,1.100,25.852,0.100,0.200,0.000,0.700,General,0.000,20.682,7.756,20.682,0.000,7.756,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_2_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_2,73.97,3.0,236.716,3.200,78.905,0.100,0.200,0.000,0.700,General,0.000,189.373,71.015,189.373,0.000,71.015,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_2_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_2,56.48,11.0,457.511,8.100,41.592,0.100,0.200,0.000,0.700,General,0.000,366.009,137.253,366.009,0.000,137.253,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_2_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_2,77.39,7.0,1160.802,15.000,165.829,0.100,0.200,0.000,0.700,General,0.000,928.641,348.241,928.641,0.000,348.241,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_2_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_2,35.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_2,483.55,24.0,3916.724,8.100,163.197,0.100,0.200,0.000,0.700,General,0.000,3133.379,1175.017,3133.379,0.000,1175.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_2_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_2,27.89,1.0,225.895,8.100,225.895,0.100,0.200,0.000,0.700,General,0.000,180.716,67.769,180.716,0.000,67.769,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_2_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_2,33.30,1.0,36.634,1.100,36.634,0.100,0.200,0.000,0.700,General,0.000,29.307,10.990,29.307,0.000,10.990,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_3_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_3,129.10,6.0,413.110,3.200,68.852,0.100,0.200,0.000,0.700,General,0.000,330.488,123.933,330.488,0.000,123.933,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_3_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_3,93.70,18.0,758.964,8.100,42.165,0.100,0.200,0.000,0.700,General,0.000,607.171,227.689,607.171,0.000,227.689,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_3_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_3,68.88,6.0,1033.243,15.000,172.207,0.100,0.200,0.000,0.700,General,0.000,826.594,309.973,826.594,0.000,309.973,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_3_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_3,67.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_3,434.33,21.0,3518.068,8.100,167.527,0.100,0.200,0.000,0.700,General,0.000,2814.455,1055.421,2814.455,0.000,1055.421,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_3_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_3,47.99,2.0,388.718,8.100,194.359,0.100,0.200,0.000,0.700,General,0.000,310.974,116.615,310.974,0.000,116.615,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_3_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_3,22.14,1.0,24.353,1.100,24.353,0.100,0.200,0.000,0.700,General,0.000,19.483,7.306,19.483,0.000,7.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_4_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_4,60.95,3.0,195.053,3.200,65.018,0.100,0.200,0.000,0.700,General,0.000,156.042,58.516,156.042,0.000,58.516,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_4_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_4,88.80,17.0,719.260,8.100,42.309,0.100,0.200,0.000,0.700,General,0.000,575.408,215.778,575.408,0.000,215.778,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_4_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_4,51.90,5.0,778.503,15.000,155.701,0.100,0.200,0.000,0.700,General,0.000,622.803,233.551,622.803,0.000,233.551,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_4_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_4,24.00,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_4,303.74,15.0,2460.257,8.100,164.017,0.100,0.200,0.000,0.700,General,0.000,1968.206,738.077,1968.206,0.000,738.077,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_4_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_4,17.44,1.0,141.280,8.100,141.280,0.100,0.200,0.000,0.700,General,0.000,113.024,42.384,113.024,0.000,42.384,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_4_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_4,38.71,1.0,42.579,1.100,42.579,0.100,0.200,0.000,0.700,General,0.000,34.063,12.774,34.063,0.000,12.774,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_5_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_5,173.90,8.0,556.470,3.200,69.559,0.100,0.200,0.000,0.700,General,0.000,445.176,166.941,445.176,0.000,166.941,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_5_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_5,71.80,14.0,581.595,8.100,41.542,0.100,0.200,0.000,0.700,General,0.000,465.276,174.478,465.276,0.000,174.478,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_5_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_5,40.64,4.0,609.544,15.000,152.386,0.100,0.200,0.000,0.700,General,0.000,487.635,182.863,487.635,0.000,182.863,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_5_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_5,64.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_5,432.85,21.0,3506.052,8.100,166.955,0.100,0.200,0.000,0.700,General,0.000,2804.841,1051.815,2804.841,0.000,1051.815,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_5_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_5,29.82,1.0,241.511,8.100,241.511,0.100,0.200,0.000,0.700,General,0.000,193.209,72.453,193.209,0.000,72.453,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_5_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_5,28.44,1.0,31.279,1.100,31.279,0.100,0.200,0.000,0.700,General,0.000,25.023,9.384,25.023,0.000,9.384,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_6_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_6,132.11,6.0,422.748,3.200,70.458,0.100,0.200,0.000,0.700,General,0.000,338.198,126.824,338.198,0.000,126.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_6_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_6,95.86,19.0,776.463,8.100,40.866,0.100,0.200,0.000,0.700,General,0.000,621.171,232.939,621.171,0.000,232.939,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_6_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_6,35.78,3.0,536.674,15.000,178.891,0.100,0.200,0.000,0.700,General,0.000,429.339,161.002,429.339,0.000,161.002,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_6_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_6,43.15,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_6,440.40,22.0,3567.246,8.100,162.148,0.100,0.200,0.000,0.700,General,0.000,2853.797,1070.174,2853.797,0.000,1070.174,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_6_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_6,45.23,2.0,366.392,8.100,183.196,0.100,0.200,0.000,0.700,General,0.000,293.114,109.918,293.114,0.000,109.918,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_7_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_7,51.00,10.0,413.120,8.100,41.312,0.100,0.200,0.000,0.700,General,0.000,330.496,123.936,330.496,0.000,123.936,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_7_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_7,38.96,3.0,584.359,15.000,194.786,0.100,0.200,0.000,0.700,General,0.000,467.487,175.308,467.487,0.000,175.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_7_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_7,44.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_7,293.78,14.0,2379.580,8.100,169.970,0.100,0.200,0.000,0.700,General,0.000,1903.664,713.874,1903.664,0.000,713.874,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_7_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_7,21.20,1.0,171.719,8.100,171.719,0.100,0.200,0.000,0.700,General,0.000,137.375,51.516,137.375,0.000,51.516,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_7_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_7,10.75,1.0,11.828,1.100,11.828,0.100,0.200,0.000,0.700,General,0.000,9.463,3.549,9.463,0.000,3.549,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_8_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_8,56.29,2.0,180.127,3.200,90.064,0.100,0.200,0.000,0.700,General,0.000,144.102,54.038,144.102,0.000,54.038,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_8_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_8,47.15,9.0,381.887,8.100,42.432,0.100,0.200,0.000,0.700,General,0.000,305.510,114.566,305.510,0.000,114.566,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_8_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_8,79.47,7.0,1192.061,15.000,170.294,0.100,0.200,0.000,0.700,General,0.000,953.649,357.618,953.649,0.000,357.618,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_8_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_8,79.69,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_8,325.53,16.0,2636.817,8.100,164.801,0.100,0.200,0.000,0.700,General,0.000,2109.453,791.045,2109.453,0.000,791.045,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_8_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_8,17.96,1.0,145.482,8.100,145.482,0.100,0.200,0.000,0.700,General,0.000,116.385,43.645,116.385,0.000,43.645,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_8_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_8,23.85,1.0,26.236,1.100,26.236,0.100,0.200,0.000,0.700,General,0.000,20.989,7.871,20.989,0.000,7.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_9_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_9,70.34,3.0,225.089,3.200,75.030,0.100,0.200,0.000,0.700,General,0.000,180.071,67.527,180.071,0.000,67.527,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_9_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_9,69.63,13.0,563.982,8.100,43.383,0.100,0.200,0.000,0.700,General,0.000,451.186,169.195,451.186,0.000,169.195,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_9_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_9,26.34,2.0,395.130,15.000,197.565,0.100,0.200,0.000,0.700,General,0.000,316.104,118.539,316.104,0.000,118.539,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_9_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_9,90.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_9,378.90,18.0,3069.119,8.100,170.507,0.100,0.200,0.000,0.700,General,0.000,2455.296,920.736,2455.296,0.000,920.736,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_9_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_9,45.31,2.0,366.981,8.100,183.491,0.100,0.200,0.000,0.700,General,0.000,293.585,110.094,293.585,0.000,110.094,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_9_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_9,13.85,1.0,15.238,1.100,15.238,0.100,0.200,0.000,0.700,General,0.000,12.190,4.571,12.190,0.000,4.571,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_10_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_10,75.25,3.0,240.815,3.200,80.272,0.100,0.200,0.000,0.700,General,0.000,192.652,72.244,192.652,0.000,72.244,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_10_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_10,66.82,13.0,541.281,8.100,41.637,0.100,0.200,0.000,0.700,General,0.000,433.025,162.384,433.025,0.000,162.384,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_10_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_10,74.33,7.0,1114.983,15.000,159.283,0.100,0.200,0.000,0.700,General,0.000,891.987,334.495,891.987,0.000,334.495,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_10_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_10,95.48,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_10,242.70,12.0,1965.880,8.100,163.823,0.100,0.200,0.000,0.700,General,0.000,1572.704,589.764,1572.704,0.000,589.764,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_10_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_10,26.55,1.0,215.059,8.100,215.059,0.100,0.200,0.000,0.700,General,0.000,172.047,64.518,172.047,0.000,64.518,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_10_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_10,41.23,1.0,45.352,1.100,45.352,0.100,0.200,0.000,0.700,General,0.000,36.281,13.606,36.281,0.000,13.606,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_11_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_11,149.77,7.0,479.279,3.200,68.468,0.100,0.200,0.000,0.700,General,0.000,383.423,143.784,383.423,0.000,143.784,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_11_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_11,76.74,15.0,621.616,8.100,41.441,0.100,0.200,0.000,0.700,General,0.000,497.293,186.485,497.293,0.000,186.485,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_11_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_11,60.10,6.0,901.535,15.000,150.256,0.100,0.200,0.000,0.700,General,0.000,721.228,270.461,721.228,0.000,270.461,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_11_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_11,87.58,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_11,348.69,17.0,2824.384,8.100,166.140,0.100,0.200,0.000,0.700,General,0.000,2259.507,847.315,2259.507,0.000,847.315,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_11_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_11,39.82,1.0,322.508,8.100,322.508,0.100,0.200,0.000,0.700,General,0.000,258.006,96.752,258.006,0.000,96.752,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_11_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_11,46.99,1.0,51.692,1.100,51.692,0.100,0.200,0.000,0.700,General,0.000,41.354,15.508,41.354,0.000,15.508,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_12_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_12,157.99,7.0,505.565,3.200,72.224,0.100,0.200,0.000,0.700,General,0.000,404.452,151.669,404.452,0.000,151.669,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_12_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_12,54.28,10.0,439.648,8.100,43.965,0.100,0.200,0.000,0.700,General,0.000,351.719,131.894,351.719,0.000,131.894,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_12_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_12,23.83,2.0,357.439,15.000,178.719,0.100,0.200,0.000,0.700,General,0.000,285.951,107.232,285.951,0.000,107.232,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_12_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_12,53.56,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_12,154.91,7.0,1254.759,8.100,179.251,0.100,0.200,0.000,0.700,General,0.000,1003.807,376.428,1003.807,0.000,376.428,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_12_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_12,15.76,1.0,127.690,8.100,127.690,0.100,0.200,0.000,0.700,General,0.000,102.152,38.307,102.152,0.000,38.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_12_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_12,17.74,1.0,19.516,1.100,19.516,0.100,0.200,0.000,0.700,General,0.000,15.612,5.855,15.612,0.000,5.855,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_13_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_13,182.64,9.0,584.441,3.200,64.938,0.100,0.200,0.000,0.700,General,0.000,467.553,175.332,467.553,0.000,175.332,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_13_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_13,46.94,9.0,380.187,8.100,42.243,0.100,0.200,0.000,0.700,General,0.000,304.149,114.056,304.149,0.000,114.056,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_13_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_13,73.21,7.0,1098.149,15.000,156.878,0.100,0.200,0.000,0.700,General,0.000,878.519,329.445,878.519,0.000,329.445,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_13_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_13,98.89,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_13,459.11,22.0,3718.768,8.100,169.035,0.100,0.200,0.000,0.700,General,0.000,2975.014,1115.630,2975.014,0.000,1115.630,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_13_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_13,41.35,2.0,334.916,8.100,167.458,0.100,0.200,0.000,0.700,General,0.000,267.932,100.475,267.932,0.000,100.475,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_13_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_13,25.47,1.0,28.021,1.100,28.021,0.100,0.200,0.000,0.700,General,0.000,22.417,8.406,22.417,0.000,8.406,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_14_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_14,141.84,7.0,453.882,3.200,64.840,0.100,0.200,0.000,0.700,General,0.000,363.106,136.165,363.106,0.000,136.165,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_14_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_14,89.59,17.0,725.703,8.100,42.688,0.100,0.200,0.000,0.700,General,0.000,580.562,217.711,580.562,0.000,217.711,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_14_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_14,69.27,6.0,1039.031,15.000,173.172,0.100,0.200,0.000,0.700,General,0.000,831.225,311.709,831.225,0.000,311.709,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_14_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_14,96.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_14,298.27,14.0,2416.007,8.100,172.572,0.100,0.200,0.000,0.700,General,0.000,1932.806,724.802,1932.806,0.000,724.802,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_14_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_14,42.58,2.0,344.910,8.100,172.455,0.100,0.200,0.000,0.700,General,0.000,275.928,103.473,275.928,0.000,103.473,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_15_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_15,51.65,2.0,165.265,3.200,82.632,0.100,0.200,0.000,0.700,General,0.000,132.212,49.579,132.212,0.000,49.579,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_15_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_15,38.95,7.0,315.494,8.100,45.071,0.100,0.200,0.000,0.700,General,0.000,252.395,94.648,252.395,0.000,94.648,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_15_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_15,60.25,6.0,903.677,15.000,150.613,0.100,0.200,0.000,0.700,General,0.000,722.941,271.103,722.941,0.000,271.103,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_15_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_15,51.51,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_15_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_15,28.35,1.0,229.646,8.100,229.646,0.100,0.200,0.000,0.700,General,0.000,183.717,68.894,183.717,0.000,68.894,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_15_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_15,44.98,1.0,49.480,1.100,49.480,0.100,0.200,0.000,0.700,General,0.000,39.584,14.844,39.584,0.000,14.844,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_16_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_16,135.53,6.0,433.705,3.200,72.284,0.100,0.200,0.000,0.700,General,0.000,346.964,130.111,346.964,0.000,130.111,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_16_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_16,52.62,10.0,426.243,8.100,42.624,0.100,0.200,0.000,0.700,General,0.000,340.994,127.873,340.994,0.000,127.873,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_16_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_16,43.61,4.0,654.098,15.000,163.524,0.100,0.200,0.000,0.700,General,0.000,523.278,196.229,523.278,0.000,196.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_16_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_16,72.90,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_16,213.38,10.0,1728.347,8.100,172.835,0.100,0.200,0.000,0.700,General,0.000,1382.678,518.504,1382.678,0.000,518.504,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_16_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_16,24.04,1.0,194.690,8.100,194.690,0.100,0.200,0.000,0.700,General,0.000,155.752,58.407,155.752,0.000,58.407,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_16_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_16,45.70,1.0,50.266,1.100,50.266,0.100,0.200,0.000,0.700,General,0.000,40.213,15.080,40.213,0.000,15.080,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_17_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_17,93.12,4.0,297.985,3.200,74.496,0.100,0.200,0.000,0.700,General,0.000,238.388,89.395,238.388,0.000,89.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_17_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_17,23.99,2.0,359.801,15.000,179.900,0.100,0.200,0.000,0.700,General,0.000,287.841,107.940,287.841,0.000,107.940,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_17_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_17,87.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_17,220.51,11.0,1786.094,8.100,162.372,0.100,0.200,0.000,0.700,General,0.000,1428.875,535.828,1428.875,0.000,535.828,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_17_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_17,37.91,1.0,307.080,8.100,307.080,0.100,0.200,0.000,0.700,General,0.000,245.664,92.124,245.664,0.000,92.124,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_17_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_17,24.40,1.0,26.837,1.100,26.837,0.100,0.200,0.000,0.700,General,0.000,21.470,8.051,21.470,0.000,8.051,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_18_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_18,91.75,18.0,743.214,8.100,41.290,0.100,0.200,0.000,0.700,General,0.000,594.571,222.964,594.571,0.000,222.964,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_18_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_18,55.13,5.0,826.951,15.000,165.390,0.100,0.200,0.000,0.700,General,0.000,661.561,248.085,661.561,0.000,248.085,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_18,376.84,18.0,3052.417,8.100,169.579,0.100,0.200,0.000,0.700,General,0.000,2441.934,915.725,2441.934,0.000,915.725,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_18_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_18,28.63,1.0,231.936,8.100,231.936,0.100,0.200,0.000,0.700,General,0.000,185.549,69.581,185.549,0.000,69.581,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_18_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_18,45.32,1.0,49.851,1.100,49.851,0.100,0.200,0.000,0.700,General,0.000,39.881,14.955,39.881,0.000,14.955,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_19_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_19,193.99,9.0,620.764,3.200,68.974,0.100,0.200,0.000,0.700,General,0.000,496.611,186.229,496.611,0.000,186.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_19_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_19,54.47,10.0,441.172,8.100,44.117,0.100,0.200,0.000,0.700,General,0.000,352.938,132.352,352.938,0.000,132.352,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_19_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_19,23.43,2.0,351.500,15.000,175.750,0.100,0.200,0.000,0.700,General,0.000,281.200,105.450,281.200,0.000,105.450,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_19_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_19,62.73,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_19,275.31,13.0,2229.982,8.100,171.537,0.100,0.200,0.000,0.700,General,0.000,1783.986,668.995,1783.986,0.000,668.995,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_19_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_19,49.09,2.0,397.661,8.100,198.830,0.100,0.200,0.000,0.700,General,0.000,318.129,119.298,318.129,0.000,119.298,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_19_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_19,25.38,1.0,27.920,1.100,27.920,0.100,0.200,0.000,0.700,General,0.000,22.336,8.376,22.336,0.000,8.376,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_20_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_20,60.28,3.0,192.902,3.200,64.301,0.100,0.200,0.000,0.700,General,0.000,154.322,57.871,154.322,0.000,57.871,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_20_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_20,91.02,18.0,737.227,8.100,40.957,0.100,0.200,0.000,0.700,General,0.000,589.781,221.168,589.781,0.000,221.168,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_20_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_20,43.65,4.0,654.806,15.000,163.701,0.100,0.200,0.000,0.700,General,0.000,523.845,196.442,523.845,0.000,196.442,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_20_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_20,33.49,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_20,498.11,24.0,4034.657,8.100,168.111,0.100,0.200,0.000,0.700,General,0.000,3227.726,1210.397,3227.726,0.000,1210.397,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_20_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_20,37.84,1.0,306.505,8.100,306.505,0.100,0.200,0.000,0.700,General,0.000,245.204,91.951,245.204,0.000,91.951,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_20_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_20,16.87,1.0,18.556,1.100,18.556,0.100,0.200,0.000,0.700,General,0.000,14.845,5.567,14.845,0.000,5.567,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_21_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_21,61.94,3.0,198.206,3.200,66.069,0.100,0.200,0.000,0.700,General,0.000,158.565,59.462,158.565,0.000,59.462,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_21_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_21,60.64,12.0,491.205,8.100,40.934,0.100,0.200,0.000,0.700,General,0.000,392.964,147.361,392.964,0.000,147.361,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_21_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_21,58.27,5.0,874.054,15.000,174.811,0.100,0.200,0.000,0.700,General,0.000,699.243,262.216,699.243,0.000,262.216,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_21_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_21,98.65,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_21,148.05,7.0,1199.214,8.100,171.316,0.100,0.200,0.000,0.700,General,0.000,959.371,359.764,959.371,0.000,359.764,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_21_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_21,31.13,1.0,252.145,8.100,252.145,0.100,0.200,0.000,0.700,General,0.000,201.716,75.643,201.716,0.000,75.643,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_21_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_21,38.88,1.0,42.770,1.100,42.770,0.100,0.200,0.000,0.700,General,0.000,34.216,12.831,34.216,0.000,12.831,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_22_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_22,168.99,8.0,540.764,3.200,67.595,0.100,0.200,0.000,0.700,General,0.000,432.611,162.229,432.611,0.000,162.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_22_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_22,47.74,9.0,386.682,8.100,42.965,0.100,0.200,0.000,0.700,General,0.000,309.346,116.005,309.346,0.000,116.005,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_22_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_22,21.36,2.0,320.430,15.000,160.215,0.100,0.200,0.000,0.700,General,0.000,256.344,96.129,256.344,0.000,96.129,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_22_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_22,93.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_22,297.31,14.0,2408.184,8.100,172.013,0.100,0.200,0.000,0.700,General,0.000,1926.547,722.455,1926.547,0.000,722.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_22_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_22,40.13,2.0,325.018,8.100,162.509,0.100,0.200,0.000,0.700,General,0.000,260.014,97.505,260.014,0.000,97.505,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_22_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_22,27.97,1.0,30.762,1.100,30.762,0.100,0.200,0.000,0.700,General,0.000,24.610,9.229,24.610,0.000,9.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_23_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_23,79.60,3.0,254.716,3.200,84.905,0.100,0.200,0.000,0.700,General,0.000,203.773,76.415,203.773,0.000,76.415,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_23_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_23,58.17,11.0,471.174,8.100,42.834,0.100,0.200,0.000,0.700,General,0.000,376.940,141.352,376.940,0.000,141.352,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_23_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_23,65.67,6.0,984.995,15.000,164.166,0.100,0.200,0.000,0.700,General,0.000,787.996,295.499,787.996,0.000,295.499,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_23_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_23,35.40,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_23,200.13,10.0,1621.036,8.100,162.104,0.100,0.200,0.000,0.700,General,0.000,1296.829,486.311,1296.829,0.000,486.311,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_23_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_23,22.37,1.0,181.184,8.100,181.184,0.100,0.200,0.000,0.700,General,0.000,144.947,54.355,144.947,0.000,54.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_24_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_24,167.20,8.0,535.042,3.200,66.880,0.100,0.200,0.000,0.700,General,0.000,428.034,160.513,428.034,0.000,160.513,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_24_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_24,83.07,16.0,672.894,8.100,42.056,0.100,0.200,0.000,0.700,General,0.000,538.315,201.868,538.315,0.000,201.868,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_24_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_24,46.27,4.0,693.985,15.000,173.496,0.100,0.200,0.000,0.700,General,0.000,555.188,208.195,555.188,0.000,208.195,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_24_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_24,93.38,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_24,100.65,5.0,815.247,8.100,163.049,0.100,0.200,0.000,0.700,General,0.000,652.198,244.574,652.198,0.000,244.574,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_24_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_24,47.05,2.0,381.126,8.100,190.563,0.100,0.200,0.000,0.700,General,0.000,304.900,114.338,304.900,0.000,114.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_24_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_24,41.08,1.0,45.190,1.100,45.190,0.100,0.200,0.000,0.700,General,0.000,36.152,13.557,36.152,0.000,13.557,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_25_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_25,79.26,3.0,253.642,3.200,84.547,0.100,0.200,0.000,0.700,General,0.000,202.914,76.093,202.914,0.000,76.093,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_25_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_25,90.73,18.0,734.946,8.100,40.830,0.100,0.200,0.000,0.700,General,0.000,587.957,220.484,587.957,0.000,220.484,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_25_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_25,33.36,3.0,500.448,15.000,166.816,0.100,0.200,0.000,0.700,General,0.000,400.358,150.134,400.358,0.000,150.134,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_25_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_25,67.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_25,215.23,10.0,1743.351,8.100,174.335,0.100,0.200,0.000,0.700,General,0.000,1394.681,523.005,1394.681,0.000,523.005,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_25_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_25,23.22,1.0,188.098,8.100,188.098,0.100,0.200,0.000,0.700,General,0.000,150.479,56.429,150.479,0.000,56.429,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_25_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_25,18.30,1.0,20.127,1.100,20.127,0.100,0.200,0.000,0.700,General,0.000,16.102,6.038,16.102,0.000,6.038,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_26_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_26,68.09,3.0,217.875,3.200,72.625,0.100,0.200,0.000,0.700,General,0.000,174.300,65.362,174.300,0.000,65.362,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_26_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_26,43.00,8.0,348.276,8.100,43.534,0.100,0.200,0.000,0.700,General,0.000,278.620,104.483,278.620,0.000,104.483,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_26_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_26,60.03,6.0,900.411,15.000,150.068,0.100,0.200,0.000,0.700,General,0.000,720.329,270.123,720.329,0.000,270.123,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_26_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_26,50.87,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_26,258.47,12.0,2093.597,8.100,174.466,0.100,0.200,0.000,0.700,General,0.000,1674.878,628.079,1674.878,0.000,628.079,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_26_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_26,37.80,1.0,306.216,8.100,306.216,0.100,0.200,0.000,0.700,General,0.000,244.973,91.865,244.973,0.000,91.865,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_26_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_26,18.75,1.0,20.627,1.100,20.627,0.100,0.200,0.000,0.700,General,0.000,16.501,6.188,16.501,0.000,6.188,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_27_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_27,64.01,3.0,204.816,3.200,68.272,0.100,0.200,0.000,0.700,General,0.000,163.853,61.445,163.853,0.000,61.445,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_27_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_27,31.22,6.0,252.892,8.100,42.149,0.100,0.200,0.000,0.700,General,0.000,202.314,75.868,202.314,0.000,75.868,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_27_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_27,21.04,2.0,315.584,15.000,157.792,0.100,0.200,0.000,0.700,General,0.000,252.467,94.675,252.467,0.000,94.675,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_27_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_27,97.44,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_27_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_27,308.66,15.0,2500.125,8.100,166.675,0.100,0.200,0.000,0.700,General,0.000,2000.100,750.038,2000.100,0.000,750.038,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_27_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_27,45.29,1.0,49.820,1.100,49.820,0.100,0.200,0.000,0.700,General,0.000,39.856,14.946,39.856,0.000,14.946,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_28_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_28,96.44,4.0,308.620,3.200,77.155,0.100,0.200,0.000,0.700,General,0.000,246.896,92.586,246.896,0.000,92.586,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_28_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_28,49.90,9.0,404.205,8.100,44.912,0.100,0.200,0.000,0.700,General,0.000,323.364,121.261,323.364,0.000,121.261,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_28_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_28,43.17,4.0,647.494,15.000,161.873,0.100,0.200,0.000,0.700,General,0.000,517.995,194.248,517.995,0.000,194.248,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_28_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_28,42.57,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_28_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_28,405.81,20.0,3287.067,8.100,164.353,0.100,0.200,0.000,0.700,General,0.000,2629.654,986.120,2629.654,0.000,986.120,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_28_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_28,46.02,1.0,50.620,1.100,50.620,0.100,0.200,0.000,0.700,General,0.000,40.496,15.186,40.496,0.000,15.186,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_29_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_29,65.21,13.0,528.189,8.100,40.630,0.100,0.200,0.000,0.700,General,0.000,422.551,158.457,422.551,0.000,158.457,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_29_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_29,54.58,5.0,818.705,15.000,163.741,0.100,0.200,0.000,0.700,General,0.000,654.964,245.612,654.964,0.000,245.612,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_29_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_29,60.74,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_29,472.01,23.0,3823.243,8.100,166.228,0.100,0.200,0.000,0.700,General,0.000,3058.594,1146.973,3058.594,0.000,1146.973,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_29_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_29,42.00,2.0,340.240,8.100,170.120,0.100,0.200,0.000,0.700,General,0.000,272.192,102.072,272.192,0.000,102.072,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_29_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_29,24.07,1.0,26.475,1.100,26.475,0.100,0.200,0.000,0.700,General,0.000,21.180,7.942,21.180,0.000,7.942,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_30_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_30,115.09,5.0,368.278,3.200,73.656,0.100,0.200,0.000,0.700,General,0.000,294.623,110.484,294.623,0.000,110.484,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_30_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_30,64.87,12.0,525.419,8.100,43.785,0.100,0.200,0.000,0.700,General,0.000,420.335,157.626,420.335,0.000,157.626,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_30_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_30,44.34,4.0,665.045,15.000,166.261,0.100,0.200,0.000,0.700,General,0.000,532.036,199.514,532.036,0.000,199.514,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_30_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_30,57.62,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_30,260.19,13.0,2107.530,8.100,162.118,0.100,0.200,0.000,0.700,General,0.000,1686.024,632.259,1686.024,0.000,632.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_30_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_30,36.06,1.0,292.084,8.100,292.084,0.100,0.200,0.000,0.700,General,0.000,233.667,87.625,233.667,0.000,87.625,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_30_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_30,34.98,1.0,38.478,1.100,38.478,0.100,0.200,0.000,0.700,General,0.000,30.782,11.543,30.782,0.000,11.543,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_31_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_31,151.17,7.0,483.751,3.200,69.107,0.100,0.200,0.000,0.700,General,0.000,387.001,145.125,387.001,0.000,145.125,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_31_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_31,94.31,18.0,763.935,8.100,42.441,0.100,0.200,0.000,0.700,General,0.000,611.148,229.181,611.148,0.000,229.181,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_31_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_31,53.17,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_31,382.59,19.0,3099.003,8.100,163.105,0.100,0.200,0.000,0.700,General,0.000,2479.202,929.701,2479.202,0.000,929.701,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_31_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_31,24.62,1.0,199.404,8.100,199.404,0.100,0.200,0.000,0.700,General,0.000,159.523,59.821,159.523,0.000,59.821,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_31_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_31,49.98,1.0,54.978,1.100,54.978,0.100,0.200,0.000,0.700,General,0.000,43.982,16.493,43.982,0.000,16.493,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_32_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_32,147.35,7.0,471.516,3.200,67.359,0.100,0.200,0.000,0.700,General,0.000,377.212,141.455,377.212,0.000,141.455,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_32_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_32,39.95,3.0,599.255,15.000,199.752,0.100,0.200,0.000,0.700,General,0.000,479.404,179.777,479.404,0.000,179.777,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_32_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_32,95.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_32,339.25,16.0,2747.897,8.100,171.744,0.100,0.200,0.000,0.700,General,0.000,2198.318,824.369,2198.318,0.000,824.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_32_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_32,35.29,1.0,285.881,8.100,285.881,0.100,0.200,0.000,0.700,General,0.000,228.705,85.764,228.705,0.000,85.764,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_32_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_32,10.53,1.0,11.581,1.100,11.581,0.100,0.200,0.000,0.700,General,0.000,9.265,3.474,9.265,0.000,3.474,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_33_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_33,122.81,6.0,393.000,3.200,65.500,0.100,0.200,0.000,0.700,General,0.000,314.400,117.900,314.400,0.000,117.900,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_33_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_33,55.10,11.0,446.339,8.100,40.576,0.100,0.200,0.000,0.700,General,0.000,357.071,133.902,357.071,0.000,133.902,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_33_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_33,77.02,7.0,1155.286,15.000,165.041,0.100,0.200,0.000,0.700,General,0.000,924.229,346.586,924.229,0.000,346.586,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_33_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_33,72.59,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_33,123.74,6.0,1002.256,8.100,167.043,0.100,0.200,0.000,0.700,General,0.000,801.804,300.677,801.804,0.000,300.677,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_33_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_33,17.87,1.0,144.785,8.100,144.785,0.100,0.200,0.000,0.700,General,0.000,115.828,43.435,115.828,0.000,43.435,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_33_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_33,12.28,1.0,13.505,1.100,13.505,0.100,0.200,0.000,0.700,General,0.000,10.804,4.052,10.804,0.000,4.052,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_34_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_34,197.93,9.0,633.382,3.200,70.376,0.100,0.200,0.000,0.700,General,0.000,506.705,190.015,506.705,0.000,190.015,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_34_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_34,89.79,17.0,727.287,8.100,42.782,0.100,0.200,0.000,0.700,General,0.000,581.829,218.186,581.829,0.000,218.186,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_34_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_34,32.04,3.0,480.654,15.000,160.218,0.100,0.200,0.000,0.700,General,0.000,384.523,144.196,384.523,0.000,144.196,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_34,241.80,12.0,1958.561,8.100,163.213,0.100,0.200,0.000,0.700,General,0.000,1566.849,587.568,1566.849,0.000,587.568,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_34_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_34,22.85,1.0,185.077,8.100,185.077,0.100,0.200,0.000,0.700,General,0.000,148.062,55.523,148.062,0.000,55.523,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_34_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_34,17.81,1.0,19.594,1.100,19.594,0.100,0.200,0.000,0.700,General,0.000,15.675,5.878,15.675,0.000,5.878,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_35_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_35,193.06,9.0,617.801,3.200,68.645,0.100,0.200,0.000,0.700,General,0.000,494.241,185.340,494.241,0.000,185.340,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_35_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_35,32.36,6.0,262.100,8.100,43.683,0.100,0.200,0.000,0.700,General,0.000,209.680,78.630,209.680,0.000,78.630,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_35_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_35,56.29,5.0,844.323,15.000,168.865,0.100,0.200,0.000,0.700,General,0.000,675.458,253.297,675.458,0.000,253.297,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_35_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_35,84.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_35,222.89,11.0,1805.417,8.100,164.129,0.100,0.200,0.000,0.700,General,0.000,1444.334,541.625,1444.334,0.000,541.625,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_35_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_35,41.65,2.0,337.358,8.100,168.679,0.100,0.200,0.000,0.700,General,0.000,269.886,101.207,269.886,0.000,101.207,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_36_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_36,145.86,7.0,466.760,3.200,66.680,0.100,0.200,0.000,0.700,General,0.000,373.408,140.028,373.408,0.000,140.028,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_36_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_36,99.91,19.0,809.305,8.100,42.595,0.100,0.200,0.000,0.700,General,0.000,647.444,242.792,647.444,0.000,242.792,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_36_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_36,54.81,5.0,822.178,15.000,164.436,0.100,0.200,0.000,0.700,General,0.000,657.743,246.653,657.743,0.000,246.653,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_36_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_36,63.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_36,360.12,18.0,2917.000,8.100,162.056,0.100,0.200,0.000,0.700,General,0.000,2333.600,875.100,2333.600,0.000,875.100,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_36_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_36,21.09,1.0,170.798,8.100,170.798,0.100,0.200,0.000,0.700,General,0.000,136.639,51.240,136.639,0.000,51.240,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_36_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_36,42.65,1.0,46.914,1.100,46.914,0.100,0.200,0.000,0.700,General,0.000,37.531,14.074,37.531,0.000,14.074,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_37_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_37,78.01,3.0,249.624,3.200,83.208,0.100,0.200,0.000,0.700,General,0.000,199.699,74.887,199.699,0.000,74.887,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_37_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_37,70.21,14.0,568.683,8.100,40.620,0.100,0.200,0.000,0.700,General,0.000,454.946,170.605,454.946,0.000,170.605,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_37_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_37,62.31,6.0,934.675,15.000,155.779,0.100,0.200,0.000,0.700,General,0.000,747.740,280.403,747.740,0.000,280.403,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_37_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_37,33.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_37,245.86,12.0,1991.500,8.100,165.958,0.100,0.200,0.000,0.700,General,0.000,1593.200,597.450,1593.200,0.000,597.450,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_37_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_37,46.86,2.0,379.566,8.100,189.783,0.100,0.200,0.000,0.700,General,0.000,303.653,113.870,303.653,0.000,113.870,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_37_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_37,30.94,1.0,34.031,1.100,34.031,0.100,0.200,0.000,0.700,General,0.000,27.225,10.209,27.225,0.000,10.209,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_38_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_38,98.50,4.0,315.198,3.200,78.799,0.100,0.200,0.000,0.700,General,0.000,252.158,94.559,252.158,0.000,94.559,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_38_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_38,53.08,10.0,429.939,8.100,42.994,0.100,0.200,0.000,0.700,General,0.000,343.951,128.982,343.951,0.000,128.982,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_38_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_38,26.79,2.0,401.888,15.000,200.944,0.100,0.200,0.000,0.700,General,0.000,321.510,120.566,321.510,0.000,120.566,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_38_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_38,92.99,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_38_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_38,46.67,2.0,378.042,8.100,189.021,0.100,0.200,0.000,0.700,General,0.000,302.433,113.412,302.433,0.000,113.412,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_38_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_38,15.17,1.0,16.685,1.100,16.685,0.100,0.200,0.000,0.700,General,0.000,13.348,5.006,13.348,0.000,5.006,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_39_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_39,100.77,5.0,322.454,3.200,64.491,0.100,0.200,0.000,0.700,General,0.000,257.963,96.736,257.963,0.000,96.736,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_39_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_39,88.91,17.0,720.141,8.100,42.361,0.100,0.200,0.000,0.700,General,0.000,576.113,216.042,576.113,0.000,216.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_39_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_39,60.61,6.0,909.126,15.000,151.521,0.100,0.200,0.000,0.700,General,0.000,727.301,272.738,727.301,0.000,272.738,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_39_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_39,37.19,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_39,157.30,7.0,1274.139,8.100,182.020,0.100,0.200,0.000,0.700,General,0.000,1019.312,382.242,1019.312,0.000,382.242,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_39_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_39,39.58,1.0,320.617,8.100,320.617,0.100,0.200,0.000,0.700,General,0.000,256.493,96.185,256.493,0.000,96.185,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_39_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_39,23.34,1.0,25.672,1.100,25.672,0.100,0.200,0.000,0.700,General,0.000,20.537,7.702,20.537,0.000,7.702,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_40_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_40,87.43,4.0,279.780,3.200,69.945,0.100,0.200,0.000,0.700,General,0.000,223.824,83.934,223.824,0.000,83.934,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_40_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_40,86.60,17.0,701.451,8.100,41.262,0.100,0.200,0.000,0.700,General,0.000,561.161,210.435,561.161,0.000,210.435,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_40_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_40,41.32,4.0,619.727,15.000,154.932,0.100,0.200,0.000,0.700,General,0.000,495.781,185.918,495.781,0.000,185.918,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_40_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_40,91.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_40,328.93,16.0,2664.343,8.100,166.521,0.100,0.200,0.000,0.700,General,0.000,2131.474,799.303,2131.474,0.000,799.303,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_40_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_40,39.56,1.0,320.400,8.100,320.400,0.100,0.200,0.000,0.700,General,0.000,256.320,96.120,256.320,0.000,96.120,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_40_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_40,45.23,1.0,49.749,1.100,49.749,0.100,0.200,0.000,0.700,General,0.000,39.799,14.925,39.799,0.000,14.925,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_41_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_41,78.70,3.0,251.841,3.200,83.947,0.100,0.200,0.000,0.700,General,0.000,201.473,75.552,201.473,0.000,75.552,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_41_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_41,46.71,9.0,378.336,8.100,42.037,0.100,0.200,0.000,0.700,General,0.000,302.669,113.501,302.669,0.000,113.501,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_41_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_41,63.12,6.0,946.754,15.000,157.792,0.100,0.200,0.000,0.700,General,0.000,757.403,284.026,757.403,0.000,284.026,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_41_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_41,71.53,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_41,372.58,18.0,3017.865,8.100,167.659,0.100,0.200,0.000,0.700,General,0.000,2414.292,905.360,2414.292,0.000,905.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_41_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_41,33.17,1.0,268.639,8.100,268.639,0.100,0.200,0.000,0.700,General,0.000,214.911,80.592,214.911,0.000,80.592,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_41_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_41,11.88,1.0,13.064,1.100,13.064,0.100,0.200,0.000,0.700,General,0.000,10.451,3.919,10.451,0.000,3.919,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_42_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_42,67.65,3.0,216.476,3.200,72.159,0.100,0.200,0.000,0.700,General,0.000,173.181,64.943,173.181,0.000,64.943,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_42_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_42,38.41,7.0,311.125,8.100,44.446,0.100,0.200,0.000,0.700,General,0.000,248.900,93.338,248.900,0.000,93.338,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_42_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_42,49.38,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_42,467.02,23.0,3782.840,8.100,164.471,0.100,0.200,0.000,0.700,General,0.000,3026.272,1134.852,3026.272,0.000,1134.852,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_42_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_42,23.60,1.0,191.199,8.100,191.199,0.100,0.200,0.000,0.700,General,0.000,152.959,57.360,152.959,0.000,57.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_42_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_42,26.69,1.0,29.359,1.100,29.359,0.100,0.200,0.000,0.700,General,0.000,23.487,8.808,23.487,0.000,8.808,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_43_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_43,55.55,2.0,177.775,3.200,88.888,0.100,0.200,0.000,0.700,General,0.000,142.220,53.333,142.220,0.000,53.333,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_43_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_43,85.97,17.0,696.395,8.100,40.964,0.100,0.200,0.000,0.700,General,0.000,557.116,208.919,557.116,0.000,208.919,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_43_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_43,26.17,2.0,392.596,15.000,196.298,0.100,0.200,0.000,0.700,General,0.000,314.077,117.779,314.077,0.000,117.779,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_43_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_43,80.34,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_43,452.95,22.0,3668.921,8.100,166.769,0.100,0.200,0.000,0.700,General,0.000,2935.137,1100.676,2935.137,0.000,1100.676,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_43_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_43,15.35,1.0,124.300,8.100,124.300,0.100,0.200,0.000,0.700,General,0.000,99.440,37.290,99.440,0.000,37.290,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_43_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_43,36.12,1.0,39.733,1.100,39.733,0.100,0.200,0.000,0.700,General,0.000,31.786,11.920,31.786,0.000,11.920,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_44_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_44,166.70,8.0,533.437,3.200,66.680,0.100,0.200,0.000,0.700,General,0.000,426.749,160.031,426.749,0.000,160.031,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_44_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_44,66.45,6.0,996.814,15.000,166.136,0.100,0.200,0.000,0.700,General,0.000,797.451,299.044,797.451,0.000,299.044,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_44_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_44,73.64,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_44,470.29,23.0,3809.386,8.100,165.625,0.100,0.200,0.000,0.700,General,0.000,3047.509,1142.816,3047.509,0.000,1142.816,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_44_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_44,41.86,2.0,339.077,8.100,169.539,0.100,0.200,0.000,0.700,General,0.000,271.262,101.723,271.262,0.000,101.723,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_44_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_44,15.73,1.0,17.307,1.100,17.307,0.100,0.200,0.000,0.700,General,0.000,13.846,5.192,13.846,0.000,5.192,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_45_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_45,66.25,3.0,212.003,3.200,70.668,0.100,0.200,0.000,0.700,General,0.000,169.602,63.601,169.602,0.000,63.601,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_45_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_45,76.01,15.0,615.654,8.100,41.044,0.100,0.200,0.000,0.700,General,0.000,492.523,184.696,492.523,0.000,184.696,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_45_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_45,75.49,7.0,1132.385,15.000,161.769,0.100,0.200,0.000,0.700,General,0.000,905.908,339.715,905.908,0.000,339.715,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_45,212.93,10.0,1724.750,8.100,172.475,0.100,0.200,0.000,0.700,General,0.000,1379.800,517.425,1379.800,0.000,517.425,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_45_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_45,17.44,1.0,141.234,8.100,141.234,0.100,0.200,0.000,0.700,General,0.000,112.987,42.370,112.987,0.000,42.370,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_45_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_45,19.01,1.0,20.907,1.100,20.907,0.100,0.200,0.000,0.700,General,0.000,16.726,6.272,16.726,0.000,6.272,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_46_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_46,74.42,3.0,238.146,3.200,79.382,0.100,0.200,0.000,0.700,General,0.000,190.517,71.444,190.517,0.000,71.444,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_46_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_46,52.53,10.0,425.462,8.100,42.546,0.100,0.200,0.000,0.700,General,0.000,340.370,127.639,340.370,0.000,127.639,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_46_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_46,50.20,5.0,752.928,15.000,150.586,0.100,0.200,0.000,0.700,General,0.000,602.343,225.879,602.343,0.000,225.879,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_46_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_46,26.99,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_46,404.15,20.0,3273.592,8.100,163.680,0.100,0.200,0.000,0.700,General,0.000,2618.873,982.078,2618.873,0.000,982.078,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_46_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_46,23.20,1.0,187.884,8.100,187.884,0.100,0.200,0.000,0.700,General,0.000,150.307,56.365,150.307,0.000,56.365,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_46_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_46,39.90,1.0,43.890,1.100,43.890,0.100,0.200,0.000,0.700,General,0.000,35.112,13.167,35.112,0.000,13.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_47_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_47,166.46,8.0,532.659,3.200,66.582,0.100,0.200,0.000,0.700,General,0.000,426.127,159.798,426.127,0.000,159.798,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_47_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_47,54.28,10.0,439.638,8.100,43.964,0.100,0.200,0.000,0.700,General,0.000,351.711,131.891,351.711,0.000,131.891,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_47_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_47,56.25,5.0,843.703,15.000,168.741,0.100,0.200,0.000,0.700,General,0.000,674.963,253.111,674.963,0.000,253.111,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_47_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_47,40.58,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_47,426.70,21.0,3456.269,8.100,164.584,0.100,0.200,0.000,0.700,General,0.000,2765.015,1036.881,2765.015,0.000,1036.881,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_47_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_47,35.71,1.0,289.255,8.100,289.255,0.100,0.200,0.000,0.700,General,0.000,231.404,86.777,231.404,0.000,86.777,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_47_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_47,48.57,1.0,53.424,1.100,53.424,0.100,0.200,0.000,0.700,General,0.000,42.739,16.027,42.739,0.000,16.027,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_48_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_48,187.94,9.0,601.398,3.200,66.822,0.100,0.200,0.000,0.700,General,0.000,481.118,180.419,481.118,0.000,180.419,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_48_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_48,53.40,10.0,432.549,8.100,43.255,0.100,0.200,0.000,0.700,General,0.000,346.039,129.765,346.039,0.000,129.765,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_48_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_48,34.95,3.0,524.239,15.000,174.746,0.100,0.200,0.000,0.700,General,0.000,419.391,157.272,419.391,0.000,157.272,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_48_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_48,50.71,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_48,242.56,12.0,1964.747,8.100,163.729,0.100,0.200,0.000,0.700,General,0.000,1571.798,589.424,1571.798,0.000,589.424,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_48_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_48,41.15,2.0,333.294,8.100,166.647,0.100,0.200,0.000,0.700,General,0.000,266.635,99.988,266.635,0.000,99.988,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_48_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_48,27.79,1.0,30.574,1.100,30.574,0.100,0.200,0.000,0.700,General,0.000,24.459,9.172,24.459,0.000,9.172,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_49_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_49,172.80,8.0,552.947,3.200,69.118,0.100,0.200,0.000,0.700,General,0.000,442.358,165.884,442.358,0.000,165.884,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_49_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_49,54.11,10.0,438.295,8.100,43.829,0.100,0.200,0.000,0.700,General,0.000,350.636,131.488,350.636,0.000,131.488,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_49_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_49,63.42,6.0,951.303,15.000,158.550,0.100,0.200,0.000,0.700,General,0.000,761.042,285.391,761.042,0.000,285.391,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_49_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_49,96.97,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_49,296.74,14.0,2403.574,8.100,171.684,0.100,0.200,0.000,0.700,General,0.000,1922.859,721.072,1922.859,0.000,721.072,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_49_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_49,36.04,1.0,291.953,8.100,291.953,0.100,0.200,0.000,0.700,General,0.000,233.562,87.586,233.562,0.000,87.586,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_49_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_49,43.01,1.0,47.313,1.100,47.313,0.100,0.200,0.000,0.700,General,0.000,37.850,14.194,37.850,0.000,14.194,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_50_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_50,160.55,8.0,513.770,3.200,64.221,0.100,0.200,0.000,0.700,General,0.000,411.016,154.131,411.016,0.000,154.131,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_50_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_50,47.19,9.0,382.269,8.100,42.474,0.100,0.200,0.000,0.700,General,0.000,305.815,114.681,305.815,0.000,114.681,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_50_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_50,73.25,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_50,273.25,13.0,2213.351,8.100,170.258,0.100,0.200,0.000,0.700,General,0.000,1770.681,664.005,1770.681,0.000,664.005,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_50_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_50,47.47,2.0,384.472,8.100,192.236,0.100,0.200,0.000,0.700,General,0.000,307.578,115.342,307.578,0.000,115.342,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_50_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_50,33.27,1.0,36.600,1.100,36.600,0.100,0.200,0.000,0.700,General,0.000,29.280,10.980,29.280,0.000,10.980,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_51_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_51,51.60,2.0,165.126,3.200,82.563,0.100,0.200,0.000,0.700,General,0.000,132.101,49.538,132.101,0.000,49.538,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_51_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_51,89.97,17.0,728.728,8.100,42.866,0.100,0.200,0.000,0.700,General,0.000,582.982,218.618,582.982,0.000,218.618,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_51_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_51,32.29,3.0,484.360,15.000,161.453,0.100,0.200,0.000,0.700,General,0.000,387.488,145.308,387.488,0.000,145.308,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_51_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_51,49.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_51,130.71,6.0,1058.767,8.100,176.461,0.100,0.200,0.000,0.700,General,0.000,847.014,317.630,847.014,0.000,317.630,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_51_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_51,16.10,1.0,130.403,8.100,130.403,0.100,0.200,0.000,0.700,General,0.000,104.323,39.121,104.323,0.000,39.121,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_51_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_51,42.51,1.0,46.758,1.100,46.758,0.100,0.200,0.000,0.700,General,0.000,37.406,14.027,37.406,0.000,14.027,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_52_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_52,170.41,8.0,545.301,3.200,68.163,0.100,0.200,0.000,0.700,General,0.000,436.241,163.590,436.241,0.000,163.590,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_52_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_52,89.07,17.0,721.499,8.100,42.441,0.100,0.200,0.000,0.700,General,0.000,577.199,216.450,577.199,0.000,216.450,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_52_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_52,52.65,5.0,789.802,15.000,157.960,0.100,0.200,0.000,0.700,General,0.000,631.842,236.941,631.842,0.000,236.941,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_52_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_52,69.26,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_52,115.21,5.0,933.233,8.100,186.647,0.100,0.200,0.000,0.700,General,0.000,746.587,279.970,746.587,0.000,279.970,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_52_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_52,34.32,1.0,277.959,8.100,277.959,0.100,0.200,0.000,0.700,General,0.000,222.367,83.388,222.367,0.000,83.388,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_52_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_52,41.99,1.0,46.186,1.100,46.186,0.100,0.200,0.000,0.700,General,0.000,36.949,13.856,36.949,0.000,13.856,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_53_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_53,187.94,9.0,601.417,3.200,66.824,0.100,0.200,0.000,0.700,General,0.000,481.134,180.425,481.134,0.000,180.425,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_53_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_53,61.20,12.0,495.718,8.100,41.310,0.100,0.200,0.000,0.700,General,0.000,396.575,148.715,396.575,0.000,148.715,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_53_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_53,52.95,5.0,794.262,15.000,158.852,0.100,0.200,0.000,0.700,General,0.000,635.410,238.279,635.410,0.000,238.279,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_53,258.97,12.0,2097.618,8.100,174.801,0.100,0.200,0.000,0.700,General,0.000,1678.094,629.285,1678.094,0.000,629.285,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_53_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_53,18.67,1.0,151.231,8.100,151.231,0.100,0.200,0.000,0.700,General,0.000,120.985,45.369,120.985,0.000,45.369,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_53_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_53,12.95,1.0,14.245,1.100,14.245,0.100,0.200,0.000,0.700,General,0.000,11.396,4.273,11.396,0.000,4.273,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_54_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_54,83.99,4.0,268.777,3.200,67.194,0.100,0.200,0.000,0.700,General,0.000,215.021,80.633,215.021,0.000,80.633,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_54_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_54,30.27,6.0,245.212,8.100,40.869,0.100,0.200,0.000,0.700,General,0.000,196.169,73.564,196.169,0.000,73.564,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_54_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_54,48.69,4.0,730.423,15.000,182.606,0.100,0.200,0.000,0.700,General,0.000,584.338,219.127,584.338,0.000,219.127,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_54,488.38,24.0,3955.846,8.100,164.827,0.100,0.200,0.000,0.700,General,0.000,3164.677,1186.754,3164.677,0.000,1186.754,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_54_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_54,18.00,1.0,145.770,8.100,145.770,0.100,0.200,0.000,0.700,General,0.000,116.616,43.731,116.616,0.000,43.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_54_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_54,48.09,1.0,52.901,1.100,52.901,0.100,0.200,0.000,0.700,General,0.000,42.321,15.870,42.321,0.000,15.870,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_55_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_55,65.29,3.0,208.939,3.200,69.646,0.100,0.200,0.000,0.700,General,0.000,167.151,62.682,167.151,0.000,62.682,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_55_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_55,34.83,6.0,282.147,8.100,47.025,0.100,0.200,0.000,0.700,General,0.000,225.718,84.644,225.718,0.000,84.644,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_55_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_55,77.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_55,478.91,23.0,3879.164,8.100,168.659,0.100,0.200,0.000,0.700,General,0.000,3103.331,1163.749,3103.331,0.000,1163.749,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_55_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_55,32.01,1.0,259.269,8.100,259.269,0.100,0.200,0.000,0.700,General,0.000,207.415,77.781,207.415,0.000,77.781,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_55_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_55,12.45,1.0,13.694,1.100,13.694,0.100,0.200,0.000,0.700,General,0.000,10.955,4.108,10.955,0.000,4.108,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_56_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_56,112.76,5.0,360.833,3.200,72.167,0.100,0.200,0.000,0.700,General,0.000,288.667,108.250,288.667,0.000,108.250,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_56_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_56,56.10,11.0,454.425,8.100,41.311,0.100,0.200,0.000,0.700,General,0.000,363.540,136.328,363.540,0.000,136.328,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_56_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_56,59.36,5.0,890.331,15.000,178.066,0.100,0.200,0.000,0.700,General,0.000,712.265,267.099,712.265,0.000,267.099,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_56_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_56,77.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_56,210.93,10.0,1708.504,8.100,170.850,0.100,0.200,0.000,0.700,General,0.000,1366.803,512.551,1366.803,0.000,512.551,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_56_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_56,42.42,2.0,343.614,8.100,171.807,0.100,0.200,0.000,0.700,General,0.000,274.892,103.084,274.892,0.000,103.084,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_56_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_56,28.61,1.0,31.474,1.100,31.474,0.100,0.200,0.000,0.700,General,0.000,25.179,9.442,25.179,0.000,9.442,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_57_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_57,119.23,5.0,381.536,3.200,76.307,0.100,0.200,0.000,0.700,General,0.000,305.229,114.461,305.229,0.000,114.461,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_57_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_57,35.44,7.0,287.102,8.100,41.015,0.100,0.200,0.000,0.700,General,0.000,229.681,86.131,229.681,0.000,86.131,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_57_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_57,51.18,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_57,449.91,22.0,3644.274,8.100,165.649,0.100,0.200,0.000,0.700,General,0.000,2915.419,1093.282,2915.419,0.000,1093.282,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_57_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_57,18.23,1.0,147.652,8.100,147.652,0.100,0.200,0.000,0.700,General,0.000,118.122,44.296,118.122,0.000,44.296,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_57_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_57,40.61,1.0,44.672,1.100,44.672,0.100,0.200,0.000,0.700,General,0.000,35.737,13.401,35.737,0.000,13.401,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_58_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_58,82.38,4.0,263.625,3.200,65.906,0.100,0.200,0.000,0.700,General,0.000,210.900,79.087,210.900,0.000,79.087,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_58_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_58,43.25,8.0,350.296,8.100,43.787,0.100,0.200,0.000,0.700,General,0.000,280.237,105.089,280.237,0.000,105.089,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_58_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_58,56.51,5.0,847.689,15.000,169.538,0.100,0.200,0.000,0.700,General,0.000,678.152,254.307,678.152,0.000,254.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_58_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_58,32.46,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_58,443.95,22.0,3595.963,8.100,163.453,0.100,0.200,0.000,0.700,General,0.000,2876.770,1078.789,2876.770,0.000,1078.789,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_58_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_58,29.56,1.0,239.469,8.100,239.469,0.100,0.200,0.000,0.700,General,0.000,191.575,71.841,191.575,0.000,71.841,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_58_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_58,26.15,1.0,28.760,1.100,28.760,0.100,0.200,0.000,0.700,General,0.000,23.008,8.628,23.008,0.000,8.628,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_59_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_59,88.22,4.0,282.297,3.200,70.574,0.100,0.200,0.000,0.700,General,0.000,225.838,84.689,225.838,0.000,84.689,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_59_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_59,67.98,13.0,550.611,8.100,42.355,0.100,0.200,0.000,0.700,General,0.000,440.489,165.183,440.489,0.000,165.183,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_59_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_59,43.14,4.0,647.136,15.000,161.784,0.100,0.200,0.000,0.700,General,0.000,517.709,194.141,517.709,0.000,194.141,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_59_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_59,77.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_59,262.74,13.0,2128.187,8.100,163.707,0.100,0.200,0.000,0.700,General,0.000,1702.550,638.456,1702.550,0.000,638.456,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_59_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_59,29.47,1.0,238.721,8.100,238.721,0.100,0.200,0.000,0.700,General,0.000,190.977,71.616,190.977,0.000,71.616,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_59_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_59,30.09,1.0,33.099,1.100,33.099,0.100,0.200,0.000,0.700,General,0.000,26.479,9.930,26.479,0.000,9.930,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_60_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_60,185.04,9.0,592.142,3.200,65.794,0.100,0.200,0.000,0.700,General,0.000,473.714,177.643,473.714,0.000,177.643,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_60_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_60,82.96,16.0,672.011,8.100,42.001,0.100,0.200,0.000,0.700,General,0.000,537.609,201.603,537.609,0.000,201.603,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_60_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_60,23.27,2.0,349.027,15.000,174.513,0.100,0.200,0.000,0.700,General,0.000,279.221,104.708,279.221,0.000,104.708,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_60_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_60,61.20,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_60,483.31,24.0,3914.840,8.100,163.118,0.100,0.200,0.000,0.700,General,0.000,3131.872,1174.452,3131.872,0.000,1174.452,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_60_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_60,44.05,2.0,356.801,8.100,178.400,0.100,0.200,0.000,0.700,General,0.000,285.441,107.040,285.441,0.000,107.040,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_60_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_60,31.37,1.0,34.506,1.100,34.506,0.100,0.200,0.000,0.700,General,0.000,27.605,10.352,27.605,0.000,10.352,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_61_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_61,87.04,4.0,278.521,3.200,69.630,0.100,0.200,0.000,0.700,General,0.000,222.817,83.556,222.817,0.000,83.556,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_61_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_61,94.07,18.0,761.994,8.100,42.333,0.100,0.200,0.000,0.700,General,0.000,609.595,228.598,609.595,0.000,228.598,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_61_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_61,79.66,7.0,1194.844,15.000,170.692,0.100,0.200,0.000,0.700,General,0.000,955.875,358.453,955.875,0.000,358.453,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_61_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_61,94.69,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_61,161.44,8.0,1307.698,8.100,163.462,0.100,0.200,0.000,0.700,General,0.000,1046.158,392.309,1046.158,0.000,392.309,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_61_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_61,23.75,1.0,192.353,8.100,192.353,0.100,0.200,0.000,0.700,General,0.000,153.883,57.706,153.883,0.000,57.706,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_61_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_61,27.36,1.0,30.095,1.100,30.095,0.100,0.200,0.000,0.700,General,0.000,24.076,9.028,24.076,0.000,9.028,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_62_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_62,134.16,6.0,429.296,3.200,71.549,0.100,0.200,0.000,0.700,General,0.000,343.437,128.789,343.437,0.000,128.789,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_62_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_62,74.27,14.0,601.622,8.100,42.973,0.100,0.200,0.000,0.700,General,0.000,481.298,180.487,481.298,0.000,180.487,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_62_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_62,43.66,4.0,654.857,15.000,163.714,0.100,0.200,0.000,0.700,General,0.000,523.886,196.457,523.886,0.000,196.457,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_62_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_62,56.13,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_62,232.82,11.0,1885.856,8.100,171.441,0.100,0.200,0.000,0.700,General,0.000,1508.685,565.757,1508.685,0.000,565.757,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_62_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_62,39.10,1.0,316.723,8.100,316.723,0.100,0.200,0.000,0.700,General,0.000,253.379,95.017,253.379,0.000,95.017,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_62_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_62,49.96,1.0,54.955,1.100,54.955,0.100,0.200,0.000,0.700,General,0.000,43.964,16.487,43.964,0.000,16.487,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_63_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_63,72.13,3.0,230.807,3.200,76.936,0.100,0.200,0.000,0.700,General,0.000,184.645,69.242,184.645,0.000,69.242,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_63_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_63,92.58,18.0,749.935,8.100,41.663,0.100,0.200,0.000,0.700,General,0.000,599.948,224.980,599.948,0.000,224.980,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_63,120.32,6.0,974.573,8.100,162.429,0.100,0.200,0.000,0.700,General,0.000,779.658,292.372,779.658,0.000,292.372,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_63_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_63,34.88,1.0,282.508,8.100,282.508,0.100,0.200,0.000,0.700,General,0.000,226.007,84.753,226.007,0.000,84.753,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_63_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_63,34.41,1.0,37.851,1.100,37.851,0.100,0.200,0.000,0.700,General,0.000,30.281,11.355,30.281,0.000,11.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_64_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_64,149.04,7.0,476.939,3.200,68.134,0.100,0.200,0.000,0.700,General,0.000,381.551,143.082,381.551,0.000,143.082,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_64_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_64,54.20,10.0,439.053,8.100,43.905,0.100,0.200,0.000,0.700,General,0.000,351.242,131.716,351.242,0.000,131.716,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_64_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_64,33.88,3.0,508.130,15.000,169.377,0.100,0.200,0.000,0.700,General,0.000,406.504,152.439,406.504,0.000,152.439,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_64_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_64,88.85,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_64,148.32,7.0,1201.363,8.100,171.623,0.100,0.200,0.000,0.700,General,0.000,961.090,360.409,961.090,0.000,360.409,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_64_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_64,36.50,1.0,295.690,8.100,295.690,0.100,0.200,0.000,0.700,General,0.000,236.552,88.707,236.552,0.000,88.707,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_64_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_64,27.97,1.0,30.768,1.100,30.768,0.100,0.200,0.000,0.700,General,0.000,24.614,9.230,24.614,0.000,9.230,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_65_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_65,144.70,7.0,463.036,3.200,66.148,0.100,0.200,0.000,0.700,General,0.000,370.429,138.911,370.429,0.000,138.911,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_65_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_65,68.20,13.0,552.431,8.100,42.495,0.100,0.200,0.000,0.700,General,0.000,441.945,165.729,441.945,0.000,165.729,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_65_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_65,31.69,3.0,475.303,15.000,158.434,0.100,0.200,0.000,0.700,General,0.000,380.243,142.591,380.243,0.000,142.591,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_65_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_65,60.83,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_65,111.00,5.0,899.070,8.100,179.814,0.100,0.200,0.000,0.700,General,0.000,719.256,269.721,719.256,0.000,269.721,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_65_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_65,49.14,2.0,398.024,8.100,199.012,0.100,0.200,0.000,0.700,General,0.000,318.419,119.407,318.419,0.000,119.407,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_66_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_66,57.05,2.0,182.548,3.200,91.274,0.100,0.200,0.000,0.700,General,0.000,146.038,54.764,146.038,0.000,54.764,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_66_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_66,34.17,6.0,276.806,8.100,46.134,0.100,0.200,0.000,0.700,General,0.000,221.445,83.042,221.445,0.000,83.042,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_66_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_66,54.15,5.0,812.191,15.000,162.438,0.100,0.200,0.000,0.700,General,0.000,649.753,243.657,649.753,0.000,243.657,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_66_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_66,34.43,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_66,428.32,21.0,3469.418,8.100,165.210,0.100,0.200,0.000,0.700,General,0.000,2775.535,1040.825,2775.535,0.000,1040.825,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_66_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_66,41.45,2.0,335.769,8.100,167.885,0.100,0.200,0.000,0.700,General,0.000,268.615,100.731,268.615,0.000,100.731,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_66_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_66,24.23,1.0,26.658,1.100,26.658,0.100,0.200,0.000,0.700,General,0.000,21.326,7.997,21.326,0.000,7.997,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_67_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_67,95.73,4.0,306.331,3.200,76.583,0.100,0.200,0.000,0.700,General,0.000,245.065,91.899,245.065,0.000,91.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_67_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_67,87.64,17.0,709.874,8.100,41.757,0.100,0.200,0.000,0.700,General,0.000,567.899,212.962,567.899,0.000,212.962,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_67_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_67,36.08,3.0,541.212,15.000,180.404,0.100,0.200,0.000,0.700,General,0.000,432.969,162.364,432.969,0.000,162.364,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_67_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_67,62.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_67,229.76,11.0,1861.025,8.100,169.184,0.100,0.200,0.000,0.700,General,0.000,1488.820,558.307,1488.820,0.000,558.307,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_67_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_67,23.05,1.0,186.682,8.100,186.682,0.100,0.200,0.000,0.700,General,0.000,149.345,56.005,149.345,0.000,56.005,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_67_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_67,22.93,1.0,25.224,1.100,25.224,0.100,0.200,0.000,0.700,General,0.000,20.179,7.567,20.179,0.000,7.567,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_68_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_68,150.78,7.0,482.503,3.200,68.929,0.100,0.200,0.000,0.700,General,0.000,386.003,144.751,386.003,0.000,144.751,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_68_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_68,42.08,4.0,631.200,15.000,157.800,0.100,0.200,0.000,0.700,General,0.000,504.960,189.360,504.960,0.000,189.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_68_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_68,20.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_68,456.04,22.0,3693.898,8.100,167.904,0.100,0.200,0.000,0.700,General,0.000,2955.118,1108.169,2955.118,0.000,1108.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_68_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_68,26.32,1.0,213.177,8.100,213.177,0.100,0.200,0.000,0.700,General,0.000,170.541,63.953,170.541,0.000,63.953,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_68_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_68,28.02,1.0,30.821,1.100,30.821,0.100,0.200,0.000,0.700,General,0.000,24.657,9.246,24.657,0.000,9.246,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_69_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_69,143.64,7.0,459.663,3.200,65.666,0.100,0.200,0.000,0.700,General,0.000,367.731,137.899,367.731,0.000,137.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_69_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_69,53.66,10.0,434.659,8.100,43.466,0.100,0.200,0.000,0.700,General,0.000,347.727,130.398,347.727,0.000,130.398,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_69_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_69,37.18,3.0,557.636,15.000,185.879,0.100,0.200,0.000,0.700,General,0.000,446.109,167.291,446.109,0.000,167.291,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_69_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_69,42.55,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_69,379.47,18.0,3073.673,8.100,170.760,0.100,0.200,0.000,0.700,General,0.000,2458.939,922.102,2458.939,0.000,922.102,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_69_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_69,45.08,2.0,365.144,8.100,182.572,0.100,0.200,0.000,0.700,General,0.000,292.116,109.543,292.116,0.000,109.543,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_69_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_69,44.74,1.0,49.215,1.100,49.215,0.100,0.200,0.000,0.700,General,0.000,39.372,14.765,39.372,0.000,14.765,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_70_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_70,193.89,9.0,620.453,3.200,68.939,0.100,0.200,0.000,0.700,General,0.000,496.362,186.136,496.362,0.000,186.136,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_70_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_70,63.51,12.0,514.471,8.100,42.873,0.100,0.200,0.000,0.700,General,0.000,411.577,154.341,411.577,0.000,154.341,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_70_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_70,62.80,6.0,941.981,15.000,156.997,0.100,0.200,0.000,0.700,General,0.000,753.585,282.594,753.585,0.000,282.594,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_70_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_70,93.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_70,374.14,18.0,3030.563,8.100,168.365,0.100,0.200,0.000,0.700,General,0.000,2424.450,909.169,2424.450,0.000,909.169,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_70_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_70,24.70,1.0,200.044,8.100,200.044,0.100,0.200,0.000,0.700,General,0.000,160.035,60.013,160.035,0.000,60.013,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_70_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_70,31.88,1.0,35.071,1.100,35.071,0.100,0.200,0.000,0.700,General,0.000,28.057,10.521,28.057,0.000,10.521,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_71_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_71,101.55,5.0,324.956,3.200,64.991,0.100,0.200,0.000,0.700,General,0.000,259.965,97.487,259.965,0.000,97.487,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_71_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_71,34.47,6.0,279.208,8.100,46.535,0.100,0.200,0.000,0.700,General,0.000,223.366,83.762,223.366,0.000,83.762,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_71_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_71,33.37,3.0,500.591,15.000,166.864,0.100,0.200,0.000,0.700,General,0.000,400.473,150.177,400.473,0.000,150.177,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_71_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_71,25.97,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_71,473.41,23.0,3834.652,8.100,166.724,0.100,0.200,0.000,0.700,General,0.000,3067.722,1150.396,3067.722,0.000,1150.396,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_71_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_71,29.93,1.0,242.465,8.100,242.465,0.100,0.200,0.000,0.700,General,0.000,193.972,72.739,193.972,0.000,72.739,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_71_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_71,44.94,1.0,49.430,1.100,49.430,0.100,0.200,0.000,0.700,General,0.000,39.544,14.829,39.544,0.000,14.829,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_72_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_72,133.22,6.0,426.291,3.200,71.049,0.100,0.200,0.000,0.700,General,0.000,341.033,127.887,341.033,0.000,127.887,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_72_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_72,41.00,8.0,332.110,8.100,41.514,0.100,0.200,0.000,0.700,General,0.000,265.688,99.633,265.688,0.000,99.633,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_72_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_72,51.87,5.0,778.055,15.000,155.611,0.100,0.200,0.000,0.700,General,0.000,622.444,233.417,622.444,0.000,233.417,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_72_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_72,42.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_72_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_72,481.04,24.0,3896.458,8.100,162.352,0.100,0.200,0.000,0.700,General,0.000,3117.166,1168.937,3117.166,0.000,1168.937,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_72_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_72,36.38,1.0,40.021,1.100,40.021,0.100,0.200,0.000,0.700,General,0.000,32.017,12.006,32.017,0.000,12.006,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_73_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_73,181.33,9.0,580.264,3.200,64.474,0.100,0.200,0.000,0.700,General,0.000,464.211,174.079,464.211,0.000,174.079,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_73_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_73,63.17,12.0,511.674,8.100,42.640,0.100,0.200,0.000,0.700,General,0.000,409.339,153.502,409.339,0.000,153.502,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_73_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_73,30.87,3.0,463.025,15.000,154.342,0.100,0.200,0.000,0.700,General,0.000,370.420,138.907,370.420,0.000,138.907,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_73_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_73,26.84,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_73,317.23,15.0,2569.566,8.100,171.304,0.100,0.200,0.000,0.700,General,0.000,2055.653,770.870,2055.653,0.000,770.870,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_73_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_73,48.18,2.0,390.253,8.100,195.127,0.100,0.200,0.000,0.700,General,0.000,312.203,117.076,312.203,0.000,117.076,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_73_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_73,41.09,1.0,45.200,1.100,45.200,0.100,0.200,0.000,0.700,General,0.000,36.160,13.560,36.160,0.000,13.560,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_74_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_74,162.24,8.0,519.165,3.200,64.896,0.100,0.200,0.000,0.700,General,0.000,415.332,155.750,415.332,0.000,155.750,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_74_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_74,85.70,17.0,694.178,8.100,40.834,0.100,0.200,0.000,0.700,General,0.000,555.343,208.254,555.343,0.000,208.254,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_74_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_74,37.98,3.0,569.722,15.000,189.907,0.100,0.200,0.000,0.700,General,0.000,455.778,170.917,455.778,0.000,170.917,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_74_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_74,44.98,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_74,311.56,15.0,2523.641,8.100,168.243,0.100,0.200,0.000,0.700,General,0.000,2018.913,757.092,2018.913,0.000,757.092,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_74_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_74,27.73,1.0,224.629,8.100,224.629,0.100,0.200,0.000,0.700,General,0.000,179.703,67.389,179.703,0.000,67.389,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_74_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_74,16.94,1.0,18.639,1.100,18.639,0.100,0.200,0.000,0.700,General,0.000,14.911,5.592,14.911,0.000,5.592,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_75_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_75,125.56,6.0,401.778,3.200,66.963,0.100,0.200,0.000,0.700,General,0.000,321.423,120.534,321.423,0.000,120.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_75_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_75,39.03,7.0,316.143,8.100,45.163,0.100,0.200,0.000,0.700,General,0.000,252.915,94.843,252.915,0.000,94.843,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_75_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_75,70.65,7.0,1059.784,15.000,151.398,0.100,0.200,0.000,0.700,General,0.000,847.827,317.935,847.827,0.000,317.935,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_75_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_75,73.39,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_75,152.77,7.0,1237.430,8.100,176.776,0.100,0.200,0.000,0.700,General,0.000,989.944,371.229,989.944,0.000,371.229,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_75_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_75,42.90,2.0,347.529,8.100,173.765,0.100,0.200,0.000,0.700,General,0.000,278.023,104.259,278.023,0.000,104.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_75_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_75,49.00,1.0,53.899,1.100,53.899,0.100,0.200,0.000,0.700,General,0.000,43.119,16.170,43.119,0.000,16.170,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_76_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_76,124.28,6.0,397.686,3.200,66.281,0.100,0.200,0.000,0.700,General,0.000,318.149,119.306,318.149,0.000,119.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_76_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_76,80.50,16.0,652.014,8.100,40.751,0.100,0.200,0.000,0.700,General,0.000,521.612,195.604,521.612,0.000,195.604,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_76_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_76,40.65,4.0,609.786,15.000,152.446,0.100,0.200,0.000,0.700,General,0.000,487.829,182.936,487.829,0.000,182.936,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_76_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_76,71.16,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_76,286.34,14.0,2319.377,8.100,165.670,0.100,0.200,0.000,0.700,General,0.000,1855.502,695.813,1855.502,0.000,695.813,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_76_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_76,16.37,1.0,132.582,8.100,132.582,0.100,0.200,0.000,0.700,General,0.000,106.065,39.775,106.065,0.000,39.775,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_77_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_77,143.02,7.0,457.654,3.200,65.379,0.100,0.200,0.000,0.700,General,0.000,366.123,137.296,366.123,0.000,137.296,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_77_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_77,94.61,18.0,766.370,8.100,42.576,0.100,0.200,0.000,0.700,General,0.000,613.096,229.911,613.096,0.000,229.911,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_77_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_77,52.66,5.0,789.923,15.000,157.985,0.100,0.200,0.000,0.700,General,0.000,631.938,236.977,631.938,0.000,236.977,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_77_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_77,95.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_77,385.45,19.0,3122.156,8.100,164.324,0.100,0.200,0.000,0.700,General,0.000,2497.725,936.647,2497.725,0.000,936.647,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_77_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_77,41.02,2.0,332.249,8.100,166.125,0.100,0.200,0.000,0.700,General,0.000,265.800,99.675,265.800,0.000,99.675,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_77_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_77,13.67,1.0,15.032,1.100,15.032,0.100,0.200,0.000,0.700,General,0.000,12.026,4.510,12.026,0.000,4.510,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_78_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_78,128.31,6.0,410.607,3.200,68.435,0.100,0.200,0.000,0.700,General,0.000,328.486,123.182,328.486,0.000,123.182,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_78_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_78,90.05,18.0,729.402,8.100,40.522,0.100,0.200,0.000,0.700,General,0.000,583.521,218.821,583.521,0.000,218.821,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_78_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_78,26.09,2.0,391.360,15.000,195.680,0.100,0.200,0.000,0.700,General,0.000,313.088,117.408,313.088,0.000,117.408,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_78_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_78,45.78,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_78,248.52,12.0,2012.998,8.100,167.750,0.100,0.200,0.000,0.700,General,0.000,1610.398,603.899,1610.398,0.000,603.899,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_78_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_78,22.04,1.0,178.506,8.100,178.506,0.100,0.200,0.000,0.700,General,0.000,142.804,53.552,142.804,0.000,53.552,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_78_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_78,38.81,1.0,42.692,1.100,42.692,0.100,0.200,0.000,0.700,General,0.000,34.153,12.808,34.153,0.000,12.808,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_79_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_79,82.53,4.0,264.105,3.200,66.026,0.100,0.200,0.000,0.700,General,0.000,211.284,79.232,211.284,0.000,79.232,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_79_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_79,86.49,17.0,700.556,8.100,41.209,0.100,0.200,0.000,0.700,General,0.000,560.444,210.167,560.444,0.000,210.167,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_79_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_79,33.95,3.0,509.180,15.000,169.727,0.100,0.200,0.000,0.700,General,0.000,407.344,152.754,407.344,0.000,152.754,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_79,206.65,10.0,1673.874,8.100,167.387,0.100,0.200,0.000,0.700,General,0.000,1339.099,502.162,1339.099,0.000,502.162,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_79_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_79,39.35,1.0,318.764,8.100,318.764,0.100,0.200,0.000,0.700,General,0.000,255.011,95.629,255.011,0.000,95.629,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_79_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_79,46.99,1.0,51.689,1.100,51.689,0.100,0.200,0.000,0.700,General,0.000,41.351,15.507,41.351,0.000,15.507,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_80_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_80,193.67,9.0,619.738,3.200,68.860,0.100,0.200,0.000,0.700,General,0.000,495.790,185.921,495.790,0.000,185.921,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_80_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_80,78.13,15.0,632.831,8.100,42.189,0.100,0.200,0.000,0.700,General,0.000,506.265,189.849,506.265,0.000,189.849,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_80_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_80,21.87,2.0,328.101,15.000,164.050,0.100,0.200,0.000,0.700,General,0.000,262.481,98.430,262.481,0.000,98.430,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_80_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_80,29.70,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_80,441.86,22.0,3579.077,8.100,162.685,0.100,0.200,0.000,0.700,General,0.000,2863.262,1073.723,2863.262,0.000,1073.723,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_80_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_80,34.05,1.0,275.827,8.100,275.827,0.100,0.200,0.000,0.700,General,0.000,220.662,82.748,220.662,0.000,82.748,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_80_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_80,22.87,1.0,25.160,1.100,25.160,0.100,0.200,0.000,0.700,General,0.000,20.128,7.548,20.128,0.000,7.548,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_81_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_81,193.43,9.0,618.978,3.200,68.775,0.100,0.200,0.000,0.700,General,0.000,495.182,185.693,495.182,0.000,185.693,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_81_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_81,48.01,9.0,388.865,8.100,43.207,0.100,0.200,0.000,0.700,General,0.000,311.092,116.660,311.092,0.000,116.660,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_81_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_81,66.39,6.0,995.819,15.000,165.970,0.100,0.200,0.000,0.700,General,0.000,796.655,298.746,796.655,0.000,298.746,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_81_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_81,93.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_81,100.61,5.0,814.965,8.100,162.993,0.100,0.200,0.000,0.700,General,0.000,651.972,244.490,651.972,0.000,244.490,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_81_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_81,26.52,1.0,214.825,8.100,214.825,0.100,0.200,0.000,0.700,General,0.000,171.860,64.448,171.860,0.000,64.448,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_81_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_81,25.33,1.0,27.868,1.100,27.868,0.100,0.200,0.000,0.700,General,0.000,22.295,8.360,22.295,0.000,8.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_82_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_82,134.99,6.0,431.967,3.200,71.994,0.100,0.200,0.000,0.700,General,0.000,345.573,129.590,345.573,0.000,129.590,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_82_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_82,65.38,13.0,529.587,8.100,40.737,0.100,0.200,0.000,0.700,General,0.000,423.670,158.876,423.670,0.000,158.876,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_82_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_82,22.12,2.0,331.729,15.000,165.865,0.100,0.200,0.000,0.700,General,0.000,265.383,99.519,265.383,0.000,99.519,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_82_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_82,70.27,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_82_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_82,21.19,1.0,171.630,8.100,171.630,0.100,0.200,0.000,0.700,General,0.000,137.304,51.489,137.304,0.000,51.489,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_82_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_82,14.03,1.0,15.436,1.100,15.436,0.100,0.200,0.000,0.700,General,0.000,12.349,4.631,12.349,0.000,4.631,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_83_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_83,137.76,6.0,440.829,3.200,73.472,0.100,0.200,0.000,0.700,General,0.000,352.663,132.249,352.663,0.000,132.249,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_83_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_83,73.78,14.0,597.585,8.100,42.685,0.100,0.200,0.000,0.700,General,0.000,478.068,179.275,478.068,0.000,179.275,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_83_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_83,32.46,3.0,486.903,15.000,162.301,0.100,0.200,0.000,0.700,General,0.000,389.523,146.071,389.523,0.000,146.071,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_83_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_83,29.29,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_83_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_83,472.87,23.0,3830.252,8.100,166.533,0.100,0.200,0.000,0.700,General,0.000,3064.202,1149.076,3064.202,0.000,1149.076,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_83_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_83,41.69,2.0,337.662,8.100,168.831,0.100,0.200,0.000,0.700,General,0.000,270.130,101.299,270.130,0.000,101.299,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_84_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_84,59.70,2.0,191.039,3.200,95.520,0.100,0.200,0.000,0.700,General,0.000,152.831,57.312,152.831,0.000,57.312,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_84_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_84,33.85,6.0,274.211,8.100,45.702,0.100,0.200,0.000,0.700,General,0.000,219.369,82.263,219.369,0.000,82.263,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_84_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_84,30.82,3.0,462.361,15.000,154.120,0.100,0.200,0.000,0.700,General,0.000,369.889,138.708,369.889,0.000,138.708,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_84_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_84,31.81,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_84_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_84,290.04,14.0,2349.357,8.100,167.811,0.100,0.200,0.000,0.700,General,0.000,1879.485,704.807,1879.485,0.000,704.807,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_84_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_84,44.35,2.0,359.265,8.100,179.632,0.100,0.200,0.000,0.700,General,0.000,287.412,107.779,287.412,0.000,107.779,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_84_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_84,34.25,1.0,37.672,1.100,37.672,0.100,0.200,0.000,0.700,General,0.000,30.138,11.302,30.138,0.000,11.302,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_85_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_85,134.98,6.0,431.932,3.200,71.989,0.100,0.200,0.000,0.700,General,0.000,345.545,129.580,345.545,0.000,129.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_85_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_85,77.08,15.0,624.343,8.100,41.623,0.100,0.200,0.000,0.700,General,0.000,499.474,187.303,499.474,0.000,187.303,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_85_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_85,54.07,5.0,811.084,15.000,162.217,0.100,0.200,0.000,0.700,General,0.000,648.867,243.325,648.867,0.000,243.325,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_85_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_85,84.67,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_85_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_85,381.33,19.0,3088.740,8.100,162.565,0.100,0.200,0.000,0.700,General,0.000,2470.992,926.622,2470.992,0.000,926.622,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_85_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_85,33.63,1.0,272.411,8.100,272.411,0.100,0.200,0.000,0.700,General,0.000,217.928,81.723,217.928,0.000,81.723,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_85_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_85,13.20,1.0,14.517,1.100,14.517,0.100,0.200,0.000,0.700,General,0.000,11.614,4.355,11.614,0.000,4.355,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_86_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_86,68.25,3.0,218.398,3.200,72.799,0.100,0.200,0.000,0.700,General,0.000,174.718,65.519,174.718,0.000,65.519,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_86_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_86,95.00,19.0,769.530,8.100,40.502,0.100,0.200,0.000,0.700,General,0.000,615.624,230.859,615.624,0.000,230.859,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_86_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_86,30.08,3.0,451.152,15.000,150.384,0.100,0.200,0.000,0.700,General,0.000,360.921,135.346,360.921,0.000,135.346,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_86_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_86,84.24,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_86_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_86,281.58,14.0,2280.782,8.100,162.913,0.100,0.200,0.000,0.700,General,0.000,1824.625,684.235,1824.625,0.000,684.235,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_86_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_86,37.50,1.0,303.768,8.100,303.768,0.100,0.200,0.000,0.700,General,0.000,243.014,91.130,243.014,0.000,91.130,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_86_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_86,10.79,1.0,11.866,1.100,11.866,0.100,0.200,0.000,0.700,General,0.000,9.493,3.560,9.493,0.000,3.560,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_87_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_87,151.16,7.0,483.710,3.200,69.101,0.100,0.200,0.000,0.700,General,0.000,386.968,145.113,386.968,0.000,145.113,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_87_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_87,68.85,13.0,557.645,8.100,42.896,0.100,0.200,0.000,0.700,General,0.000,446.116,167.293,446.116,0.000,167.293,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_87_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_87,72.35,7.0,1085.321,15.000,155.046,0.100,0.200,0.000,0.700,General,0.000,868.257,325.596,868.257,0.000,325.596,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_87_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_87,95.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_87_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_87,492.36,24.0,3988.137,8.100,166.172,0.100,0.200,0.000,0.700,General,0.000,3190.509,1196.441,3190.509,0.000,1196.441,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_87_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_87,22.46,1.0,181.896,8.100,181.896,0.100,0.200,0.000,0.700,General,0.000,145.517,54.569,145.517,0.000,54.569,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_87_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_87,10.76,1.0,11.836,1.100,11.836,0.100,0.200,0.000,0.700,General,0.000,9.469,3.551,9.469,0.000,3.551,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_88_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_88,143.75,7.0,459.989,3.200,65.713,0.100,0.200,0.000,0.700,General,0.000,367.992,137.997,367.992,0.000,137.997,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_88_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_88,53.23,10.0,431.171,8.100,43.117,0.100,0.200,0.000,0.700,General,0.000,344.937,129.351,344.937,0.000,129.351,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_88_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_88,26.19,2.0,392.816,15.000,196.408,0.100,0.200,0.000,0.700,General,0.000,314.253,117.845,314.253,0.000,117.845,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_88_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_88,49.20,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_88_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_88,285.27,14.0,2310.669,8.100,165.048,0.100,0.200,0.000,0.700,General,0.000,1848.535,693.201,1848.535,0.000,693.201,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_88_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_88,42.14,2.0,341.310,8.100,170.655,0.100,0.200,0.000,0.700,General,0.000,273.048,102.393,273.048,0.000,102.393,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_88_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_88,40.25,1.0,44.272,1.100,44.272,0.100,0.200,0.000,0.700,General,0.000,35.418,13.282,35.418,0.000,13.282,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_89_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_89,153.79,7.0,492.117,3.200,70.302,0.100,0.200,0.000,0.700,General,0.000,393.694,147.635,393.694,0.000,147.635,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_89_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_89,96.84,19.0,784.442,8.100,41.286,0.100,0.200,0.000,0.700,General,0.000,627.553,235.333,627.553,0.000,235.333,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_89_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_89,26.15,2.0,392.322,15.000,196.161,0.100,0.200,0.000,0.700,General,0.000,313.858,117.697,313.858,0.000,117.697,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_89_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_89,93.32,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_89_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_89,170.78,8.0,1383.319,8.100,172.915,0.100,0.200,0.000,0.700,General,0.000,1106.656,414.996,1106.656,0.000,414.996,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_89_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_89,19.64,1.0,159.082,8.100,159.082,0.100,0.200,0.000,0.700,General,0.000,127.266,47.725,127.266,0.000,47.725,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_89_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_89,37.15,1.0,40.868,1.100,40.868,0.100,0.200,0.000,0.700,General,0.000,32.694,12.260,32.694,0.000,12.260,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_90_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_90,114.01,5.0,364.840,3.200,72.968,0.100,0.200,0.000,0.700,General,0.000,291.872,109.452,291.872,0.000,109.452,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_90_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_90,65.10,13.0,527.312,8.100,40.562,0.100,0.200,0.000,0.700,General,0.000,421.850,158.194,421.850,0.000,158.194,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_90_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_90,21.20,2.0,317.982,15.000,158.991,0.100,0.200,0.000,0.700,General,0.000,254.386,95.395,254.386,0.000,95.395,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_90_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_90,70.69,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_90_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_90,436.90,21.0,3538.906,8.100,168.519,0.100,0.200,0.000,0.700,General,0.000,2831.125,1061.672,2831.125,0.000,1061.672,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_90_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_90,31.23,1.0,252.960,8.100,252.960,0.100,0.200,0.000,0.700,General,0.000,202.368,75.888,202.368,0.000,75.888,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_90_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_90,29.35,1.0,32.282,1.100,32.282,0.100,0.200,0.000,0.700,General,0.000,25.825,9.684,25.825,0.000,9.684,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_91_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_91,77.89,3.0,249.255,3.200,83.085,0.100,0.200,0.000,0.700,General,0.000,199.404,74.777,199.404,0.000,74.777,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_91_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_91,88.06,17.0,713.246,8.100,41.956,0.100,0.200,0.000,0.700,General,0.000,570.597,213.974,570.597,0.000,213.974,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_91_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_91,77.07,7.0,1156.013,15.000,165.145,0.100,0.200,0.000,0.700,General,0.000,924.810,346.804,924.810,0.000,346.804,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_91_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_91,43.75,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_91_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_91,333.36,16.0,2700.194,8.100,168.762,0.100,0.200,0.000,0.700,General,0.000,2160.155,810.058,2160.155,0.000,810.058,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_91_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_91,40.20,2.0,325.619,8.100,162.810,0.100,0.200,0.000,0.700,General,0.000,260.495,97.686,260.495,0.000,97.686,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_91_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_91,18.81,1.0,20.690,1.100,20.690,0.100,0.200,0.000,0.700,General,0.000,16.552,6.207,16.552,0.000,6.207,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_92_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_92,53.71,2.0,171.861,3.200,85.931,0.100,0.200,0.000,0.700,General,0.000,137.489,51.558,137.489,0.000,51.558,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_92_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_92,73.83,14.0,598.038,8.100,42.717,0.100,0.200,0.000,0.700,General,0.000,478.431,179.412,478.431,0.000,179.412,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_92_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_92,31.98,3.0,479.727,15.000,159.909,0.100,0.200,0.000,0.700,General,0.000,383.782,143.918,383.782,0.000,143.918,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_92_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_92,20.92,1.0,169.413,8.100,169.413,0.100,0.200,0.000,0.700,General,0.000,135.530,50.824,135.530,0.000,50.824,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_92_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_92,29.40,1.0,32.345,1.100,32.345,0.100,0.200,0.000,0.700,General,0.000,25.876,9.703,25.876,0.000,9.703,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_93_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_93,50.58,2.0,161.868,3.200,80.934,0.100,0.200,0.000,0.700,General,0.000,129.494,48.560,129.494,0.000,48.560,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_93_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_93,53.68,5.0,805.191,15.000,161.038,0.100,0.200,0.000,0.700,General,0.000,644.153,241.557,644.153,0.000,241.557,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_93_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_93,89.12,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_93_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_93,348.13,17.0,2819.820,8.100,165.872,0.100,0.200,0.000,0.700,General,0.000,2255.856,845.946,2255.856,0.000,845.946,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_93_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_93,48.33,2.0,391.504,8.100,195.752,0.100,0.200,0.000,0.700,General,0.000,313.203,117.451,313.203,0.000,117.451,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_93_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_93,32.22,1.0,35.438,1.100,35.438,0.100,0.200,0.000,0.700,General,0.000,28.351,10.632,28.351,0.000,10.632,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_94_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_94,164.52,8.0,526.477,3.200,65.810,0.100,0.200,0.000,0.700,General,0.000,421.182,157.943,421.182,0.000,157.943,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_94_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_94,59.25,11.0,479.951,8.100,43.632,0.100,0.200,0.000,0.700,General,0.000,383.961,143.985,383.961,0.000,143.985,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_94_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_94,58.72,5.0,880.761,15.000,176.152,0.100,0.200,0.000,0.700,General,0.000,704.609,264.228,704.609,0.000,264.228,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_94_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_94,45.68,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_94_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_94,384.78,19.0,3116.729,8.100,164.038,0.100,0.200,0.000,0.700,General,0.000,2493.383,935.019,2493.383,0.000,935.019,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_94_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_94,49.80,2.0,403.365,8.100,201.682,0.100,0.200,0.000,0.700,General,0.000,322.692,121.009,322.692,0.000,121.009,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_94_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_94,28.94,1.0,31.835,1.100,31.835,0.100,0.200,0.000,0.700,General,0.000,25.468,9.550,25.468,0.000,9.550,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_95_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_95,78.57,3.0,251.409,3.200,83.803,0.100,0.200,0.000,0.700,General,0.000,201.127,75.423,201.127,0.000,75.423,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_95_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_95,75.57,15.0,612.077,8.100,40.805,0.100,0.200,0.000,0.700,General,0.000,489.661,183.623,489.661,0.000,183.623,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_95_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_95,76.06,7.0,1140.929,15.000,162.990,0.100,0.200,0.000,0.700,General,0.000,912.743,342.279,912.743,0.000,342.279,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_95_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_95,81.74,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_95_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_95,438.80,21.0,3554.312,8.100,169.253,0.100,0.200,0.000,0.700,General,0.000,2843.450,1066.294,2843.450,0.000,1066.294,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_95_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_95,32.57,1.0,263.825,8.100,263.825,0.100,0.200,0.000,0.700,General,0.000,211.060,79.148,211.060,0.000,79.148,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_95_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_95,32.37,1.0,35.602,1.100,35.602,0.100,0.200,0.000,0.700,General,0.000,28.482,10.681,28.482,0.000,10.681,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_96_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_96,160.84,8.0,514.692,3.200,64.337,0.100,0.200,0.000,0.700,General,0.000,411.754,154.408,411.754,0.000,154.408,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_96_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_96,71.46,7.0,1071.865,15.000,153.124,0.100,0.200,0.000,0.700,General,0.000,857.492,321.560,857.492,0.000,321.560,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_96_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_96,53.71,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_96_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_96,152.33,7.0,1233.842,8.100,176.263,0.100,0.200,0.000,0.700,General,0.000,987.073,370.153,987.073,0.000,370.153,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_96_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_96,18.77,1.0,152.023,8.100,152.023,0.100,0.200,0.000,0.700,General,0.000,121.618,45.607,121.618,0.000,45.607,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_96_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_96,31.93,1.0,35.121,1.100,35.121,0.100,0.200,0.000,0.700,General,0.000,28.097,10.536,28.097,0.000,10.536,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_97_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_97,163.05,8.0,521.774,3.200,65.222,0.100,0.200,0.000,0.700,General,0.000,417.419,156.532,417.419,0.000,156.532,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_97_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_97,72.42,14.0,586.611,8.100,41.901,0.100,0.200,0.000,0.700,General,0.000,469.289,175.983,469.289,0.000,175.983,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_97_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_97,36.81,3.0,552.196,15.000,184.065,0.100,0.200,0.000,0.700,General,0.000,441.757,165.659,441.757,0.000,165.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_97_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_97,32.42,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_97_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_97,300.38,15.0,2433.055,8.100,162.204,0.100,0.200,0.000,0.700,General,0.000,1946.444,729.916,1946.444,0.000,729.916,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_97_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_97,47.86,2.0,387.688,8.100,193.844,0.100,0.200,0.000,0.700,General,0.000,310.150,116.306,310.150,0.000,116.306,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_97_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_97,38.26,1.0,42.089,1.100,42.089,0.100,0.200,0.000,0.700,General,0.000,33.671,12.627,33.671,0.000,12.627,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_98_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_98,141.12,7.0,451.581,3.200,64.512,0.100,0.200,0.000,0.700,General,0.000,361.265,135.474,361.265,0.000,135.474,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_98_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_98,44.48,8.0,360.270,8.100,45.034,0.100,0.200,0.000,0.700,General,0.000,288.216,108.081,288.216,0.000,108.081,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_98_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_98,87.06,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_98_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_98,487.69,24.0,3950.275,8.100,164.595,0.100,0.200,0.000,0.700,General,0.000,3160.220,1185.083,3160.220,0.000,1185.083,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_98_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_98,38.51,1.0,311.933,8.100,311.933,0.100,0.200,0.000,0.700,General,0.000,249.546,93.580,249.546,0.000,93.580,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_98_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_98,36.22,1.0,39.846,1.100,39.846,0.100,0.200,0.000,0.700,General,0.000,31.877,11.954,31.877,0.000,11.954,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_99_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_99,84.39,16.0,683.523,8.100,42.720,0.100,0.200,0.000,0.700,General,0.000,546.819,205.057,546.819,0.000,205.057,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_99_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_99,62.51,6.0,937.660,15.000,156.277,0.100,0.200,0.000,0.700,General,0.000,750.128,281.298,750.128,0.000,281.298,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_99_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_99,84.76,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_99_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_99,158.53,7.0,1284.062,8.100,183.437,0.100,0.200,0.000,0.700,General,0.000,1027.249,385.219,1027.249,0.000,385.219,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_99_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_99,18.90,1.0,20.794,1.100,20.794,0.100,0.200,0.000,0.700,General,0.000,16.635,6.238,16.635,0.000,6.238,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_100_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_100,166.31,8.0,532.195,3.200,66.524,0.100,0.200,0.000,0.700,General,0.000,425.756,159.659,425.756,0.000,159.659,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_100_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_100,82.87,16.0,671.226,8.100,41.952,0.100,0.200,0.000,0.700,General,0.000,536.981,201.368,536.981,0.000,201.368,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_100_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_100,21.49,2.0,322.424,15.000,161.212,0.100,0.200,0.000,0.700,General,0.000,257.939,96.727,257.939,0.000,96.727,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_100_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_100,91.02,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_100_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_100,483.33,24.0,3914.992,8.100,163.125,0.100,0.200,0.000,0.700,General,0.000,3131.994,1174.498,3131.994,0.000,1174.498,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_100_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_100,47.36,2.0,383.624,8.100,191.812,0.100,0.200,0.000,0.700,General,0.000,306.899,115.087,306.899,0.000,115.087,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_100_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_100,13.74,1.0,15.114,1.100,15.114,0.100,0.200,0.000,0.700,General,0.000,12.091,4.534,12.091,0.000,4.534,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_101_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_101,155.78,7.0,498.489,3.200,71.213,0.100,0.200,0.000,0.700,General,0.000,398.791,149.547,398.791,0.000,149.547,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_101_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_101,66.26,13.0,536.720,8.100,41.286,0.100,0.200,0.000,0.700,General,0.000,429.376,161.016,429.376,0.000,161.016,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_101_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_101,71.47,7.0,1072.065,15.000,153.152,0.100,0.200,0.000,0.700,General,0.000,857.652,321.619,857.652,0.000,321.619,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_101_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_101,48.08,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_101_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_101,310.43,15.0,2514.479,8.100,167.632,0.100,0.200,0.000,0.700,General,0.000,2011.583,754.344,2011.583,0.000,754.344,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_101_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_101,15.81,1.0,128.098,8.100,128.098,0.100,0.200,0.000,0.700,General,0.000,102.478,38.429,102.478,0.000,38.429,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_101_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_101,45.74,1.0,50.314,1.100,50.314,0.100,0.200,0.000,0.700,General,0.000,40.251,15.094,40.251,0.000,15.094,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_102_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_102,186.23,9.0,595.943,3.200,66.216,0.100,0.200,0.000,0.700,General,0.000,476.754,178.783,476.754,0.000,178.783,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_102_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_102,76.26,15.0,617.734,8.100,41.182,0.100,0.200,0.000,0.700,General,0.000,494.187,185.320,494.187,0.000,185.320,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_102_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_102,50.81,5.0,762.099,15.000,152.420,0.100,0.200,0.000,0.700,General,0.000,609.679,228.630,609.679,0.000,228.630,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_102_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_102,24.04,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_102_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_102,35.83,1.0,290.227,8.100,290.227,0.100,0.200,0.000,0.700,General,0.000,232.182,87.068,232.182,0.000,87.068,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_102_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_102,16.30,1.0,17.935,1.100,17.935,0.100,0.200,0.000,0.700,General,0.000,14.348,5.380,14.348,0.000,5.380,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_103_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_103,142.80,7.0,456.953,3.200,65.279,0.100,0.200,0.000,0.700,General,0.000,365.562,137.086,365.562,0.000,137.086,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_103_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_103,64.32,12.0,520.962,8.100,43.413,0.100,0.200,0.000,0.700,General,0.000,416.769,156.289,416.769,0.000,156.289,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_103_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_103,44.09,4.0,661.344,15.000,165.336,0.100,0.200,0.000,0.700,General,0.000,529.075,198.403,529.075,0.000,198.403,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_103_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_103,26.01,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_103_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_103,437.88,21.0,3546.790,8.100,168.895,0.100,0.200,0.000,0.700,General,0.000,2837.432,1064.037,2837.432,0.000,1064.037,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_103_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_103,29.00,1.0,234.895,8.100,234.895,0.100,0.200,0.000,0.700,General,0.000,187.916,70.468,187.916,0.000,70.468,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_103_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_103,16.90,1.0,18.589,1.100,18.589,0.100,0.200,0.000,0.700,General,0.000,14.871,5.577,14.871,0.000,5.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_104_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_104,182.42,9.0,583.759,3.200,64.862,0.100,0.200,0.000,0.700,General,0.000,467.007,175.128,467.007,0.000,175.128,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_104_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_104,83.27,16.0,674.502,8.100,42.156,0.100,0.200,0.000,0.700,General,0.000,539.601,202.351,539.601,0.000,202.351,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_104_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_104,78.48,7.0,1177.152,15.000,168.165,0.100,0.200,0.000,0.700,General,0.000,941.721,353.146,941.721,0.000,353.146,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_104_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_104,41.05,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_104_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_104,375.59,18.0,3042.248,8.100,169.014,0.100,0.200,0.000,0.700,General,0.000,2433.799,912.675,2433.799,0.000,912.675,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_104_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_104,17.62,1.0,142.712,8.100,142.712,0.100,0.200,0.000,0.700,General,0.000,114.169,42.814,114.169,0.000,42.814,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_105_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_105,161.52,8.0,516.860,3.200,64.608,0.100,0.200,0.000,0.700,General,0.000,413.488,155.058,413.488,0.000,155.058,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_105_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_105,83.30,16.0,674.753,8.100,42.172,0.100,0.200,0.000,0.700,General,0.000,539.802,202.426,539.802,0.000,202.426,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_105_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_105,73.79,7.0,1106.876,15.000,158.125,0.100,0.200,0.000,0.700,General,0.000,885.501,332.063,885.501,0.000,332.063,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_105_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_105,69.21,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_105_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_105,26.01,1.0,210.716,8.100,210.716,0.100,0.200,0.000,0.700,General,0.000,168.573,63.215,168.573,0.000,63.215,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_105_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_105,37.79,1.0,41.571,1.100,41.571,0.100,0.200,0.000,0.700,General,0.000,33.257,12.471,33.257,0.000,12.471,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_106_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_106,87.06,4.0,278.589,3.200,69.647,0.100,0.200,0.000,0.700,General,0.000,222.871,83.577,222.871,0.000,83.577,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_106_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_106,65.38,13.0,529.601,8.100,40.739,0.100,0.200,0.000,0.700,General,0.000,423.681,158.880,423.681,0.000,158.880,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_106_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_106,24.32,2.0,364.847,15.000,182.423,0.100,0.200,0.000,0.700,General,0.000,291.877,109.454,291.877,0.000,109.454,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_106_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_106,52.55,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_106_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_106,213.79,10.0,1731.711,8.100,173.171,0.100,0.200,0.000,0.700,General,0.000,1385.369,519.513,1385.369,0.000,519.513,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_106_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_106,32.88,1.0,266.322,8.100,266.322,0.100,0.200,0.000,0.700,General,0.000,213.057,79.896,213.057,0.000,79.896,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_106_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_106,37.08,1.0,40.788,1.100,40.788,0.100,0.200,0.000,0.700,General,0.000,32.630,12.236,32.630,0.000,12.236,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_107_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_107,50.78,10.0,411.358,8.100,41.136,0.100,0.200,0.000,0.700,General,0.000,329.087,123.408,329.087,0.000,123.408,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_107_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_107,73.92,7.0,1108.734,15.000,158.391,0.100,0.200,0.000,0.700,General,0.000,886.987,332.620,886.987,0.000,332.620,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_107_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_107,443.21,22.0,3589.992,8.100,163.181,0.100,0.200,0.000,0.700,General,0.000,2871.994,1076.998,2871.994,0.000,1076.998,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_107_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_107,18.21,1.0,147.531,8.100,147.531,0.100,0.200,0.000,0.700,General,0.000,118.025,44.259,118.025,0.000,44.259,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_108_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_108,149.82,7.0,479.437,3.200,68.491,0.100,0.200,0.000,0.700,General,0.000,383.550,143.831,383.550,0.000,143.831,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_108_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_108,50.19,10.0,406.537,8.100,40.654,0.100,0.200,0.000,0.700,General,0.000,325.230,121.961,325.230,0.000,121.961,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_108_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_108,51.66,5.0,774.856,15.000,154.971,0.100,0.200,0.000,0.700,General,0.000,619.885,232.457,619.885,0.000,232.457,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, MECHANICAL_108_EQUIPMENT,MECHANICAL_EQUIPMENT,MECHANICAL_108,25.14,1.0,0.000,0.000,0.000,0.100,0.200,0.000,0.700,General,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_108_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_108,312.57,15.0,2531.796,8.100,168.786,0.100,0.200,0.000,0.700,General,0.000,2025.437,759.539,2025.437,0.000,759.539,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_108_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_108,30.33,1.0,245.702,8.100,245.702,0.100,0.200,0.000,0.700,General,0.000,196.561,73.711,196.561,0.000,73.711,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_108_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_108,37.40,1.0,41.143,1.100,41.143,0.100,0.200,0.000,0.700,General,0.000,32.914,12.343,32.914,0.000,12.343,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY_109_EQUIPMENT,LOBBY_EQUIPMENT,LOBBY_109,163.50,8.0,523.196,3.200,65.400,0.100,0.200,0.000,0.700,General,0.000,418.557,156.959,418.557,0.000,156.959,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CONFERENCE_109_EQUIPMENT,CONFERENCE_EQUIPMENT,CONFERENCE_109,52.00,10.0,421.199,8.100,42.120,0.100,0.200,0.000,0.700,General,0.000,336.959,126.360,336.959,0.000,126.360,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, BREAK_ROOM_109_EQUIPMENT,BREAK_ROOM_EQUIPMENT,BREAK_ROOM_109,70.11,7.0,1051.706,15.000,150.244,0.100,0.200,0.000,0.700,General,0.000,841.365,315.512,841.365,0.000,315.512,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_OPEN_109_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_OPEN_109,332.23,16.0,2691.061,8.100,168.191,0.100,0.200,0.000,0.700,General,0.000,2152.849,807.318,2152.849,0.000,807.318,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, OFFICE_PRIVATE_109_EQUIPMENT,OFFICE_OPEN_EQUIPMENT,OFFICE_PRIVATE_109,28.48,1.0,230.699,8.100,230.699,0.100,0.200,0.000,0.700,General,0.000,184.559,69.210,184.559,0.000,69.210,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, STORAGE_109_EQUIPMENT,STORAGE_EQUIPMENT,STORAGE_109,16.15,1.0,17.769,1.100,17.769,0.100,0.200,0.000,0.700,General,0.000,14.215,5.331,14.215,0.000,5.331,0.000,0.000,0.000,0.000
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, LOBBY_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_0,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_0,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_1,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_1,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_2,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_2,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_2,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_3,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_3,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_3,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_4,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_4,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_4,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_5,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_5,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_5,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_6,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_6,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_6,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_7,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_7,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_8,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_8,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_8,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_9,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_9,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_9,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_10,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_10,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_10,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_11,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_11,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_11,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_12,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_12,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_12,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_13,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_13,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_13,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_14,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_14,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_14,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_15,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_15,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_15,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_16,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_16,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_16,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_17,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_17,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_17,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_18,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_18,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_19,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_19,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_19,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_20,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_20,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_20,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_21,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_21,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_21,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_22,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_22,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_22,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_23,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_23,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_23,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_24,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_24,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_24,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_25,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_25,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_25,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_26,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_26,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_26,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_27,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_27,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_27,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_27,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_28,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_28,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_28,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_29,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_29,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_30,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_30,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_30,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_31,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_31,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_31,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_32,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_32,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_32,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_33,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_33,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_33,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_34,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_34,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_34,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_35,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_35,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_35,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_36,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_36,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_36,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_37,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_37,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_37,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_38,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_38,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_38,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_39,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_39,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_39,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_40,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_40,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_40,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_41,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_41,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_41,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_42,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_42,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_42,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_43,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_43,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_43,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_44,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_44,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_44,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_45,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_45,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_45,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_46,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_46,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_46,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_47,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_47,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_47,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_48,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_48,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_48,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_49,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_49,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_49,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_50,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_50,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_50,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_51,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_51,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_51,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_52,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_52,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_52,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_53,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_53,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_53,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_54,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_54,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_54,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_55,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_55,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_55,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_56,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_56,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_56,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_57,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_57,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_57,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_58,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_58,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_58,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_59,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_59,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_59,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_60,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_60,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_60,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_61,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_61,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_61,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_62,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_62,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_62,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_63,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_63,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_63,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_64,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_64,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_64,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_65,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_65,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_65,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_66,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_66,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_66,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_67,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_67,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_67,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_68,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_68,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_68,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_69,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_69,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_69,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_70,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_70,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_70,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_71,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_71,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_71,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_72,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_72,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_72,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_72,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_73,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_73,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_73,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_74,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_74,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_74,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_75,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_75,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_75,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_76,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_76,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_76,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_77,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_77,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_77,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_78,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_78,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_78,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_79,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_79,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_79,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_80,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_80,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_80,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_81,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_81,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_81,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_82,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_82,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_82,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_83,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_83,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_83,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_83,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_83,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_84,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_84,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_84,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_84,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_84,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_85,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_85,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_85,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_85,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_85,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_86,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_86,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_86,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_86,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_86,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_87,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_87,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_87,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_87,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_88,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_88,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_88,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_88,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_88,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_89,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_89,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_89,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_89,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_89,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_90,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_90,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_90,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_90,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_90,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_91,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_91,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_91,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_91,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_91,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_92,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_92,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_92,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_92,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_93,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_93,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_93,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_93,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_94,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_94,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_94,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_94,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_94,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_95,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_95,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_95,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_95,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_95,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_96,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_96,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_96,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_96,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_97,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_97,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_97,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_97,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_97,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_98,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_98,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_98,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_98,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_99,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_99,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_99,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_100,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_100,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_100,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_100,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_100,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_101,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_101,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_101,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_101,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_101,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_102,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_102,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_102,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_102,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_103,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_103,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_103,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_103,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_103,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_104,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_104,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_104,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_104,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_104,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_105,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_105,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_105,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_105,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_106,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_106,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_106,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_106,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_106,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_107,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_107,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_107,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_107,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_108,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_108,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_108,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_108,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_108,4,0
Enclosure/Window Adjacency Daylighting Counts, LOBBY_109,4,0
Enclosure/Window Adjacency Daylighting Counts, CONFERENCE_109,4,0
Enclosure/Window Adjacency Daylighting Counts, BREAK_ROOM_109,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_OPEN_109,4,0
Enclosure/Window Adjacency Daylighting Counts, OFFICE_PRIVATE_109,4,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_0,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_0,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_0,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_1,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_1,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_1,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_2,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_2,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_2,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_2,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_3,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_3,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_3,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_3,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_4,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_4,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_4,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_4,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_5,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_5,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_5,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_5,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_6,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_6,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_6,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_6,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_7,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_7,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_7,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_8,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_8,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_8,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_8,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_9,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_9,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_9,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_9,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_10,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_10,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_10,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_10,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_11,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_11,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_11,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_11,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_12,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_12,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_12,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_12,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_13,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_13,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_13,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_13,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_14,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_14,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_14,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_14,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_15,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_15,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_15,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_15,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_16,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_16,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_16,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_16,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_17,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_17,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_17,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_18,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_18,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_18,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_19,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_19,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_19,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_19,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_20,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_20,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_20,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_20,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_21,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_21,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_21,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_21,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_22,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_22,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_22,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_22,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_23,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_23,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_23,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_23,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_24,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_24,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_24,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_24,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_25,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_25,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_25,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_25,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_26,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_26,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_26,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_26,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_27,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_27,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_27,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_27,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_28,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_28,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_28,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_29,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_29,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_29,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_30,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_30,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_30,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_30,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_31,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_31,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_31,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_32,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_32,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_32,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_33,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_33,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_33,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_33,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_34,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_34,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_34,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_34,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_35,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_35,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_35,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_35,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_36,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_36,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_36,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_36,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_37,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_37,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_37,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_37,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_38,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_38,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_38,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_38,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_39,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_39,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_39,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_39,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_40,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_40,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_40,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_40,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_41,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_41,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_41,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_41,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_42,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_42,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_42,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_43,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_43,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_43,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_43,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_44,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_44,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_44,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_45,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_45,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_45,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_45,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_46,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_46,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_46,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_46,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_47,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_47,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_47,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_47,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_48,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_48,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_48,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_48,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_49,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_49,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_49,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_49,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_50,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_50,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_50,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_51,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_51,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_51,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_51,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_52,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_52,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_52,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_52,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_53,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_53,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_53,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_53,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_54,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_54,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_54,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_54,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_55,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_55,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_55,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_56,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_56,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_56,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_56,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_57,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_57,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_57,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_58,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_58,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_58,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_58,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_59,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_59,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_59,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_59,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_60,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_60,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_60,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_60,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_61,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_61,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_61,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_61,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_62,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_62,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_62,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_62,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_63,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_63,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_63,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_64,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_64,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_64,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_64,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_65,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_65,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_65,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_65,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_66,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_66,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_66,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_66,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_67,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_67,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_67,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_67,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_68,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_68,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_68,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_69,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_69,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_69,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_69,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_70,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_70,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_70,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_70,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_71,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_71,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_71,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_71,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_72,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_72,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_72,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_72,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_73,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_73,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_73,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_73,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_74,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_74,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_74,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_74,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_75,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_75,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_75,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_75,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_76,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_76,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_76,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_76,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_77,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_77,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_77,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_77,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_78,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_78,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_78,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_78,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_79,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_79,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_79,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_79,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_80,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_80,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_80,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_80,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_81,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_81,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_81,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_81,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_82,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_82,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_82,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_82,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_83,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_83,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_83,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_83,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_84,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_84,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_84,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_84,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_84,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_85,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_85,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_85,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_85,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_85,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_86,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_86,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_86,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_86,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_86,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_87,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_87,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_87,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_87,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_87,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_88,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_88,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_88,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_88,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_88,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_89,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_89,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_89,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_89,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_89,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_90,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_90,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_90,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_90,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_90,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_91,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_91,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_91,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_91,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_91,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_92,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_92,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_92,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_92,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_93,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_93,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_93,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_93,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_94,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_94,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_94,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_94,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_94,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_95,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_95,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_95,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_95,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_95,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_96,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_96,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_96,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_96,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_97,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_97,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_97,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_97,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_97,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_98,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_98,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_98,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_98,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_99,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_99,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_99,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_100,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_100,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_100,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_100,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_100,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_101,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_101,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_101,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_101,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_101,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_102,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_102,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_102,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_102,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_103,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_103,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_103,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_103,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_103,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_104,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_104,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_104,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_104,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_104,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_105,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_105,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_105,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_105,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_106,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_106,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_106,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_106,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_106,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_107,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_107,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_107,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_107,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_108,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_108,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_108,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_108,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_108,0
Enclosure/Window Adjacency Daylighting Matrix, LOBBY_109,0
Enclosure/Window Adjacency Daylighting Matrix, CONFERENCE_109,0
Enclosure/Window Adjacency Daylighting Matrix, BREAK_ROOM_109,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_OPEN_109,0
Enclosure/Window Adjacency Daylighting Matrix, OFFICE_PRIVATE_109,0
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LOBBY_0_INFILTRATION,LOBBY_0_INFILTRATION_SCHEDULE,LOBBY_0,143.55,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_0_INFILTRATION,CONFERENCE_0_INFILTRATION_SCHEDULE,CONFERENCE_0,31.46,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_0_INFILTRATION,BREAK_ROOM_0_INFILTRATION_SCHEDULE,BREAK_ROOM_0,71.01,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_0_INFILTRATION,MECHANICAL_0_INFILTRATION_SCHEDULE,MECHANICAL_0,38.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_0_INFILTRATION,OFFICE_PRIVATE_0_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_0,17.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_0_INFILTRATION,STORAGE_0_INFILTRATION_SCHEDULE,STORAGE_0,14.11,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_1_INFILTRATION,CONFERENCE_1_INFILTRATION_SCHEDULE,CONFERENCE_1,42.73,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_1_INFILTRATION,BREAK_ROOM_1_INFILTRATION_SCHEDULE,BREAK_ROOM_1,45.68,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_1_INFILTRATION,MECHANICAL_1_INFILTRATION_SCHEDULE,MECHANICAL_1,94.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_1_INFILTRATION,OFFICE_PRIVATE_1_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_1,20.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_1_INFILTRATION,STORAGE_1_INFILTRATION_SCHEDULE,STORAGE_1,23.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_2_INFILTRATION,LOBBY_2_INFILTRATION_SCHEDULE,LOBBY_2,73.97,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_2_INFILTRATION,CONFERENCE_2_INFILTRATION_SCHEDULE,CONFERENCE_2,56.48,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_2_INFILTRATION,BREAK_ROOM_2_INFILTRATION_SCHEDULE,BREAK_ROOM_2,77.39,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_2_INFILTRATION,MECHANICAL_2_INFILTRATION_SCHEDULE,MECHANICAL_2,35.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_2_INFILTRATION,OFFICE_OPEN_2_INFILTRATION_SCHEDULE,OFFICE_OPEN_2,483.55,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_2_INFILTRATION,OFFICE_PRIVATE_2_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_2,27.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_2_INFILTRATION,STORAGE_2_INFILTRATION_SCHEDULE,STORAGE_2,33.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_3_INFILTRATION,LOBBY_3_INFILTRATION_SCHEDULE,LOBBY_3,129.10,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_3_INFILTRATION,CONFERENCE_3_INFILTRATION_SCHEDULE,CONFERENCE_3,93.70,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_3_INFILTRATION,BREAK_ROOM_3_INFILTRATION_SCHEDULE,BREAK_ROOM_3,68.88,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_3_INFILTRATION,MECHANICAL_3_INFILTRATION_SCHEDULE,MECHANICAL_3,67.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_3_INFILTRATION,OFFICE_OPEN_3_INFILTRATION_SCHEDULE,OFFICE_OPEN_3,434.33,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_3_INFILTRATION,OFFICE_PRIVATE_3_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_3,47.99,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_3_INFILTRATION,STORAGE_3_INFILTRATION_SCHEDULE,STORAGE_3,22.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_4_INFILTRATION,LOBBY_4_INFILTRATION_SCHEDULE,LOBBY_4,60.95,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_4_INFILTRATION,CONFERENCE_4_INFILTRATION_SCHEDULE,CONFERENCE_4,88.80,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_4_INFILTRATION,BREAK_ROOM_4_INFILTRATION_SCHEDULE,BREAK_ROOM_4,51.90,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_4_INFILTRATION,MECHANICAL_4_INFILTRATION_SCHEDULE,MECHANICAL_4,24.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_4_INFILTRATION,OFFICE_OPEN_4_INFILTRATION_SCHEDULE,OFFICE_OPEN_4,303.74,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_4_INFILTRATION,OFFICE_PRIVATE_4_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_4,17.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_4_INFILTRATION,STORAGE_4_INFILTRATION_SCHEDULE,STORAGE_4,38.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_5_INFILTRATION,LOBBY_5_INFILTRATION_SCHEDULE,LOBBY_5,173.90,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_5_INFILTRATION,CONFERENCE_5_INFILTRATION_SCHEDULE,CONFERENCE_5,71.80,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_5_INFILTRATION,BREAK_ROOM_5_INFILTRATION_SCHEDULE,BREAK_ROOM_5,40.64,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_5_INFILTRATION,MECHANICAL_5_INFILTRATION_SCHEDULE,MECHANICAL_5,64.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_5_INFILTRATION,OFFICE_OPEN_5_INFILTRATION_SCHEDULE,OFFICE_OPEN_5,432.85,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_5_INFILTRATION,OFFICE_PRIVATE_5_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_5,29.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_5_INFILTRATION,STORAGE_5_INFILTRATION_SCHEDULE,STORAGE_5,28.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_6_INFILTRATION,LOBBY_6_INFILTRATION_SCHEDULE,LOBBY_6,132.11,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_6_INFILTRATION,CONFERENCE_6_INFILTRATION_SCHEDULE,CONFERENCE_6,95.86,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_6_INFILTRATION,BREAK_ROOM_6_INFILTRATION_SCHEDULE,BREAK_ROOM_6,35.78,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_6_INFILTRATION,MECHANICAL_6_INFILTRATION_SCHEDULE,MECHANICAL_6,43.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_6_INFILTRATION,OFFICE_OPEN_6_INFILTRATION_SCHEDULE,OFFICE_OPEN_6,440.40,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_6_INFILTRATION,OFFICE_PRIVATE_6_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_6,45.23,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_7_INFILTRATION,CONFERENCE_7_INFILTRATION_SCHEDULE,CONFERENCE_7,51.00,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_7_INFILTRATION,BREAK_ROOM_7_INFILTRATION_SCHEDULE,BREAK_ROOM_7,38.96,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_7_INFILTRATION,MECHANICAL_7_INFILTRATION_SCHEDULE,MECHANICAL_7,44.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_7_INFILTRATION,OFFICE_OPEN_7_INFILTRATION_SCHEDULE,OFFICE_OPEN_7,293.78,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_7_INFILTRATION,OFFICE_PRIVATE_7_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_7,21.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_7_INFILTRATION,STORAGE_7_INFILTRATION_SCHEDULE,STORAGE_7,10.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_8_INFILTRATION,LOBBY_8_INFILTRATION_SCHEDULE,LOBBY_8,56.29,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_8_INFILTRATION,CONFERENCE_8_INFILTRATION_SCHEDULE,CONFERENCE_8,47.15,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_8_INFILTRATION,BREAK_ROOM_8_INFILTRATION_SCHEDULE,BREAK_ROOM_8,79.47,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_8_INFILTRATION,MECHANICAL_8_INFILTRATION_SCHEDULE,MECHANICAL_8,79.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_8_INFILTRATION,OFFICE_OPEN_8_INFILTRATION_SCHEDULE,OFFICE_OPEN_8,325.53,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_8_INFILTRATION,OFFICE_PRIVATE_8_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_8,17.96,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_8_INFILTRATION,STORAGE_8_INFILTRATION_SCHEDULE,STORAGE_8,23.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_9_INFILTRATION,LOBBY_9_INFILTRATION_SCHEDULE,LOBBY_9,70.34,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_9_INFILTRATION,CONFERENCE_9_INFILTRATION_SCHEDULE,CONFERENCE_9,69.63,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_9_INFILTRATION,BREAK_ROOM_9_INFILTRATION_SCHEDULE,BREAK_ROOM_9,26.34,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_9_INFILTRATION,MECHANICAL_9_INFILTRATION_SCHEDULE,MECHANICAL_9,90.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_9_INFILTRATION,OFFICE_OPEN_9_INFILTRATION_SCHEDULE,OFFICE_OPEN_9,378.90,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_9_INFILTRATION,OFFICE_PRIVATE_9_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_9,45.31,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_9_INFILTRATION,STORAGE_9_INFILTRATION_SCHEDULE,STORAGE_9,13.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_10_INFILTRATION,LOBBY_10_INFILTRATION_SCHEDULE,LOBBY_10,75.25,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_10_INFILTRATION,CONFERENCE_10_INFILTRATION_SCHEDULE,CONFERENCE_10,66.82,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_10_INFILTRATION,BREAK_ROOM_10_INFILTRATION_SCHEDULE,BREAK_ROOM_10,74.33,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_10_INFILTRATION,MECHANICAL_10_INFILTRATION_SCHEDULE,MECHANICAL_10,95.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_10_INFILTRATION,OFFICE_OPEN_10_INFILTRATION_SCHEDULE,OFFICE_OPEN_10,242.70,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_10_INFILTRATION,OFFICE_PRIVATE_10_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_10,26.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_10_INFILTRATION,STORAGE_10_INFILTRATION_SCHEDULE,STORAGE_10,41.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_11_INFILTRATION,LOBBY_11_INFILTRATION_SCHEDULE,LOBBY_11,149.77,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_11_INFILTRATION,CONFERENCE_11_INFILTRATION_SCHEDULE,CONFERENCE_11,76.74,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_11_INFILTRATION,BREAK_ROOM_11_INFILTRATION_SCHEDULE,BREAK_ROOM_11,60.10,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_11_INFILTRATION,MECHANICAL_11_INFILTRATION_SCHEDULE,MECHANICAL_11,87.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_11_INFILTRATION,OFFICE_OPEN_11_INFILTRATION_SCHEDULE,OFFICE_OPEN_11,348.69,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_11_INFILTRATION,OFFICE_PRIVATE_11_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_11,39.82,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_11_INFILTRATION,STORAGE_11_INFILTRATION_SCHEDULE,STORAGE_11,46.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_12_INFILTRATION,LOBBY_12_INFILTRATION_SCHEDULE,LOBBY_12,157.99,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_12_INFILTRATION,CONFERENCE_12_INFILTRATION_SCHEDULE,CONFERENCE_12,54.28,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_12_INFILTRATION,BREAK_ROOM_12_INFILTRATION_SCHEDULE,BREAK_ROOM_12,23.83,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_12_INFILTRATION,MECHANICAL_12_INFILTRATION_SCHEDULE,MECHANICAL_12,53.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_12_INFILTRATION,OFFICE_OPEN_12_INFILTRATION_SCHEDULE,OFFICE_OPEN_12,154.91,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_12_INFILTRATION,OFFICE_PRIVATE_12_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_12,15.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_12_INFILTRATION,STORAGE_12_INFILTRATION_SCHEDULE,STORAGE_12,17.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_13_INFILTRATION,LOBBY_13_INFILTRATION_SCHEDULE,LOBBY_13,182.64,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_13_INFILTRATION,CONFERENCE_13_INFILTRATION_SCHEDULE,CONFERENCE_13,46.94,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_13_INFILTRATION,BREAK_ROOM_13_INFILTRATION_SCHEDULE,BREAK_ROOM_13,73.21,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_13_INFILTRATION,MECHANICAL_13_INFILTRATION_SCHEDULE,MECHANICAL_13,98.89,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_13_INFILTRATION,OFFICE_OPEN_13_INFILTRATION_SCHEDULE,OFFICE_OPEN_13,459.11,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_13_INFILTRATION,OFFICE_PRIVATE_13_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_13,41.35,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_13_INFILTRATION,STORAGE_13_INFILTRATION_SCHEDULE,STORAGE_13,25.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_14_INFILTRATION,LOBBY_14_INFILTRATION_SCHEDULE,LOBBY_14,141.84,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_14_INFILTRATION,CONFERENCE_14_INFILTRATION_SCHEDULE,CONFERENCE_14,89.59,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_14_INFILTRATION,BREAK_ROOM_14_INFILTRATION_SCHEDULE,BREAK_ROOM_14,69.27,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_14_INFILTRATION,MECHANICAL_14_INFILTRATION_SCHEDULE,MECHANICAL_14,96.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_14_INFILTRATION,OFFICE_OPEN_14_INFILTRATION_SCHEDULE,OFFICE_OPEN_14,298.27,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_14_INFILTRATION,OFFICE_PRIVATE_14_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_14,42.58,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_15_INFILTRATION,LOBBY_15_INFILTRATION_SCHEDULE,LOBBY_15,51.65,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_15_INFILTRATION,CONFERENCE_15_INFILTRATION_SCHEDULE,CONFERENCE_15,38.95,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_15_INFILTRATION,BREAK_ROOM_15_INFILTRATION_SCHEDULE,BREAK_ROOM_15,60.25,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_15_INFILTRATION,MECHANICAL_15_INFILTRATION_SCHEDULE,MECHANICAL_15,51.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_15_INFILTRATION,OFFICE_PRIVATE_15_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_15,28.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_15_INFILTRATION,STORAGE_15_INFILTRATION_SCHEDULE,STORAGE_15,44.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_16_INFILTRATION,LOBBY_16_INFILTRATION_SCHEDULE,LOBBY_16,135.53,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_16_INFILTRATION,CONFERENCE_16_INFILTRATION_SCHEDULE,CONFERENCE_16,52.62,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_16_INFILTRATION,BREAK_ROOM_16_INFILTRATION_SCHEDULE,BREAK_ROOM_16,43.61,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_16_INFILTRATION,MECHANICAL_16_INFILTRATION_SCHEDULE,MECHANICAL_16,72.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_16_INFILTRATION,OFFICE_OPEN_16_INFILTRATION_SCHEDULE,OFFICE_OPEN_16,213.38,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_16_INFILTRATION,OFFICE_PRIVATE_16_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_16,24.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_16_INFILTRATION,STORAGE_16_INFILTRATION_SCHEDULE,STORAGE_16,45.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_17_INFILTRATION,LOBBY_17_INFILTRATION_SCHEDULE,LOBBY_17,93.12,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_17_INFILTRATION,BREAK_ROOM_17_INFILTRATION_SCHEDULE,BREAK_ROOM_17,23.99,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_17_INFILTRATION,MECHANICAL_17_INFILTRATION_SCHEDULE,MECHANICAL_17,87.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_17_INFILTRATION,OFFICE_OPEN_17_INFILTRATION_SCHEDULE,OFFICE_OPEN_17,220.51,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_17_INFILTRATION,OFFICE_PRIVATE_17_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_17,37.91,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_17_INFILTRATION,STORAGE_17_INFILTRATION_SCHEDULE,STORAGE_17,24.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_18_INFILTRATION,CONFERENCE_18_INFILTRATION_SCHEDULE,CONFERENCE_18,91.75,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_18_INFILTRATION,BREAK_ROOM_18_INFILTRATION_SCHEDULE,BREAK_ROOM_18,55.13,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_18_INFILTRATION,OFFICE_OPEN_18_INFILTRATION_SCHEDULE,OFFICE_OPEN_18,376.84,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_18_INFILTRATION,OFFICE_PRIVATE_18_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_18,28.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_18_INFILTRATION,STORAGE_18_INFILTRATION_SCHEDULE,STORAGE_18,45.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_19_INFILTRATION,LOBBY_19_INFILTRATION_SCHEDULE,LOBBY_19,193.99,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_19_INFILTRATION,CONFERENCE_19_INFILTRATION_SCHEDULE,CONFERENCE_19,54.47,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_19_INFILTRATION,BREAK_ROOM_19_INFILTRATION_SCHEDULE,BREAK_ROOM_19,23.43,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_19_INFILTRATION,MECHANICAL_19_INFILTRATION_SCHEDULE,MECHANICAL_19,62.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_19_INFILTRATION,OFFICE_OPEN_19_INFILTRATION_SCHEDULE,OFFICE_OPEN_19,275.31,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_19_INFILTRATION,OFFICE_PRIVATE_19_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_19,49.09,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_19_INFILTRATION,STORAGE_19_INFILTRATION_SCHEDULE,STORAGE_19,25.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_20_INFILTRATION,LOBBY_20_INFILTRATION_SCHEDULE,LOBBY_20,60.28,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_20_INFILTRATION,CONFERENCE_20_INFILTRATION_SCHEDULE,CONFERENCE_20,91.02,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_20_INFILTRATION,BREAK_ROOM_20_INFILTRATION_SCHEDULE,BREAK_ROOM_20,43.65,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_20_INFILTRATION,MECHANICAL_20_INFILTRATION_SCHEDULE,MECHANICAL_20,33.49,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_20_INFILTRATION,OFFICE_OPEN_20_INFILTRATION_SCHEDULE,OFFICE_OPEN_20,498.11,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_20_INFILTRATION,OFFICE_PRIVATE_20_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_20,37.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_20_INFILTRATION,STORAGE_20_INFILTRATION_SCHEDULE,STORAGE_20,16.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_21_INFILTRATION,LOBBY_21_INFILTRATION_SCHEDULE,LOBBY_21,61.94,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_21_INFILTRATION,CONFERENCE_21_INFILTRATION_SCHEDULE,CONFERENCE_21,60.64,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_21_INFILTRATION,BREAK_ROOM_21_INFILTRATION_SCHEDULE,BREAK_ROOM_21,58.27,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_21_INFILTRATION,MECHANICAL_21_INFILTRATION_SCHEDULE,MECHANICAL_21,98.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_21_INFILTRATION,OFFICE_OPEN_21_INFILTRATION_SCHEDULE,OFFICE_OPEN_21,148.05,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_21_INFILTRATION,OFFICE_PRIVATE_21_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_21,31.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_21_INFILTRATION,STORAGE_21_INFILTRATION_SCHEDULE,STORAGE_21,38.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_22_INFILTRATION,LOBBY_22_INFILTRATION_SCHEDULE,LOBBY_22,168.99,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_22_INFILTRATION,CONFERENCE_22_INFILTRATION_SCHEDULE,CONFERENCE_22,47.74,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_22_INFILTRATION,BREAK_ROOM_22_INFILTRATION_SCHEDULE,BREAK_ROOM_22,21.36,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_22_INFILTRATION,MECHANICAL_22_INFILTRATION_SCHEDULE,MECHANICAL_22,93.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_22_INFILTRATION,OFFICE_OPEN_22_INFILTRATION_SCHEDULE,OFFICE_OPEN_22,297.31,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_22_INFILTRATION,OFFICE_PRIVATE_22_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_22,40.13,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_22_INFILTRATION,STORAGE_22_INFILTRATION_SCHEDULE,STORAGE_22,27.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_23_INFILTRATION,LOBBY_23_INFILTRATION_SCHEDULE,LOBBY_23,79.60,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_23_INFILTRATION,CONFERENCE_23_INFILTRATION_SCHEDULE,CONFERENCE_23,58.17,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_23_INFILTRATION,BREAK_ROOM_23_INFILTRATION_SCHEDULE,BREAK_ROOM_23,65.67,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_23_INFILTRATION,MECHANICAL_23_INFILTRATION_SCHEDULE,MECHANICAL_23,35.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_23_INFILTRATION,OFFICE_OPEN_23_INFILTRATION_SCHEDULE,OFFICE_OPEN_23,200.13,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_23_INFILTRATION,OFFICE_PRIVATE_23_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_23,22.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_24_INFILTRATION,LOBBY_24_INFILTRATION_SCHEDULE,LOBBY_24,167.20,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_24_INFILTRATION,CONFERENCE_24_INFILTRATION_SCHEDULE,CONFERENCE_24,83.07,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_24_INFILTRATION,BREAK_ROOM_24_INFILTRATION_SCHEDULE,BREAK_ROOM_24,46.27,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_24_INFILTRATION,MECHANICAL_24_INFILTRATION_SCHEDULE,MECHANICAL_24,93.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_24_INFILTRATION,OFFICE_OPEN_24_INFILTRATION_SCHEDULE,OFFICE_OPEN_24,100.65,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_24_INFILTRATION,OFFICE_PRIVATE_24_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_24,47.05,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_24_INFILTRATION,STORAGE_24_INFILTRATION_SCHEDULE,STORAGE_24,41.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_25_INFILTRATION,LOBBY_25_INFILTRATION_SCHEDULE,LOBBY_25,79.26,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_25_INFILTRATION,CONFERENCE_25_INFILTRATION_SCHEDULE,CONFERENCE_25,90.73,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_25_INFILTRATION,BREAK_ROOM_25_INFILTRATION_SCHEDULE,BREAK_ROOM_25,33.36,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_25_INFILTRATION,MECHANICAL_25_INFILTRATION_SCHEDULE,MECHANICAL_25,67.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
