 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_25_INFILTRATION,OFFICE_OPEN_25_INFILTRATION_SCHEDULE,OFFICE_OPEN_25,215.23,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_25_INFILTRATION,OFFICE_PRIVATE_25_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_25,23.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_25_INFILTRATION,STORAGE_25_INFILTRATION_SCHEDULE,STORAGE_25,18.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_26_INFILTRATION,LOBBY_26_INFILTRATION_SCHEDULE,LOBBY_26,68.09,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_26_INFILTRATION,CONFERENCE_26_INFILTRATION_SCHEDULE,CONFERENCE_26,43.00,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_26_INFILTRATION,BREAK_ROOM_26_INFILTRATION_SCHEDULE,BREAK_ROOM_26,60.03,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_26_INFILTRATION,MECHANICAL_26_INFILTRATION_SCHEDULE,MECHANICAL_26,50.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_26_INFILTRATION,OFFICE_OPEN_26_INFILTRATION_SCHEDULE,OFFICE_OPEN_26,258.47,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_26_INFILTRATION,OFFICE_PRIVATE_26_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_26,37.80,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_26_INFILTRATION,STORAGE_26_INFILTRATION_SCHEDULE,STORAGE_26,18.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_27_INFILTRATION,LOBBY_27_INFILTRATION_SCHEDULE,LOBBY_27,64.01,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_27_INFILTRATION,CONFERENCE_27_INFILTRATION_SCHEDULE,CONFERENCE_27,31.22,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_27_INFILTRATION,BREAK_ROOM_27_INFILTRATION_SCHEDULE,BREAK_ROOM_27,21.04,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_27_INFILTRATION,MECHANICAL_27_INFILTRATION_SCHEDULE,MECHANICAL_27,97.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_27_INFILTRATION,OFFICE_OPEN_27_INFILTRATION_SCHEDULE,OFFICE_OPEN_27,308.66,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_27_INFILTRATION,STORAGE_27_INFILTRATION_SCHEDULE,STORAGE_27,45.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_28_INFILTRATION,LOBBY_28_INFILTRATION_SCHEDULE,LOBBY_28,96.44,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_28_INFILTRATION,CONFERENCE_28_INFILTRATION_SCHEDULE,CONFERENCE_28,49.90,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_28_INFILTRATION,BREAK_ROOM_28_INFILTRATION_SCHEDULE,BREAK_ROOM_28,43.17,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_28_INFILTRATION,MECHANICAL_28_INFILTRATION_SCHEDULE,MECHANICAL_28,42.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_28_INFILTRATION,OFFICE_OPEN_28_INFILTRATION_SCHEDULE,OFFICE_OPEN_28,405.81,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_28_INFILTRATION,STORAGE_28_INFILTRATION_SCHEDULE,STORAGE_28,46.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_29_INFILTRATION,CONFERENCE_29_INFILTRATION_SCHEDULE,CONFERENCE_29,65.21,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_29_INFILTRATION,BREAK_ROOM_29_INFILTRATION_SCHEDULE,BREAK_ROOM_29,54.58,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_29_INFILTRATION,MECHANICAL_29_INFILTRATION_SCHEDULE,MECHANICAL_29,60.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_29_INFILTRATION,OFFICE_OPEN_29_INFILTRATION_SCHEDULE,OFFICE_OPEN_29,472.01,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_29_INFILTRATION,OFFICE_PRIVATE_29_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_29,42.00,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_29_INFILTRATION,STORAGE_29_INFILTRATION_SCHEDULE,STORAGE_29,24.07,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_30_INFILTRATION,LOBBY_30_INFILTRATION_SCHEDULE,LOBBY_30,115.09,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_30_INFILTRATION,CONFERENCE_30_INFILTRATION_SCHEDULE,CONFERENCE_30,64.87,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_30_INFILTRATION,BREAK_ROOM_30_INFILTRATION_SCHEDULE,BREAK_ROOM_30,44.34,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_30_INFILTRATION,MECHANICAL_30_INFILTRATION_SCHEDULE,MECHANICAL_30,57.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_30_INFILTRATION,OFFICE_OPEN_30_INFILTRATION_SCHEDULE,OFFICE_OPEN_30,260.19,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_30_INFILTRATION,OFFICE_PRIVATE_30_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_30,36.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_30_INFILTRATION,STORAGE_30_INFILTRATION_SCHEDULE,STORAGE_30,34.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_31_INFILTRATION,LOBBY_31_INFILTRATION_SCHEDULE,LOBBY_31,151.17,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_31_INFILTRATION,CONFERENCE_31_INFILTRATION_SCHEDULE,CONFERENCE_31,94.31,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_31_INFILTRATION,MECHANICAL_31_INFILTRATION_SCHEDULE,MECHANICAL_31,53.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_31_INFILTRATION,OFFICE_OPEN_31_INFILTRATION_SCHEDULE,OFFICE_OPEN_31,382.59,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_31_INFILTRATION,OFFICE_PRIVATE_31_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_31,24.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_31_INFILTRATION,STORAGE_31_INFILTRATION_SCHEDULE,STORAGE_31,49.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_32_INFILTRATION,LOBBY_32_INFILTRATION_SCHEDULE,LOBBY_32,147.35,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_32_INFILTRATION,BREAK_ROOM_32_INFILTRATION_SCHEDULE,BREAK_ROOM_32,39.95,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_32_INFILTRATION,MECHANICAL_32_INFILTRATION_SCHEDULE,MECHANICAL_32,95.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_32_INFILTRATION,OFFICE_OPEN_32_INFILTRATION_SCHEDULE,OFFICE_OPEN_32,339.25,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_32_INFILTRATION,OFFICE_PRIVATE_32_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_32,35.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_32_INFILTRATION,STORAGE_32_INFILTRATION_SCHEDULE,STORAGE_32,10.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_33_INFILTRATION,LOBBY_33_INFILTRATION_SCHEDULE,LOBBY_33,122.81,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_33_INFILTRATION,CONFERENCE_33_INFILTRATION_SCHEDULE,CONFERENCE_33,55.10,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_33_INFILTRATION,BREAK_ROOM_33_INFILTRATION_SCHEDULE,BREAK_ROOM_33,77.02,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_33_INFILTRATION,MECHANICAL_33_INFILTRATION_SCHEDULE,MECHANICAL_33,72.59,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_33_INFILTRATION,OFFICE_OPEN_33_INFILTRATION_SCHEDULE,OFFICE_OPEN_33,123.74,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_33_INFILTRATION,OFFICE_PRIVATE_33_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_33,17.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_33_INFILTRATION,STORAGE_33_INFILTRATION_SCHEDULE,STORAGE_33,12.28,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_34_INFILTRATION,LOBBY_34_INFILTRATION_SCHEDULE,LOBBY_34,197.93,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_34_INFILTRATION,CONFERENCE_34_INFILTRATION_SCHEDULE,CONFERENCE_34,89.79,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_34_INFILTRATION,BREAK_ROOM_34_INFILTRATION_SCHEDULE,BREAK_ROOM_34,32.04,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_34_INFILTRATION,OFFICE_OPEN_34_INFILTRATION_SCHEDULE,OFFICE_OPEN_34,241.80,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_34_INFILTRATION,OFFICE_PRIVATE_34_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_34,22.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_34_INFILTRATION,STORAGE_34_INFILTRATION_SCHEDULE,STORAGE_34,17.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_35_INFILTRATION,LOBBY_35_INFILTRATION_SCHEDULE,LOBBY_35,193.06,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_35_INFILTRATION,CONFERENCE_35_INFILTRATION_SCHEDULE,CONFERENCE_35,32.36,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_35_INFILTRATION,BREAK_ROOM_35_INFILTRATION_SCHEDULE,BREAK_ROOM_35,56.29,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_35_INFILTRATION,MECHANICAL_35_INFILTRATION_SCHEDULE,MECHANICAL_35,84.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_35_INFILTRATION,OFFICE_OPEN_35_INFILTRATION_SCHEDULE,OFFICE_OPEN_35,222.89,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_35_INFILTRATION,OFFICE_PRIVATE_35_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_35,41.65,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_36_INFILTRATION,LOBBY_36_INFILTRATION_SCHEDULE,LOBBY_36,145.86,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_36_INFILTRATION,CONFERENCE_36_INFILTRATION_SCHEDULE,CONFERENCE_36,99.91,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_36_INFILTRATION,BREAK_ROOM_36_INFILTRATION_SCHEDULE,BREAK_ROOM_36,54.81,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_36_INFILTRATION,MECHANICAL_36_INFILTRATION_SCHEDULE,MECHANICAL_36,63.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_36_INFILTRATION,OFFICE_OPEN_36_INFILTRATION_SCHEDULE,OFFICE_OPEN_36,360.12,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_36_INFILTRATION,OFFICE_PRIVATE_36_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_36,21.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_36_INFILTRATION,STORAGE_36_INFILTRATION_SCHEDULE,STORAGE_36,42.65,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_37_INFILTRATION,LOBBY_37_INFILTRATION_SCHEDULE,LOBBY_37,78.01,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_37_INFILTRATION,CONFERENCE_37_INFILTRATION_SCHEDULE,CONFERENCE_37,70.21,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_37_INFILTRATION,BREAK_ROOM_37_INFILTRATION_SCHEDULE,BREAK_ROOM_37,62.31,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_37_INFILTRATION,MECHANICAL_37_INFILTRATION_SCHEDULE,MECHANICAL_37,33.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_37_INFILTRATION,OFFICE_OPEN_37_INFILTRATION_SCHEDULE,OFFICE_OPEN_37,245.86,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_37_INFILTRATION,OFFICE_PRIVATE_37_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_37,46.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_37_INFILTRATION,STORAGE_37_INFILTRATION_SCHEDULE,STORAGE_37,30.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_38_INFILTRATION,LOBBY_38_INFILTRATION_SCHEDULE,LOBBY_38,98.50,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_38_INFILTRATION,CONFERENCE_38_INFILTRATION_SCHEDULE,CONFERENCE_38,53.08,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_38_INFILTRATION,BREAK_ROOM_38_INFILTRATION_SCHEDULE,BREAK_ROOM_38,26.79,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_38_INFILTRATION,MECHANICAL_38_INFILTRATION_SCHEDULE,MECHANICAL_38,92.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_38_INFILTRATION,OFFICE_PRIVATE_38_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_38,46.67,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_38_INFILTRATION,STORAGE_38_INFILTRATION_SCHEDULE,STORAGE_38,15.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_39_INFILTRATION,LOBBY_39_INFILTRATION_SCHEDULE,LOBBY_39,100.77,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_39_INFILTRATION,CONFERENCE_39_INFILTRATION_SCHEDULE,CONFERENCE_39,88.91,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_39_INFILTRATION,BREAK_ROOM_39_INFILTRATION_SCHEDULE,BREAK_ROOM_39,60.61,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_39_INFILTRATION,MECHANICAL_39_INFILTRATION_SCHEDULE,MECHANICAL_39,37.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_39_INFILTRATION,OFFICE_OPEN_39_INFILTRATION_SCHEDULE,OFFICE_OPEN_39,157.30,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_39_INFILTRATION,OFFICE_PRIVATE_39_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_39,39.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_39_INFILTRATION,STORAGE_39_INFILTRATION_SCHEDULE,STORAGE_39,23.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_40_INFILTRATION,LOBBY_40_INFILTRATION_SCHEDULE,LOBBY_40,87.43,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_40_INFILTRATION,CONFERENCE_40_INFILTRATION_SCHEDULE,CONFERENCE_40,86.60,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_40_INFILTRATION,BREAK_ROOM_40_INFILTRATION_SCHEDULE,BREAK_ROOM_40,41.32,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_40_INFILTRATION,MECHANICAL_40_INFILTRATION_SCHEDULE,MECHANICAL_40,91.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_40_INFILTRATION,OFFICE_OPEN_40_INFILTRATION_SCHEDULE,OFFICE_OPEN_40,328.93,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_40_INFILTRATION,OFFICE_PRIVATE_40_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_40,39.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_40_INFILTRATION,STORAGE_40_INFILTRATION_SCHEDULE,STORAGE_40,45.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_41_INFILTRATION,LOBBY_41_INFILTRATION_SCHEDULE,LOBBY_41,78.70,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_41_INFILTRATION,CONFERENCE_41_INFILTRATION_SCHEDULE,CONFERENCE_41,46.71,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_41_INFILTRATION,BREAK_ROOM_41_INFILTRATION_SCHEDULE,BREAK_ROOM_41,63.12,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_41_INFILTRATION,MECHANICAL_41_INFILTRATION_SCHEDULE,MECHANICAL_41,71.53,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_41_INFILTRATION,OFFICE_OPEN_41_INFILTRATION_SCHEDULE,OFFICE_OPEN_41,372.58,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_41_INFILTRATION,OFFICE_PRIVATE_41_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_41,33.17,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_41_INFILTRATION,STORAGE_41_INFILTRATION_SCHEDULE,STORAGE_41,11.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_42_INFILTRATION,LOBBY_42_INFILTRATION_SCHEDULE,LOBBY_42,67.65,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_42_INFILTRATION,CONFERENCE_42_INFILTRATION_SCHEDULE,CONFERENCE_42,38.41,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_42_INFILTRATION,MECHANICAL_42_INFILTRATION_SCHEDULE,MECHANICAL_42,49.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_42_INFILTRATION,OFFICE_OPEN_42_INFILTRATION_SCHEDULE,OFFICE_OPEN_42,467.02,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_42_INFILTRATION,OFFICE_PRIVATE_42_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_42,23.60,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_42_INFILTRATION,STORAGE_42_INFILTRATION_SCHEDULE,STORAGE_42,26.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_43_INFILTRATION,LOBBY_43_INFILTRATION_SCHEDULE,LOBBY_43,55.55,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_43_INFILTRATION,CONFERENCE_43_INFILTRATION_SCHEDULE,CONFERENCE_43,85.97,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_43_INFILTRATION,BREAK_ROOM_43_INFILTRATION_SCHEDULE,BREAK_ROOM_43,26.17,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_43_INFILTRATION,MECHANICAL_43_INFILTRATION_SCHEDULE,MECHANICAL_43,80.34,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_43_INFILTRATION,OFFICE_OPEN_43_INFILTRATION_SCHEDULE,OFFICE_OPEN_43,452.95,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_43_INFILTRATION,OFFICE_PRIVATE_43_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_43,15.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_43_INFILTRATION,STORAGE_43_INFILTRATION_SCHEDULE,STORAGE_43,36.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_44_INFILTRATION,LOBBY_44_INFILTRATION_SCHEDULE,LOBBY_44,166.70,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_44_INFILTRATION,BREAK_ROOM_44_INFILTRATION_SCHEDULE,BREAK_ROOM_44,66.45,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_44_INFILTRATION,MECHANICAL_44_INFILTRATION_SCHEDULE,MECHANICAL_44,73.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_44_INFILTRATION,OFFICE_OPEN_44_INFILTRATION_SCHEDULE,OFFICE_OPEN_44,470.29,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_44_INFILTRATION,OFFICE_PRIVATE_44_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_44,41.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_44_INFILTRATION,STORAGE_44_INFILTRATION_SCHEDULE,STORAGE_44,15.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_45_INFILTRATION,LOBBY_45_INFILTRATION_SCHEDULE,LOBBY_45,66.25,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_45_INFILTRATION,CONFERENCE_45_INFILTRATION_SCHEDULE,CONFERENCE_45,76.01,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_45_INFILTRATION,BREAK_ROOM_45_INFILTRATION_SCHEDULE,BREAK_ROOM_45,75.49,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_45_INFILTRATION,OFFICE_OPEN_45_INFILTRATION_SCHEDULE,OFFICE_OPEN_45,212.93,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_45_INFILTRATION,OFFICE_PRIVATE_45_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_45,17.44,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_45_INFILTRATION,STORAGE_45_INFILTRATION_SCHEDULE,STORAGE_45,19.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_46_INFILTRATION,LOBBY_46_INFILTRATION_SCHEDULE,LOBBY_46,74.42,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_46_INFILTRATION,CONFERENCE_46_INFILTRATION_SCHEDULE,CONFERENCE_46,52.53,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_46_INFILTRATION,BREAK_ROOM_46_INFILTRATION_SCHEDULE,BREAK_ROOM_46,50.20,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_46_INFILTRATION,MECHANICAL_46_INFILTRATION_SCHEDULE,MECHANICAL_46,26.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_46_INFILTRATION,OFFICE_OPEN_46_INFILTRATION_SCHEDULE,OFFICE_OPEN_46,404.15,20.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_46_INFILTRATION,OFFICE_PRIVATE_46_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_46,23.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_46_INFILTRATION,STORAGE_46_INFILTRATION_SCHEDULE,STORAGE_46,39.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_47_INFILTRATION,LOBBY_47_INFILTRATION_SCHEDULE,LOBBY_47,166.46,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_47_INFILTRATION,CONFERENCE_47_INFILTRATION_SCHEDULE,CONFERENCE_47,54.28,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_47_INFILTRATION,BREAK_ROOM_47_INFILTRATION_SCHEDULE,BREAK_ROOM_47,56.25,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_47_INFILTRATION,MECHANICAL_47_INFILTRATION_SCHEDULE,MECHANICAL_47,40.58,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_47_INFILTRATION,OFFICE_OPEN_47_INFILTRATION_SCHEDULE,OFFICE_OPEN_47,426.70,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_47_INFILTRATION,OFFICE_PRIVATE_47_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_47,35.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_47_INFILTRATION,STORAGE_47_INFILTRATION_SCHEDULE,STORAGE_47,48.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_48_INFILTRATION,LOBBY_48_INFILTRATION_SCHEDULE,LOBBY_48,187.94,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_48_INFILTRATION,CONFERENCE_48_INFILTRATION_SCHEDULE,CONFERENCE_48,53.40,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_48_INFILTRATION,BREAK_ROOM_48_INFILTRATION_SCHEDULE,BREAK_ROOM_48,34.95,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_48_INFILTRATION,MECHANICAL_48_INFILTRATION_SCHEDULE,MECHANICAL_48,50.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_48_INFILTRATION,OFFICE_OPEN_48_INFILTRATION_SCHEDULE,OFFICE_OPEN_48,242.56,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_48_INFILTRATION,OFFICE_PRIVATE_48_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_48,41.15,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_48_INFILTRATION,STORAGE_48_INFILTRATION_SCHEDULE,STORAGE_48,27.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_49_INFILTRATION,LOBBY_49_INFILTRATION_SCHEDULE,LOBBY_49,172.80,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_49_INFILTRATION,CONFERENCE_49_INFILTRATION_SCHEDULE,CONFERENCE_49,54.11,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_49_INFILTRATION,BREAK_ROOM_49_INFILTRATION_SCHEDULE,BREAK_ROOM_49,63.42,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_49_INFILTRATION,MECHANICAL_49_INFILTRATION_SCHEDULE,MECHANICAL_49,96.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_49_INFILTRATION,OFFICE_OPEN_49_INFILTRATION_SCHEDULE,OFFICE_OPEN_49,296.74,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_49_INFILTRATION,OFFICE_PRIVATE_49_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_49,36.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_49_INFILTRATION,STORAGE_49_INFILTRATION_SCHEDULE,STORAGE_49,43.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_50_INFILTRATION,LOBBY_50_INFILTRATION_SCHEDULE,LOBBY_50,160.55,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_50_INFILTRATION,CONFERENCE_50_INFILTRATION_SCHEDULE,CONFERENCE_50,47.19,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_50_INFILTRATION,MECHANICAL_50_INFILTRATION_SCHEDULE,MECHANICAL_50,73.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_50_INFILTRATION,OFFICE_OPEN_50_INFILTRATION_SCHEDULE,OFFICE_OPEN_50,273.25,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_50_INFILTRATION,OFFICE_PRIVATE_50_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_50,47.47,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_50_INFILTRATION,STORAGE_50_INFILTRATION_SCHEDULE,STORAGE_50,33.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_51_INFILTRATION,LOBBY_51_INFILTRATION_SCHEDULE,LOBBY_51,51.60,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_51_INFILTRATION,CONFERENCE_51_INFILTRATION_SCHEDULE,CONFERENCE_51,89.97,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_51_INFILTRATION,BREAK_ROOM_51_INFILTRATION_SCHEDULE,BREAK_ROOM_51,32.29,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_51_INFILTRATION,MECHANICAL_51_INFILTRATION_SCHEDULE,MECHANICAL_51,49.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_51_INFILTRATION,OFFICE_OPEN_51_INFILTRATION_SCHEDULE,OFFICE_OPEN_51,130.71,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_51_INFILTRATION,OFFICE_PRIVATE_51_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_51,16.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_51_INFILTRATION,STORAGE_51_INFILTRATION_SCHEDULE,STORAGE_51,42.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_52_INFILTRATION,LOBBY_52_INFILTRATION_SCHEDULE,LOBBY_52,170.41,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_52_INFILTRATION,CONFERENCE_52_INFILTRATION_SCHEDULE,CONFERENCE_52,89.07,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_52_INFILTRATION,BREAK_ROOM_52_INFILTRATION_SCHEDULE,BREAK_ROOM_52,52.65,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_52_INFILTRATION,MECHANICAL_52_INFILTRATION_SCHEDULE,MECHANICAL_52,69.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_52_INFILTRATION,OFFICE_OPEN_52_INFILTRATION_SCHEDULE,OFFICE_OPEN_52,115.21,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_52_INFILTRATION,OFFICE_PRIVATE_52_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_52,34.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_52_INFILTRATION,STORAGE_52_INFILTRATION_SCHEDULE,STORAGE_52,41.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_53_INFILTRATION,LOBBY_53_INFILTRATION_SCHEDULE,LOBBY_53,187.94,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_53_INFILTRATION,CONFERENCE_53_INFILTRATION_SCHEDULE,CONFERENCE_53,61.20,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_53_INFILTRATION,BREAK_ROOM_53_INFILTRATION_SCHEDULE,BREAK_ROOM_53,52.95,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_53_INFILTRATION,OFFICE_OPEN_53_INFILTRATION_SCHEDULE,OFFICE_OPEN_53,258.97,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_53_INFILTRATION,OFFICE_PRIVATE_53_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_53,18.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_53_INFILTRATION,STORAGE_53_INFILTRATION_SCHEDULE,STORAGE_53,12.95,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_54_INFILTRATION,LOBBY_54_INFILTRATION_SCHEDULE,LOBBY_54,83.99,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_54_INFILTRATION,CONFERENCE_54_INFILTRATION_SCHEDULE,CONFERENCE_54,30.27,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_54_INFILTRATION,BREAK_ROOM_54_INFILTRATION_SCHEDULE,BREAK_ROOM_54,48.69,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_54_INFILTRATION,OFFICE_OPEN_54_INFILTRATION_SCHEDULE,OFFICE_OPEN_54,488.38,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_54_INFILTRATION,OFFICE_PRIVATE_54_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_54,18.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_54_INFILTRATION,STORAGE_54_INFILTRATION_SCHEDULE,STORAGE_54,48.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_55_INFILTRATION,LOBBY_55_INFILTRATION_SCHEDULE,LOBBY_55,65.29,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_55_INFILTRATION,CONFERENCE_55_INFILTRATION_SCHEDULE,CONFERENCE_55,34.83,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_55_INFILTRATION,MECHANICAL_55_INFILTRATION_SCHEDULE,MECHANICAL_55,77.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_55_INFILTRATION,OFFICE_OPEN_55_INFILTRATION_SCHEDULE,OFFICE_OPEN_55,478.91,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_55_INFILTRATION,OFFICE_PRIVATE_55_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_55,32.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_55_INFILTRATION,STORAGE_55_INFILTRATION_SCHEDULE,STORAGE_55,12.45,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_56_INFILTRATION,LOBBY_56_INFILTRATION_SCHEDULE,LOBBY_56,112.76,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_56_INFILTRATION,CONFERENCE_56_INFILTRATION_SCHEDULE,CONFERENCE_56,56.10,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_56_INFILTRATION,BREAK_ROOM_56_INFILTRATION_SCHEDULE,BREAK_ROOM_56,59.36,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_56_INFILTRATION,MECHANICAL_56_INFILTRATION_SCHEDULE,MECHANICAL_56,77.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_56_INFILTRATION,OFFICE_OPEN_56_INFILTRATION_SCHEDULE,OFFICE_OPEN_56,210.93,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_56_INFILTRATION,OFFICE_PRIVATE_56_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_56,42.42,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_56_INFILTRATION,STORAGE_56_INFILTRATION_SCHEDULE,STORAGE_56,28.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_57_INFILTRATION,LOBBY_57_INFILTRATION_SCHEDULE,LOBBY_57,119.23,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_57_INFILTRATION,CONFERENCE_57_INFILTRATION_SCHEDULE,CONFERENCE_57,35.44,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_57_INFILTRATION,MECHANICAL_57_INFILTRATION_SCHEDULE,MECHANICAL_57,51.18,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_57_INFILTRATION,OFFICE_OPEN_57_INFILTRATION_SCHEDULE,OFFICE_OPEN_57,449.91,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_57_INFILTRATION,OFFICE_PRIVATE_57_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_57,18.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_57_INFILTRATION,STORAGE_57_INFILTRATION_SCHEDULE,STORAGE_57,40.61,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_58_INFILTRATION,LOBBY_58_INFILTRATION_SCHEDULE,LOBBY_58,82.38,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_58_INFILTRATION,CONFERENCE_58_INFILTRATION_SCHEDULE,CONFERENCE_58,43.25,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_58_INFILTRATION,BREAK_ROOM_58_INFILTRATION_SCHEDULE,BREAK_ROOM_58,56.51,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_58_INFILTRATION,MECHANICAL_58_INFILTRATION_SCHEDULE,MECHANICAL_58,32.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_58_INFILTRATION,OFFICE_OPEN_58_INFILTRATION_SCHEDULE,OFFICE_OPEN_58,443.95,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_58_INFILTRATION,OFFICE_PRIVATE_58_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_58,29.56,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_58_INFILTRATION,STORAGE_58_INFILTRATION_SCHEDULE,STORAGE_58,26.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_59_INFILTRATION,LOBBY_59_INFILTRATION_SCHEDULE,LOBBY_59,88.22,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_59_INFILTRATION,CONFERENCE_59_INFILTRATION_SCHEDULE,CONFERENCE_59,67.98,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_59_INFILTRATION,BREAK_ROOM_59_INFILTRATION_SCHEDULE,BREAK_ROOM_59,43.14,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_59_INFILTRATION,MECHANICAL_59_INFILTRATION_SCHEDULE,MECHANICAL_59,77.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_59_INFILTRATION,OFFICE_OPEN_59_INFILTRATION_SCHEDULE,OFFICE_OPEN_59,262.74,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_59_INFILTRATION,OFFICE_PRIVATE_59_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_59,29.47,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_59_INFILTRATION,STORAGE_59_INFILTRATION_SCHEDULE,STORAGE_59,30.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_60_INFILTRATION,LOBBY_60_INFILTRATION_SCHEDULE,LOBBY_60,185.04,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_60_INFILTRATION,CONFERENCE_60_INFILTRATION_SCHEDULE,CONFERENCE_60,82.96,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_60_INFILTRATION,BREAK_ROOM_60_INFILTRATION_SCHEDULE,BREAK_ROOM_60,23.27,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_60_INFILTRATION,MECHANICAL_60_INFILTRATION_SCHEDULE,MECHANICAL_60,61.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_60_INFILTRATION,OFFICE_OPEN_60_INFILTRATION_SCHEDULE,OFFICE_OPEN_60,483.31,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_60_INFILTRATION,OFFICE_PRIVATE_60_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_60,44.05,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_60_INFILTRATION,STORAGE_60_INFILTRATION_SCHEDULE,STORAGE_60,31.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_61_INFILTRATION,LOBBY_61_INFILTRATION_SCHEDULE,LOBBY_61,87.04,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_61_INFILTRATION,CONFERENCE_61_INFILTRATION_SCHEDULE,CONFERENCE_61,94.07,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_61_INFILTRATION,BREAK_ROOM_61_INFILTRATION_SCHEDULE,BREAK_ROOM_61,79.66,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_61_INFILTRATION,MECHANICAL_61_INFILTRATION_SCHEDULE,MECHANICAL_61,94.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_61_INFILTRATION,OFFICE_OPEN_61_INFILTRATION_SCHEDULE,OFFICE_OPEN_61,161.44,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_61_INFILTRATION,OFFICE_PRIVATE_61_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_61,23.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_61_INFILTRATION,STORAGE_61_INFILTRATION_SCHEDULE,STORAGE_61,27.36,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_62_INFILTRATION,LOBBY_62_INFILTRATION_SCHEDULE,LOBBY_62,134.16,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_62_INFILTRATION,CONFERENCE_62_INFILTRATION_SCHEDULE,CONFERENCE_62,74.27,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_62_INFILTRATION,BREAK_ROOM_62_INFILTRATION_SCHEDULE,BREAK_ROOM_62,43.66,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_62_INFILTRATION,MECHANICAL_62_INFILTRATION_SCHEDULE,MECHANICAL_62,56.13,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_62_INFILTRATION,OFFICE_OPEN_62_INFILTRATION_SCHEDULE,OFFICE_OPEN_62,232.82,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_62_INFILTRATION,OFFICE_PRIVATE_62_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_62,39.10,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_62_INFILTRATION,STORAGE_62_INFILTRATION_SCHEDULE,STORAGE_62,49.96,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_63_INFILTRATION,LOBBY_63_INFILTRATION_SCHEDULE,LOBBY_63,72.13,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_63_INFILTRATION,CONFERENCE_63_INFILTRATION_SCHEDULE,CONFERENCE_63,92.58,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_63_INFILTRATION,OFFICE_OPEN_63_INFILTRATION_SCHEDULE,OFFICE_OPEN_63,120.32,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_63_INFILTRATION,OFFICE_PRIVATE_63_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_63,34.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_63_INFILTRATION,STORAGE_63_INFILTRATION_SCHEDULE,STORAGE_63,34.41,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_64_INFILTRATION,LOBBY_64_INFILTRATION_SCHEDULE,LOBBY_64,149.04,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_64_INFILTRATION,CONFERENCE_64_INFILTRATION_SCHEDULE,CONFERENCE_64,54.20,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_64_INFILTRATION,BREAK_ROOM_64_INFILTRATION_SCHEDULE,BREAK_ROOM_64,33.88,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_64_INFILTRATION,MECHANICAL_64_INFILTRATION_SCHEDULE,MECHANICAL_64,88.85,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_64_INFILTRATION,OFFICE_OPEN_64_INFILTRATION_SCHEDULE,OFFICE_OPEN_64,148.32,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_64_INFILTRATION,OFFICE_PRIVATE_64_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_64,36.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_64_INFILTRATION,STORAGE_64_INFILTRATION_SCHEDULE,STORAGE_64,27.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_65_INFILTRATION,LOBBY_65_INFILTRATION_SCHEDULE,LOBBY_65,144.70,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_65_INFILTRATION,CONFERENCE_65_INFILTRATION_SCHEDULE,CONFERENCE_65,68.20,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_65_INFILTRATION,BREAK_ROOM_65_INFILTRATION_SCHEDULE,BREAK_ROOM_65,31.69,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_65_INFILTRATION,MECHANICAL_65_INFILTRATION_SCHEDULE,MECHANICAL_65,60.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_65_INFILTRATION,OFFICE_OPEN_65_INFILTRATION_SCHEDULE,OFFICE_OPEN_65,111.00,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_65_INFILTRATION,OFFICE_PRIVATE_65_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_65,49.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_66_INFILTRATION,LOBBY_66_INFILTRATION_SCHEDULE,LOBBY_66,57.05,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_66_INFILTRATION,CONFERENCE_66_INFILTRATION_SCHEDULE,CONFERENCE_66,34.17,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_66_INFILTRATION,BREAK_ROOM_66_INFILTRATION_SCHEDULE,BREAK_ROOM_66,54.15,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_66_INFILTRATION,MECHANICAL_66_INFILTRATION_SCHEDULE,MECHANICAL_66,34.43,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_66_INFILTRATION,OFFICE_OPEN_66_INFILTRATION_SCHEDULE,OFFICE_OPEN_66,428.32,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_66_INFILTRATION,OFFICE_PRIVATE_66_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_66,41.45,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_66_INFILTRATION,STORAGE_66_INFILTRATION_SCHEDULE,STORAGE_66,24.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_67_INFILTRATION,LOBBY_67_INFILTRATION_SCHEDULE,LOBBY_67,95.73,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_67_INFILTRATION,CONFERENCE_67_INFILTRATION_SCHEDULE,CONFERENCE_67,87.64,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_67_INFILTRATION,BREAK_ROOM_67_INFILTRATION_SCHEDULE,BREAK_ROOM_67,36.08,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_67_INFILTRATION,MECHANICAL_67_INFILTRATION_SCHEDULE,MECHANICAL_67,62.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_67_INFILTRATION,OFFICE_OPEN_67_INFILTRATION_SCHEDULE,OFFICE_OPEN_67,229.76,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_67_INFILTRATION,OFFICE_PRIVATE_67_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_67,23.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_67_INFILTRATION,STORAGE_67_INFILTRATION_SCHEDULE,STORAGE_67,22.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_68_INFILTRATION,LOBBY_68_INFILTRATION_SCHEDULE,LOBBY_68,150.78,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_68_INFILTRATION,BREAK_ROOM_68_INFILTRATION_SCHEDULE,BREAK_ROOM_68,42.08,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_68_INFILTRATION,MECHANICAL_68_INFILTRATION_SCHEDULE,MECHANICAL_68,20.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_68_INFILTRATION,OFFICE_OPEN_68_INFILTRATION_SCHEDULE,OFFICE_OPEN_68,456.04,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_68_INFILTRATION,OFFICE_PRIVATE_68_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_68,26.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_68_INFILTRATION,STORAGE_68_INFILTRATION_SCHEDULE,STORAGE_68,28.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_69_INFILTRATION,LOBBY_69_INFILTRATION_SCHEDULE,LOBBY_69,143.64,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_69_INFILTRATION,CONFERENCE_69_INFILTRATION_SCHEDULE,CONFERENCE_69,53.66,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_69_INFILTRATION,BREAK_ROOM_69_INFILTRATION_SCHEDULE,BREAK_ROOM_69,37.18,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_69_INFILTRATION,MECHANICAL_69_INFILTRATION_SCHEDULE,MECHANICAL_69,42.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_69_INFILTRATION,OFFICE_OPEN_69_INFILTRATION_SCHEDULE,OFFICE_OPEN_69,379.47,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_69_INFILTRATION,OFFICE_PRIVATE_69_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_69,45.08,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_69_INFILTRATION,STORAGE_69_INFILTRATION_SCHEDULE,STORAGE_69,44.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_70_INFILTRATION,LOBBY_70_INFILTRATION_SCHEDULE,LOBBY_70,193.89,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_70_INFILTRATION,CONFERENCE_70_INFILTRATION_SCHEDULE,CONFERENCE_70,63.51,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_70_INFILTRATION,BREAK_ROOM_70_INFILTRATION_SCHEDULE,BREAK_ROOM_70,62.80,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_70_INFILTRATION,MECHANICAL_70_INFILTRATION_SCHEDULE,MECHANICAL_70,93.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_70_INFILTRATION,OFFICE_OPEN_70_INFILTRATION_SCHEDULE,OFFICE_OPEN_70,374.14,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_70_INFILTRATION,OFFICE_PRIVATE_70_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_70,24.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_70_INFILTRATION,STORAGE_70_INFILTRATION_SCHEDULE,STORAGE_70,31.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_71_INFILTRATION,LOBBY_71_INFILTRATION_SCHEDULE,LOBBY_71,101.55,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_71_INFILTRATION,CONFERENCE_71_INFILTRATION_SCHEDULE,CONFERENCE_71,34.47,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_71_INFILTRATION,BREAK_ROOM_71_INFILTRATION_SCHEDULE,BREAK_ROOM_71,33.37,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_71_INFILTRATION,MECHANICAL_71_INFILTRATION_SCHEDULE,MECHANICAL_71,25.97,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_71_INFILTRATION,OFFICE_OPEN_71_INFILTRATION_SCHEDULE,OFFICE_OPEN_71,473.41,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_71_INFILTRATION,OFFICE_PRIVATE_71_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_71,29.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_71_INFILTRATION,STORAGE_71_INFILTRATION_SCHEDULE,STORAGE_71,44.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_72_INFILTRATION,LOBBY_72_INFILTRATION_SCHEDULE,LOBBY_72,133.22,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_72_INFILTRATION,CONFERENCE_72_INFILTRATION_SCHEDULE,CONFERENCE_72,41.00,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_72_INFILTRATION,BREAK_ROOM_72_INFILTRATION_SCHEDULE,BREAK_ROOM_72,51.87,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_72_INFILTRATION,MECHANICAL_72_INFILTRATION_SCHEDULE,MECHANICAL_72,42.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_72_INFILTRATION,OFFICE_OPEN_72_INFILTRATION_SCHEDULE,OFFICE_OPEN_72,481.04,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_72_INFILTRATION,STORAGE_72_INFILTRATION_SCHEDULE,STORAGE_72,36.38,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_73_INFILTRATION,LOBBY_73_INFILTRATION_SCHEDULE,LOBBY_73,181.33,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_73_INFILTRATION,CONFERENCE_73_INFILTRATION_SCHEDULE,CONFERENCE_73,63.17,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_73_INFILTRATION,BREAK_ROOM_73_INFILTRATION_SCHEDULE,BREAK_ROOM_73,30.87,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_73_INFILTRATION,MECHANICAL_73_INFILTRATION_SCHEDULE,MECHANICAL_73,26.84,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_73_INFILTRATION,OFFICE_OPEN_73_INFILTRATION_SCHEDULE,OFFICE_OPEN_73,317.23,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_73_INFILTRATION,OFFICE_PRIVATE_73_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_73,48.18,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_73_INFILTRATION,STORAGE_73_INFILTRATION_SCHEDULE,STORAGE_73,41.09,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_74_INFILTRATION,LOBBY_74_INFILTRATION_SCHEDULE,LOBBY_74,162.24,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_74_INFILTRATION,CONFERENCE_74_INFILTRATION_SCHEDULE,CONFERENCE_74,85.70,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_74_INFILTRATION,BREAK_ROOM_74_INFILTRATION_SCHEDULE,BREAK_ROOM_74,37.98,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_74_INFILTRATION,MECHANICAL_74_INFILTRATION_SCHEDULE,MECHANICAL_74,44.98,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_74_INFILTRATION,OFFICE_OPEN_74_INFILTRATION_SCHEDULE,OFFICE_OPEN_74,311.56,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_74_INFILTRATION,OFFICE_PRIVATE_74_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_74,27.73,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_74_INFILTRATION,STORAGE_74_INFILTRATION_SCHEDULE,STORAGE_74,16.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_75_INFILTRATION,LOBBY_75_INFILTRATION_SCHEDULE,LOBBY_75,125.56,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_75_INFILTRATION,CONFERENCE_75_INFILTRATION_SCHEDULE,CONFERENCE_75,39.03,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_75_INFILTRATION,BREAK_ROOM_75_INFILTRATION_SCHEDULE,BREAK_ROOM_75,70.65,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_75_INFILTRATION,MECHANICAL_75_INFILTRATION_SCHEDULE,MECHANICAL_75,73.39,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_75_INFILTRATION,OFFICE_OPEN_75_INFILTRATION_SCHEDULE,OFFICE_OPEN_75,152.77,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_75_INFILTRATION,OFFICE_PRIVATE_75_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_75,42.90,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_75_INFILTRATION,STORAGE_75_INFILTRATION_SCHEDULE,STORAGE_75,49.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_76_INFILTRATION,LOBBY_76_INFILTRATION_SCHEDULE,LOBBY_76,124.28,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_76_INFILTRATION,CONFERENCE_76_INFILTRATION_SCHEDULE,CONFERENCE_76,80.50,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_76_INFILTRATION,BREAK_ROOM_76_INFILTRATION_SCHEDULE,BREAK_ROOM_76,40.65,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_76_INFILTRATION,MECHANICAL_76_INFILTRATION_SCHEDULE,MECHANICAL_76,71.16,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_76_INFILTRATION,OFFICE_OPEN_76_INFILTRATION_SCHEDULE,OFFICE_OPEN_76,286.34,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_76_INFILTRATION,OFFICE_PRIVATE_76_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_76,16.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_77_INFILTRATION,LOBBY_77_INFILTRATION_SCHEDULE,LOBBY_77,143.02,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_77_INFILTRATION,CONFERENCE_77_INFILTRATION_SCHEDULE,CONFERENCE_77,94.61,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_77_INFILTRATION,BREAK_ROOM_77_INFILTRATION_SCHEDULE,BREAK_ROOM_77,52.66,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_77_INFILTRATION,MECHANICAL_77_INFILTRATION_SCHEDULE,MECHANICAL_77,95.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_77_INFILTRATION,OFFICE_OPEN_77_INFILTRATION_SCHEDULE,OFFICE_OPEN_77,385.45,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_77_INFILTRATION,OFFICE_PRIVATE_77_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_77,41.02,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_77_INFILTRATION,STORAGE_77_INFILTRATION_SCHEDULE,STORAGE_77,13.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_78_INFILTRATION,LOBBY_78_INFILTRATION_SCHEDULE,LOBBY_78,128.31,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_78_INFILTRATION,CONFERENCE_78_INFILTRATION_SCHEDULE,CONFERENCE_78,90.05,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_78_INFILTRATION,BREAK_ROOM_78_INFILTRATION_SCHEDULE,BREAK_ROOM_78,26.09,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_78_INFILTRATION,MECHANICAL_78_INFILTRATION_SCHEDULE,MECHANICAL_78,45.78,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_78_INFILTRATION,OFFICE_OPEN_78_INFILTRATION_SCHEDULE,OFFICE_OPEN_78,248.52,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_78_INFILTRATION,OFFICE_PRIVATE_78_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_78,22.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_78_INFILTRATION,STORAGE_78_INFILTRATION_SCHEDULE,STORAGE_78,38.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_79_INFILTRATION,LOBBY_79_INFILTRATION_SCHEDULE,LOBBY_79,82.53,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_79_INFILTRATION,CONFERENCE_79_INFILTRATION_SCHEDULE,CONFERENCE_79,86.49,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_79_INFILTRATION,BREAK_ROOM_79_INFILTRATION_SCHEDULE,BREAK_ROOM_79,33.95,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_79_INFILTRATION,OFFICE_OPEN_79_INFILTRATION_SCHEDULE,OFFICE_OPEN_79,206.65,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_79_INFILTRATION,OFFICE_PRIVATE_79_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_79,39.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_79_INFILTRATION,STORAGE_79_INFILTRATION_SCHEDULE,STORAGE_79,46.99,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_80_INFILTRATION,LOBBY_80_INFILTRATION_SCHEDULE,LOBBY_80,193.67,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_80_INFILTRATION,CONFERENCE_80_INFILTRATION_SCHEDULE,CONFERENCE_80,78.13,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_80_INFILTRATION,BREAK_ROOM_80_INFILTRATION_SCHEDULE,BREAK_ROOM_80,21.87,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_80_INFILTRATION,MECHANICAL_80_INFILTRATION_SCHEDULE,MECHANICAL_80,29.70,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_80_INFILTRATION,OFFICE_OPEN_80_INFILTRATION_SCHEDULE,OFFICE_OPEN_80,441.86,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_80_INFILTRATION,OFFICE_PRIVATE_80_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_80,34.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_80_INFILTRATION,STORAGE_80_INFILTRATION_SCHEDULE,STORAGE_80,22.87,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_81_INFILTRATION,LOBBY_81_INFILTRATION_SCHEDULE,LOBBY_81,193.43,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_81_INFILTRATION,CONFERENCE_81_INFILTRATION_SCHEDULE,CONFERENCE_81,48.01,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_81_INFILTRATION,BREAK_ROOM_81_INFILTRATION_SCHEDULE,BREAK_ROOM_81,66.39,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_81_INFILTRATION,MECHANICAL_81_INFILTRATION_SCHEDULE,MECHANICAL_81,93.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_81_INFILTRATION,OFFICE_OPEN_81_INFILTRATION_SCHEDULE,OFFICE_OPEN_81,100.61,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_81_INFILTRATION,OFFICE_PRIVATE_81_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_81,26.52,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_81_INFILTRATION,STORAGE_81_INFILTRATION_SCHEDULE,STORAGE_81,25.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_82_INFILTRATION,LOBBY_82_INFILTRATION_SCHEDULE,LOBBY_82,134.99,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_82_INFILTRATION,CONFERENCE_82_INFILTRATION_SCHEDULE,CONFERENCE_82,65.38,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_82_INFILTRATION,BREAK_ROOM_82_INFILTRATION_SCHEDULE,BREAK_ROOM_82,22.12,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_82_INFILTRATION,MECHANICAL_82_INFILTRATION_SCHEDULE,MECHANICAL_82,70.27,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_82_INFILTRATION,OFFICE_PRIVATE_82_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_82,21.19,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_82_INFILTRATION,STORAGE_82_INFILTRATION_SCHEDULE,STORAGE_82,14.03,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_83_INFILTRATION,LOBBY_83_INFILTRATION_SCHEDULE,LOBBY_83,137.76,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_83_INFILTRATION,CONFERENCE_83_INFILTRATION_SCHEDULE,CONFERENCE_83,73.78,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_83_INFILTRATION,BREAK_ROOM_83_INFILTRATION_SCHEDULE,BREAK_ROOM_83,32.46,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_83_INFILTRATION,MECHANICAL_83_INFILTRATION_SCHEDULE,MECHANICAL_83,29.29,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_83_INFILTRATION,OFFICE_OPEN_83_INFILTRATION_SCHEDULE,OFFICE_OPEN_83,472.87,23.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_83_INFILTRATION,OFFICE_PRIVATE_83_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_83,41.69,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_84_INFILTRATION,LOBBY_84_INFILTRATION_SCHEDULE,LOBBY_84,59.70,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_84_INFILTRATION,CONFERENCE_84_INFILTRATION_SCHEDULE,CONFERENCE_84,33.85,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_84_INFILTRATION,BREAK_ROOM_84_INFILTRATION_SCHEDULE,BREAK_ROOM_84,30.82,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_84_INFILTRATION,MECHANICAL_84_INFILTRATION_SCHEDULE,MECHANICAL_84,31.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_84_INFILTRATION,OFFICE_OPEN_84_INFILTRATION_SCHEDULE,OFFICE_OPEN_84,290.04,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_84_INFILTRATION,OFFICE_PRIVATE_84_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_84,44.35,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_84_INFILTRATION,STORAGE_84_INFILTRATION_SCHEDULE,STORAGE_84,34.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_85_INFILTRATION,LOBBY_85_INFILTRATION_SCHEDULE,LOBBY_85,134.98,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_85_INFILTRATION,CONFERENCE_85_INFILTRATION_SCHEDULE,CONFERENCE_85,77.08,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_85_INFILTRATION,BREAK_ROOM_85_INFILTRATION_SCHEDULE,BREAK_ROOM_85,54.07,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_85_INFILTRATION,MECHANICAL_85_INFILTRATION_SCHEDULE,MECHANICAL_85,84.67,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_85_INFILTRATION,OFFICE_OPEN_85_INFILTRATION_SCHEDULE,OFFICE_OPEN_85,381.33,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_85_INFILTRATION,OFFICE_PRIVATE_85_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_85,33.63,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_85_INFILTRATION,STORAGE_85_INFILTRATION_SCHEDULE,STORAGE_85,13.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_86_INFILTRATION,LOBBY_86_INFILTRATION_SCHEDULE,LOBBY_86,68.25,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_86_INFILTRATION,CONFERENCE_86_INFILTRATION_SCHEDULE,CONFERENCE_86,95.00,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_86_INFILTRATION,BREAK_ROOM_86_INFILTRATION_SCHEDULE,BREAK_ROOM_86,30.08,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_86_INFILTRATION,MECHANICAL_86_INFILTRATION_SCHEDULE,MECHANICAL_86,84.24,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_86_INFILTRATION,OFFICE_OPEN_86_INFILTRATION_SCHEDULE,OFFICE_OPEN_86,281.58,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_86_INFILTRATION,OFFICE_PRIVATE_86_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_86,37.50,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_86_INFILTRATION,STORAGE_86_INFILTRATION_SCHEDULE,STORAGE_86,10.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_87_INFILTRATION,LOBBY_87_INFILTRATION_SCHEDULE,LOBBY_87,151.16,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_87_INFILTRATION,CONFERENCE_87_INFILTRATION_SCHEDULE,CONFERENCE_87,68.85,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_87_INFILTRATION,BREAK_ROOM_87_INFILTRATION_SCHEDULE,BREAK_ROOM_87,72.35,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_87_INFILTRATION,MECHANICAL_87_INFILTRATION_SCHEDULE,MECHANICAL_87,95.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_87_INFILTRATION,OFFICE_OPEN_87_INFILTRATION_SCHEDULE,OFFICE_OPEN_87,492.36,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_87_INFILTRATION,OFFICE_PRIVATE_87_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_87,22.46,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_87_INFILTRATION,STORAGE_87_INFILTRATION_SCHEDULE,STORAGE_87,10.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_88_INFILTRATION,LOBBY_88_INFILTRATION_SCHEDULE,LOBBY_88,143.75,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_88_INFILTRATION,CONFERENCE_88_INFILTRATION_SCHEDULE,CONFERENCE_88,53.23,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_88_INFILTRATION,BREAK_ROOM_88_INFILTRATION_SCHEDULE,BREAK_ROOM_88,26.19,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_88_INFILTRATION,MECHANICAL_88_INFILTRATION_SCHEDULE,MECHANICAL_88,49.20,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_88_INFILTRATION,OFFICE_OPEN_88_INFILTRATION_SCHEDULE,OFFICE_OPEN_88,285.27,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_88_INFILTRATION,OFFICE_PRIVATE_88_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_88,42.14,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_88_INFILTRATION,STORAGE_88_INFILTRATION_SCHEDULE,STORAGE_88,40.25,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_89_INFILTRATION,LOBBY_89_INFILTRATION_SCHEDULE,LOBBY_89,153.79,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_89_INFILTRATION,CONFERENCE_89_INFILTRATION_SCHEDULE,CONFERENCE_89,96.84,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_89_INFILTRATION,BREAK_ROOM_89_INFILTRATION_SCHEDULE,BREAK_ROOM_89,26.15,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_89_INFILTRATION,MECHANICAL_89_INFILTRATION_SCHEDULE,MECHANICAL_89,93.32,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_89_INFILTRATION,OFFICE_OPEN_89_INFILTRATION_SCHEDULE,OFFICE_OPEN_89,170.78,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_89_INFILTRATION,OFFICE_PRIVATE_89_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_89,19.64,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_89_INFILTRATION,STORAGE_89_INFILTRATION_SCHEDULE,STORAGE_89,37.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_90_INFILTRATION,LOBBY_90_INFILTRATION_SCHEDULE,LOBBY_90,114.01,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_90_INFILTRATION,CONFERENCE_90_INFILTRATION_SCHEDULE,CONFERENCE_90,65.10,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_90_INFILTRATION,BREAK_ROOM_90_INFILTRATION_SCHEDULE,BREAK_ROOM_90,21.20,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_90_INFILTRATION,MECHANICAL_90_INFILTRATION_SCHEDULE,MECHANICAL_90,70.69,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_90_INFILTRATION,OFFICE_OPEN_90_INFILTRATION_SCHEDULE,OFFICE_OPEN_90,436.90,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_90_INFILTRATION,OFFICE_PRIVATE_90_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_90,31.23,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_90_INFILTRATION,STORAGE_90_INFILTRATION_SCHEDULE,STORAGE_90,29.35,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_91_INFILTRATION,LOBBY_91_INFILTRATION_SCHEDULE,LOBBY_91,77.89,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_91_INFILTRATION,CONFERENCE_91_INFILTRATION_SCHEDULE,CONFERENCE_91,88.06,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_91_INFILTRATION,BREAK_ROOM_91_INFILTRATION_SCHEDULE,BREAK_ROOM_91,77.07,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_91_INFILTRATION,MECHANICAL_91_INFILTRATION_SCHEDULE,MECHANICAL_91,43.75,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_91_INFILTRATION,OFFICE_OPEN_91_INFILTRATION_SCHEDULE,OFFICE_OPEN_91,333.36,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_91_INFILTRATION,OFFICE_PRIVATE_91_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_91,40.20,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_91_INFILTRATION,STORAGE_91_INFILTRATION_SCHEDULE,STORAGE_91,18.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_92_INFILTRATION,LOBBY_92_INFILTRATION_SCHEDULE,LOBBY_92,53.71,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_92_INFILTRATION,CONFERENCE_92_INFILTRATION_SCHEDULE,CONFERENCE_92,73.83,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_92_INFILTRATION,BREAK_ROOM_92_INFILTRATION_SCHEDULE,BREAK_ROOM_92,31.98,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_92_INFILTRATION,OFFICE_PRIVATE_92_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_92,20.92,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_92_INFILTRATION,STORAGE_92_INFILTRATION_SCHEDULE,STORAGE_92,29.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_93_INFILTRATION,LOBBY_93_INFILTRATION_SCHEDULE,LOBBY_93,50.58,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_93_INFILTRATION,BREAK_ROOM_93_INFILTRATION_SCHEDULE,BREAK_ROOM_93,53.68,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_93_INFILTRATION,MECHANICAL_93_INFILTRATION_SCHEDULE,MECHANICAL_93,89.12,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_93_INFILTRATION,OFFICE_OPEN_93_INFILTRATION_SCHEDULE,OFFICE_OPEN_93,348.13,17.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_93_INFILTRATION,OFFICE_PRIVATE_93_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_93,48.33,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_93_INFILTRATION,STORAGE_93_INFILTRATION_SCHEDULE,STORAGE_93,32.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_94_INFILTRATION,LOBBY_94_INFILTRATION_SCHEDULE,LOBBY_94,164.52,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_94_INFILTRATION,CONFERENCE_94_INFILTRATION_SCHEDULE,CONFERENCE_94,59.25,11.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_94_INFILTRATION,BREAK_ROOM_94_INFILTRATION_SCHEDULE,BREAK_ROOM_94,58.72,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_94_INFILTRATION,MECHANICAL_94_INFILTRATION_SCHEDULE,MECHANICAL_94,45.68,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_94_INFILTRATION,OFFICE_OPEN_94_INFILTRATION_SCHEDULE,OFFICE_OPEN_94,384.78,19.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_94_INFILTRATION,OFFICE_PRIVATE_94_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_94,49.80,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_94_INFILTRATION,STORAGE_94_INFILTRATION_SCHEDULE,STORAGE_94,28.94,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_95_INFILTRATION,LOBBY_95_INFILTRATION_SCHEDULE,LOBBY_95,78.57,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_95_INFILTRATION,CONFERENCE_95_INFILTRATION_SCHEDULE,CONFERENCE_95,75.57,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_95_INFILTRATION,BREAK_ROOM_95_INFILTRATION_SCHEDULE,BREAK_ROOM_95,76.06,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_95_INFILTRATION,MECHANICAL_95_INFILTRATION_SCHEDULE,MECHANICAL_95,81.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_95_INFILTRATION,OFFICE_OPEN_95_INFILTRATION_SCHEDULE,OFFICE_OPEN_95,438.80,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_95_INFILTRATION,OFFICE_PRIVATE_95_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_95,32.57,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_95_INFILTRATION,STORAGE_95_INFILTRATION_SCHEDULE,STORAGE_95,32.37,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_96_INFILTRATION,LOBBY_96_INFILTRATION_SCHEDULE,LOBBY_96,160.84,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_96_INFILTRATION,BREAK_ROOM_96_INFILTRATION_SCHEDULE,BREAK_ROOM_96,71.46,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_96_INFILTRATION,MECHANICAL_96_INFILTRATION_SCHEDULE,MECHANICAL_96,53.71,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_96_INFILTRATION,OFFICE_OPEN_96_INFILTRATION_SCHEDULE,OFFICE_OPEN_96,152.33,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_96_INFILTRATION,OFFICE_PRIVATE_96_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_96,18.77,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_96_INFILTRATION,STORAGE_96_INFILTRATION_SCHEDULE,STORAGE_96,31.93,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_97_INFILTRATION,LOBBY_97_INFILTRATION_SCHEDULE,LOBBY_97,163.05,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_97_INFILTRATION,CONFERENCE_97_INFILTRATION_SCHEDULE,CONFERENCE_97,72.42,14.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_97_INFILTRATION,BREAK_ROOM_97_INFILTRATION_SCHEDULE,BREAK_ROOM_97,36.81,3.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_97_INFILTRATION,MECHANICAL_97_INFILTRATION_SCHEDULE,MECHANICAL_97,32.42,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_97_INFILTRATION,OFFICE_OPEN_97_INFILTRATION_SCHEDULE,OFFICE_OPEN_97,300.38,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_97_INFILTRATION,OFFICE_PRIVATE_97_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_97,47.86,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_97_INFILTRATION,STORAGE_97_INFILTRATION_SCHEDULE,STORAGE_97,38.26,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_98_INFILTRATION,LOBBY_98_INFILTRATION_SCHEDULE,LOBBY_98,141.12,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_98_INFILTRATION,CONFERENCE_98_INFILTRATION_SCHEDULE,CONFERENCE_98,44.48,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_98_INFILTRATION,MECHANICAL_98_INFILTRATION_SCHEDULE,MECHANICAL_98,87.06,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_98_INFILTRATION,OFFICE_OPEN_98_INFILTRATION_SCHEDULE,OFFICE_OPEN_98,487.69,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_98_INFILTRATION,OFFICE_PRIVATE_98_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_98,38.51,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_98_INFILTRATION,STORAGE_98_INFILTRATION_SCHEDULE,STORAGE_98,36.22,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_99_INFILTRATION,CONFERENCE_99_INFILTRATION_SCHEDULE,CONFERENCE_99,84.39,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_99_INFILTRATION,BREAK_ROOM_99_INFILTRATION_SCHEDULE,BREAK_ROOM_99,62.51,6.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_99_INFILTRATION,MECHANICAL_99_INFILTRATION_SCHEDULE,MECHANICAL_99,84.76,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_99_INFILTRATION,OFFICE_OPEN_99_INFILTRATION_SCHEDULE,OFFICE_OPEN_99,158.53,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_99_INFILTRATION,STORAGE_99_INFILTRATION_SCHEDULE,STORAGE_99,18.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_100_INFILTRATION,LOBBY_100_INFILTRATION_SCHEDULE,LOBBY_100,166.31,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_100_INFILTRATION,CONFERENCE_100_INFILTRATION_SCHEDULE,CONFERENCE_100,82.87,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_100_INFILTRATION,BREAK_ROOM_100_INFILTRATION_SCHEDULE,BREAK_ROOM_100,21.49,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_100_INFILTRATION,MECHANICAL_100_INFILTRATION_SCHEDULE,MECHANICAL_100,91.02,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_100_INFILTRATION,OFFICE_OPEN_100_INFILTRATION_SCHEDULE,OFFICE_OPEN_100,483.33,24.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_100_INFILTRATION,OFFICE_PRIVATE_100_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_100,47.36,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_100_INFILTRATION,STORAGE_100_INFILTRATION_SCHEDULE,STORAGE_100,13.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_101_INFILTRATION,LOBBY_101_INFILTRATION_SCHEDULE,LOBBY_101,155.78,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_101_INFILTRATION,CONFERENCE_101_INFILTRATION_SCHEDULE,CONFERENCE_101,66.26,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_101_INFILTRATION,BREAK_ROOM_101_INFILTRATION_SCHEDULE,BREAK_ROOM_101,71.47,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_101_INFILTRATION,MECHANICAL_101_INFILTRATION_SCHEDULE,MECHANICAL_101,48.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_101_INFILTRATION,OFFICE_OPEN_101_INFILTRATION_SCHEDULE,OFFICE_OPEN_101,310.43,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_101_INFILTRATION,OFFICE_PRIVATE_101_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_101,15.81,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_101_INFILTRATION,STORAGE_101_INFILTRATION_SCHEDULE,STORAGE_101,45.74,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_102_INFILTRATION,LOBBY_102_INFILTRATION_SCHEDULE,LOBBY_102,186.23,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_102_INFILTRATION,CONFERENCE_102_INFILTRATION_SCHEDULE,CONFERENCE_102,76.26,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_102_INFILTRATION,BREAK_ROOM_102_INFILTRATION_SCHEDULE,BREAK_ROOM_102,50.81,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_102_INFILTRATION,MECHANICAL_102_INFILTRATION_SCHEDULE,MECHANICAL_102,24.04,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_102_INFILTRATION,OFFICE_PRIVATE_102_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_102,35.83,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_102_INFILTRATION,STORAGE_102_INFILTRATION_SCHEDULE,STORAGE_102,16.30,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_103_INFILTRATION,LOBBY_103_INFILTRATION_SCHEDULE,LOBBY_103,142.80,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_103_INFILTRATION,CONFERENCE_103_INFILTRATION_SCHEDULE,CONFERENCE_103,64.32,12.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_103_INFILTRATION,BREAK_ROOM_103_INFILTRATION_SCHEDULE,BREAK_ROOM_103,44.09,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_103_INFILTRATION,MECHANICAL_103_INFILTRATION_SCHEDULE,MECHANICAL_103,26.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_103_INFILTRATION,OFFICE_OPEN_103_INFILTRATION_SCHEDULE,OFFICE_OPEN_103,437.88,21.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_103_INFILTRATION,OFFICE_PRIVATE_103_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_103,29.00,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_103_INFILTRATION,STORAGE_103_INFILTRATION_SCHEDULE,STORAGE_103,16.90,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_104_INFILTRATION,LOBBY_104_INFILTRATION_SCHEDULE,LOBBY_104,182.42,9.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_104_INFILTRATION,CONFERENCE_104_INFILTRATION_SCHEDULE,CONFERENCE_104,83.27,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_104_INFILTRATION,BREAK_ROOM_104_INFILTRATION_SCHEDULE,BREAK_ROOM_104,78.48,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_104_INFILTRATION,MECHANICAL_104_INFILTRATION_SCHEDULE,MECHANICAL_104,41.05,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_104_INFILTRATION,OFFICE_OPEN_104_INFILTRATION_SCHEDULE,OFFICE_OPEN_104,375.59,18.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_104_INFILTRATION,OFFICE_PRIVATE_104_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_104,17.62,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_105_INFILTRATION,LOBBY_105_INFILTRATION_SCHEDULE,LOBBY_105,161.52,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_105_INFILTRATION,CONFERENCE_105_INFILTRATION_SCHEDULE,CONFERENCE_105,83.30,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_105_INFILTRATION,BREAK_ROOM_105_INFILTRATION_SCHEDULE,BREAK_ROOM_105,73.79,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_105_INFILTRATION,MECHANICAL_105_INFILTRATION_SCHEDULE,MECHANICAL_105,69.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_105_INFILTRATION,OFFICE_PRIVATE_105_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_105,26.01,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_105_INFILTRATION,STORAGE_105_INFILTRATION_SCHEDULE,STORAGE_105,37.79,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_106_INFILTRATION,LOBBY_106_INFILTRATION_SCHEDULE,LOBBY_106,87.06,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_106_INFILTRATION,CONFERENCE_106_INFILTRATION_SCHEDULE,CONFERENCE_106,65.38,13.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_106_INFILTRATION,BREAK_ROOM_106_INFILTRATION_SCHEDULE,BREAK_ROOM_106,24.32,2.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_106_INFILTRATION,MECHANICAL_106_INFILTRATION_SCHEDULE,MECHANICAL_106,52.55,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_106_INFILTRATION,OFFICE_OPEN_106_INFILTRATION_SCHEDULE,OFFICE_OPEN_106,213.79,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_106_INFILTRATION,OFFICE_PRIVATE_106_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_106,32.88,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_106_INFILTRATION,STORAGE_106_INFILTRATION_SCHEDULE,STORAGE_106,37.08,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_107_INFILTRATION,CONFERENCE_107_INFILTRATION_SCHEDULE,CONFERENCE_107,50.78,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_107_INFILTRATION,BREAK_ROOM_107_INFILTRATION_SCHEDULE,BREAK_ROOM_107,73.92,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_107_INFILTRATION,OFFICE_OPEN_107_INFILTRATION_SCHEDULE,OFFICE_OPEN_107,443.21,22.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_107_INFILTRATION,OFFICE_PRIVATE_107_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_107,18.21,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_108_INFILTRATION,LOBBY_108_INFILTRATION_SCHEDULE,LOBBY_108,149.82,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_108_INFILTRATION,CONFERENCE_108_INFILTRATION_SCHEDULE,CONFERENCE_108,50.19,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_108_INFILTRATION,BREAK_ROOM_108_INFILTRATION_SCHEDULE,BREAK_ROOM_108,51.66,5.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, MECHANICAL_108_INFILTRATION,MECHANICAL_108_INFILTRATION_SCHEDULE,MECHANICAL_108,25.14,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_108_INFILTRATION,OFFICE_OPEN_108_INFILTRATION_SCHEDULE,OFFICE_OPEN_108,312.57,15.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_108_INFILTRATION,OFFICE_PRIVATE_108_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_108,30.33,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_108_INFILTRATION,STORAGE_108_INFILTRATION_SCHEDULE,STORAGE_108,37.40,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY_109_INFILTRATION,LOBBY_109_INFILTRATION_SCHEDULE,LOBBY_109,163.50,8.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, CONFERENCE_109_INFILTRATION,CONFERENCE_109_INFILTRATION_SCHEDULE,CONFERENCE_109,52.00,10.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BREAK_ROOM_109_INFILTRATION,BREAK_ROOM_109_INFILTRATION_SCHEDULE,BREAK_ROOM_109,70.11,7.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_OPEN_109_INFILTRATION,OFFICE_OPEN_109_INFILTRATION_SCHEDULE,OFFICE_OPEN_109,332.23,16.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_PRIVATE_109_INFILTRATION,OFFICE_PRIVATE_109_INFILTRATION_SCHEDULE,OFFICE_PRIVATE_109,28.48,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, STORAGE_109_INFILTRATION,STORAGE_109_INFILTRATION_SCHEDULE,STORAGE_109,16.15,1.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LOBBY_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_0,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_0,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_0,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_0,Mixing/Well-Stirred
RoomAir Model,STORAGE_0,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_1,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_1,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_1,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_1,Mixing/Well-Stirred
RoomAir Model,STORAGE_1,Mixing/Well-Stirred
RoomAir Model,LOBBY_2,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_2,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_2,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_2,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_2,Mixing/Well-Stirred
RoomAir Model,STORAGE_2,Mixing/Well-Stirred
RoomAir Model,LOBBY_3,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_3,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_3,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_3,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_3,Mixing/Well-Stirred
RoomAir Model,STORAGE_3,Mixing/Well-Stirred
RoomAir Model,LOBBY_4,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_4,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_4,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_4,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_4,Mixing/Well-Stirred
RoomAir Model,STORAGE_4,Mixing/Well-Stirred
RoomAir Model,LOBBY_5,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_5,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_5,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_5,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_5,Mixing/Well-Stirred
RoomAir Model,STORAGE_5,Mixing/Well-Stirred
RoomAir Model,LOBBY_6,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_6,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_6,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_6,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_6,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_7,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_7,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_7,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_7,Mixing/Well-Stirred
RoomAir Model,STORAGE_7,Mixing/Well-Stirred
RoomAir Model,LOBBY_8,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_8,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_8,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_8,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_8,Mixing/Well-Stirred
RoomAir Model,STORAGE_8,Mixing/Well-Stirred
RoomAir Model,LOBBY_9,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_9,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_9,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_9,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_9,Mixing/Well-Stirred
RoomAir Model,STORAGE_9,Mixing/Well-Stirred
RoomAir Model,LOBBY_10,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_10,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_10,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_10,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_10,Mixing/Well-Stirred
RoomAir Model,STORAGE_10,Mixing/Well-Stirred
RoomAir Model,LOBBY_11,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_11,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_11,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_11,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_11,Mixing/Well-Stirred
RoomAir Model,STORAGE_11,Mixing/Well-Stirred
RoomAir Model,LOBBY_12,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_12,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_12,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_12,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_12,Mixing/Well-Stirred
RoomAir Model,STORAGE_12,Mixing/Well-Stirred
RoomAir Model,LOBBY_13,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_13,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_13,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_13,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_13,Mixing/Well-Stirred
RoomAir Model,STORAGE_13,Mixing/Well-Stirred
RoomAir Model,LOBBY_14,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_14,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_14,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_14,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_14,Mixing/Well-Stirred
RoomAir Model,LOBBY_15,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_15,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_15,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_15,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_15,Mixing/Well-Stirred
RoomAir Model,STORAGE_15,Mixing/Well-Stirred
RoomAir Model,LOBBY_16,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_16,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_16,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_16,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_16,Mixing/Well-Stirred
RoomAir Model,STORAGE_16,Mixing/Well-Stirred
RoomAir Model,LOBBY_17,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_17,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_17,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_17,Mixing/Well-Stirred
RoomAir Model,STORAGE_17,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_18,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_18,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_18,Mixing/Well-Stirred
RoomAir Model,STORAGE_18,Mixing/Well-Stirred
RoomAir Model,LOBBY_19,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_19,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_19,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_19,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_19,Mixing/Well-Stirred
RoomAir Model,STORAGE_19,Mixing/Well-Stirred
RoomAir Model,LOBBY_20,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_20,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_20,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_20,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_20,Mixing/Well-Stirred
RoomAir Model,STORAGE_20,Mixing/Well-Stirred
RoomAir Model,LOBBY_21,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_21,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_21,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_21,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_21,Mixing/Well-Stirred
RoomAir Model,STORAGE_21,Mixing/Well-Stirred
RoomAir Model,LOBBY_22,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_22,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_22,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_22,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_22,Mixing/Well-Stirred
RoomAir Model,STORAGE_22,Mixing/Well-Stirred
RoomAir Model,LOBBY_23,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_23,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_23,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_23,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_23,Mixing/Well-Stirred
RoomAir Model,LOBBY_24,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_24,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_24,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_24,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_24,Mixing/Well-Stirred
RoomAir Model,STORAGE_24,Mixing/Well-Stirred
RoomAir Model,LOBBY_25,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_25,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_25,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_25,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_25,Mixing/Well-Stirred
RoomAir Model,STORAGE_25,Mixing/Well-Stirred
RoomAir Model,LOBBY_26,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_26,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_26,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_26,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_26,Mixing/Well-Stirred
RoomAir Model,STORAGE_26,Mixing/Well-Stirred
RoomAir Model,LOBBY_27,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_27,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_27,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_27,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_27,Mixing/Well-Stirred
RoomAir Model,STORAGE_27,Mixing/Well-Stirred
RoomAir Model,LOBBY_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_28,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_28,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_28,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_28,Mixing/Well-Stirred
RoomAir Model,STORAGE_28,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_29,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_29,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_29,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_29,Mixing/Well-Stirred
RoomAir Model,STORAGE_29,Mixing/Well-Stirred
RoomAir Model,LOBBY_30,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_30,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_30,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_30,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_30,Mixing/Well-Stirred
RoomAir Model,STORAGE_30,Mixing/Well-Stirred
RoomAir Model,LOBBY_31,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_31,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_31,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_31,Mixing/Well-Stirred
RoomAir Model,STORAGE_31,Mixing/Well-Stirred
RoomAir Model,LOBBY_32,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_32,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_32,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_32,Mixing/Well-Stirred
RoomAir Model,STORAGE_32,Mixing/Well-Stirred
RoomAir Model,LOBBY_33,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_33,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_33,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_33,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_33,Mixing/Well-Stirred
RoomAir Model,STORAGE_33,Mixing/Well-Stirred
RoomAir Model,LOBBY_34,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_34,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_34,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_34,Mixing/Well-Stirred
RoomAir Model,STORAGE_34,Mixing/Well-Stirred
RoomAir Model,LOBBY_35,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_35,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_35,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_35,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_35,Mixing/Well-Stirred
RoomAir Model,LOBBY_36,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_36,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_36,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_36,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_36,Mixing/Well-Stirred
RoomAir Model,STORAGE_36,Mixing/Well-Stirred
RoomAir Model,LOBBY_37,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_37,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_37,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_37,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_37,Mixing/Well-Stirred
RoomAir Model,STORAGE_37,Mixing/Well-Stirred
RoomAir Model,LOBBY_38,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_38,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_38,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_38,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_38,Mixing/Well-Stirred
RoomAir Model,STORAGE_38,Mixing/Well-Stirred
RoomAir Model,LOBBY_39,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_39,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_39,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_39,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_39,Mixing/Well-Stirred
RoomAir Model,STORAGE_39,Mixing/Well-Stirred
RoomAir Model,LOBBY_40,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_40,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_40,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_40,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_40,Mixing/Well-Stirred
RoomAir Model,STORAGE_40,Mixing/Well-Stirred
RoomAir Model,LOBBY_41,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_41,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_41,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_41,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_41,Mixing/Well-Stirred
RoomAir Model,STORAGE_41,Mixing/Well-Stirred
RoomAir Model,LOBBY_42,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_42,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_42,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_42,Mixing/Well-Stirred
RoomAir Model,STORAGE_42,Mixing/Well-Stirred
RoomAir Model,LOBBY_43,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_43,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_43,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_43,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_43,Mixing/Well-Stirred
RoomAir Model,STORAGE_43,Mixing/Well-Stirred
RoomAir Model,LOBBY_44,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_44,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_44,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_44,Mixing/Well-Stirred
RoomAir Model,STORAGE_44,Mixing/Well-Stirred
RoomAir Model,LOBBY_45,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_45,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_45,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_45,Mixing/Well-Stirred
RoomAir Model,STORAGE_45,Mixing/Well-Stirred
RoomAir Model,LOBBY_46,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_46,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_46,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_46,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_46,Mixing/Well-Stirred
RoomAir Model,STORAGE_46,Mixing/Well-Stirred
RoomAir Model,LOBBY_47,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_47,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_47,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_47,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_47,Mixing/Well-Stirred
RoomAir Model,STORAGE_47,Mixing/Well-Stirred
RoomAir Model,LOBBY_48,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_48,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_48,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_48,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_48,Mixing/Well-Stirred
RoomAir Model,STORAGE_48,Mixing/Well-Stirred
RoomAir Model,LOBBY_49,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_49,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_49,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_49,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_49,Mixing/Well-Stirred
RoomAir Model,STORAGE_49,Mixing/Well-Stirred
RoomAir Model,LOBBY_50,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_50,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_50,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_50,Mixing/Well-Stirred
RoomAir Model,STORAGE_50,Mixing/Well-Stirred
RoomAir Model,LOBBY_51,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_51,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_51,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_51,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_51,Mixing/Well-Stirred
RoomAir Model,STORAGE_51,Mixing/Well-Stirred
RoomAir Model,LOBBY_52,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_52,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_52,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_52,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_52,Mixing/Well-Stirred
RoomAir Model,STORAGE_52,Mixing/Well-Stirred
RoomAir Model,LOBBY_53,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_53,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_53,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_53,Mixing/Well-Stirred
RoomAir Model,STORAGE_53,Mixing/Well-Stirred
RoomAir Model,LOBBY_54,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_54,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_54,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_54,Mixing/Well-Stirred
RoomAir Model,STORAGE_54,Mixing/Well-Stirred
RoomAir Model,LOBBY_55,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_55,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_55,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_55,Mixing/Well-Stirred
RoomAir Model,STORAGE_55,Mixing/Well-Stirred
RoomAir Model,LOBBY_56,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_56,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_56,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_56,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_56,Mixing/Well-Stirred
RoomAir Model,STORAGE_56,Mixing/Well-Stirred
RoomAir Model,LOBBY_57,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_57,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_57,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_57,Mixing/Well-Stirred
RoomAir Model,STORAGE_57,Mixing/Well-Stirred
RoomAir Model,LOBBY_58,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_58,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_58,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_58,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_58,Mixing/Well-Stirred
RoomAir Model,STORAGE_58,Mixing/Well-Stirred
RoomAir Model,LOBBY_59,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_59,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_59,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_59,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_59,Mixing/Well-Stirred
RoomAir Model,STORAGE_59,Mixing/Well-Stirred
RoomAir Model,LOBBY_60,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_60,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_60,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_60,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_60,Mixing/Well-Stirred
RoomAir Model,STORAGE_60,Mixing/Well-Stirred
RoomAir Model,LOBBY_61,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_61,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_61,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_61,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_61,Mixing/Well-Stirred
RoomAir Model,STORAGE_61,Mixing/Well-Stirred
RoomAir Model,LOBBY_62,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_62,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_62,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_62,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_62,Mixing/Well-Stirred
RoomAir Model,STORAGE_62,Mixing/Well-Stirred
RoomAir Model,LOBBY_63,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_63,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_63,Mixing/Well-Stirred
RoomAir Model,STORAGE_63,Mixing/Well-Stirred
RoomAir Model,LOBBY_64,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_64,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_64,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_64,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_64,Mixing/Well-Stirred
RoomAir Model,STORAGE_64,Mixing/Well-Stirred
RoomAir Model,LOBBY_65,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_65,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_65,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_65,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_65,Mixing/Well-Stirred
RoomAir Model,LOBBY_66,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_66,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_66,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_66,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_66,Mixing/Well-Stirred
RoomAir Model,STORAGE_66,Mixing/Well-Stirred
RoomAir Model,LOBBY_67,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_67,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_67,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_67,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_67,Mixing/Well-Stirred
RoomAir Model,STORAGE_67,Mixing/Well-Stirred
RoomAir Model,LOBBY_68,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_68,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_68,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_68,Mixing/Well-Stirred
RoomAir Model,STORAGE_68,Mixing/Well-Stirred
RoomAir Model,LOBBY_69,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_69,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_69,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_69,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_69,Mixing/Well-Stirred
RoomAir Model,STORAGE_69,Mixing/Well-Stirred
RoomAir Model,LOBBY_70,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_70,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_70,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_70,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_70,Mixing/Well-Stirred
RoomAir Model,STORAGE_70,Mixing/Well-Stirred
RoomAir Model,LOBBY_71,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_71,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_71,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_71,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_71,Mixing/Well-Stirred
RoomAir Model,STORAGE_71,Mixing/Well-Stirred
RoomAir Model,LOBBY_72,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_72,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_72,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_72,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_72,Mixing/Well-Stirred
RoomAir Model,STORAGE_72,Mixing/Well-Stirred
RoomAir Model,LOBBY_73,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_73,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_73,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_73,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_73,Mixing/Well-Stirred
RoomAir Model,STORAGE_73,Mixing/Well-Stirred
RoomAir Model,LOBBY_74,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_74,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_74,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_74,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_74,Mixing/Well-Stirred
RoomAir Model,STORAGE_74,Mixing/Well-Stirred
RoomAir Model,LOBBY_75,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_75,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_75,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_75,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_75,Mixing/Well-Stirred
RoomAir Model,STORAGE_75,Mixing/Well-Stirred
RoomAir Model,LOBBY_76,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_76,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_76,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_76,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_76,Mixing/Well-Stirred
RoomAir Model,LOBBY_77,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_77,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_77,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_77,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_77,Mixing/Well-Stirred
RoomAir Model,STORAGE_77,Mixing/Well-Stirred
RoomAir Model,LOBBY_78,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_78,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_78,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_78,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_78,Mixing/Well-Stirred
RoomAir Model,STORAGE_78,Mixing/Well-Stirred
RoomAir Model,LOBBY_79,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_79,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_79,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_79,Mixing/Well-Stirred
RoomAir Model,STORAGE_79,Mixing/Well-Stirred
RoomAir Model,LOBBY_80,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_80,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_80,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_80,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_80,Mixing/Well-Stirred
RoomAir Model,STORAGE_80,Mixing/Well-Stirred
RoomAir Model,LOBBY_81,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_81,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_81,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_81,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_81,Mixing/Well-Stirred
RoomAir Model,STORAGE_81,Mixing/Well-Stirred
RoomAir Model,LOBBY_82,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_82,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_82,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_82,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_82,Mixing/Well-Stirred
RoomAir Model,STORAGE_82,Mixing/Well-Stirred
RoomAir Model,LOBBY_83,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_83,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_83,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_83,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_83,Mixing/Well-Stirred
RoomAir Model,LOBBY_84,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_84,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_84,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_84,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_84,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_84,Mixing/Well-Stirred
RoomAir Model,STORAGE_84,Mixing/Well-Stirred
RoomAir Model,LOBBY_85,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_85,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_85,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_85,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_85,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_85,Mixing/Well-Stirred
RoomAir Model,STORAGE_85,Mixing/Well-Stirred
RoomAir Model,LOBBY_86,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_86,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_86,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_86,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_86,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_86,Mixing/Well-Stirred
RoomAir Model,STORAGE_86,Mixing/Well-Stirred
RoomAir Model,LOBBY_87,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_87,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_87,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_87,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_87,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_87,Mixing/Well-Stirred
RoomAir Model,STORAGE_87,Mixing/Well-Stirred
RoomAir Model,LOBBY_88,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_88,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_88,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_88,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_88,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_88,Mixing/Well-Stirred
RoomAir Model,STORAGE_88,Mixing/Well-Stirred
RoomAir Model,LOBBY_89,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_89,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_89,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_89,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_89,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_89,Mixing/Well-Stirred
RoomAir Model,STORAGE_89,Mixing/Well-Stirred
RoomAir Model,LOBBY_90,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_90,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_90,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_90,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_90,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_90,Mixing/Well-Stirred
RoomAir Model,STORAGE_90,Mixing/Well-Stirred
RoomAir Model,LOBBY_91,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_91,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_91,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_91,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_91,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_91,Mixing/Well-Stirred
RoomAir Model,STORAGE_91,Mixing/Well-Stirred
RoomAir Model,LOBBY_92,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_92,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_92,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_92,Mixing/Well-Stirred
RoomAir Model,STORAGE_92,Mixing/Well-Stirred
RoomAir Model,LOBBY_93,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_93,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_93,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_93,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_93,Mixing/Well-Stirred
RoomAir Model,STORAGE_93,Mixing/Well-Stirred
RoomAir Model,LOBBY_94,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_94,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_94,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_94,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_94,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_94,Mixing/Well-Stirred
RoomAir Model,STORAGE_94,Mixing/Well-Stirred
RoomAir Model,LOBBY_95,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_95,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_95,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_95,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_95,Mixing/Well-Stirred
RoomAir Model,STORAGE_95,Mixing/Well-Stirred
RoomAir Model,LOBBY_96,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_96,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_96,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_96,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_96,Mixing/Well-Stirred
RoomAir Model,STORAGE_96,Mixing/Well-Stirred
RoomAir Model,LOBBY_97,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_97,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_97,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_97,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_97,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_97,Mixing/Well-Stirred
RoomAir Model,STORAGE_97,Mixing/Well-Stirred
RoomAir Model,LOBBY_98,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_98,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_98,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_98,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_98,Mixing/Well-Stirred
RoomAir Model,STORAGE_98,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_99,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_99,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_99,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_99,Mixing/Well-Stirred
RoomAir Model,STORAGE_99,Mixing/Well-Stirred
RoomAir Model,LOBBY_100,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_100,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_100,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_100,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_100,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_100,Mixing/Well-Stirred
RoomAir Model,STORAGE_100,Mixing/Well-Stirred
RoomAir Model,LOBBY_101,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_101,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_101,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_101,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_101,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_101,Mixing/Well-Stirred
RoomAir Model,STORAGE_101,Mixing/Well-Stirred
RoomAir Model,LOBBY_102,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_102,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_102,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_102,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_102,Mixing/Well-Stirred
RoomAir Model,STORAGE_102,Mixing/Well-Stirred
RoomAir Model,LOBBY_103,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_103,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_103,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_103,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_103,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_103,Mixing/Well-Stirred
RoomAir Model,STORAGE_103,Mixing/Well-Stirred
RoomAir Model,LOBBY_104,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_104,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_104,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_104,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_104,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_104,Mixing/Well-Stirred
RoomAir Model,LOBBY_105,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_105,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_105,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_105,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_105,Mixing/Well-Stirred
RoomAir Model,STORAGE_105,Mixing/Well-Stirred
RoomAir Model,LOBBY_106,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_106,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_106,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_106,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_106,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_106,Mixing/Well-Stirred
RoomAir Model,STORAGE_106,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_107,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_107,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_107,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_107,Mixing/Well-Stirred
RoomAir Model,LOBBY_108,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_108,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_108,Mixing/Well-Stirred
RoomAir Model,MECHANICAL_108,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_108,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_108,Mixing/Well-Stirred
RoomAir Model,STORAGE_108,Mixing/Well-Stirred
RoomAir Model,LOBBY_109,Mixing/Well-Stirred
RoomAir Model,CONFERENCE_109,Mixing/Well-Stirred
RoomAir Model,BREAK_ROOM_109,Mixing/Well-Stirred
RoomAir Model,OFFICE_OPEN_109,Mixing/Well-Stirred
RoomAir Model,OFFICE_PRIVATE_109,Mixing/Well-Stirred
RoomAir Model,STORAGE_109,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_0_Z1_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.48397
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_REHEATCOIL, User-Specified Nominal Capacity [W], 3445.19071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.14632E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_0_Z2_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.51706
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_REHEATCOIL, User-Specified Nominal Capacity [W], 755.11681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.10136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_0_Z3_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.68109
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_REHEATCOIL, User-Specified Nominal Capacity [W], 1704.32688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.87280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_0_Z4_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.09824
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_REHEATCOIL, User-Specified Nominal Capacity [W], 929.47095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.91586E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78317E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_0_Z5_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42654
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z5_REHEATCOIL, User-Specified Nominal Capacity [W], 427.96107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.05440E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.41088E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_0_Z6_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.12870
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_REHEATCOIL, User-Specified Nominal Capacity [W], 338.61130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.27307E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_1_Z7_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41845
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z7_REHEATCOIL, User-Specified Nominal Capacity [W], 1025.53619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.56806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_1_Z8_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.65445
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z8_REHEATCOIL, User-Specified Nominal Capacity [W], 1096.33413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.46544E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_1_Z9_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.57235
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z9_REHEATCOIL, User-Specified Nominal Capacity [W], 2271.70575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.07486E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99977E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_1_Z10_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.65988
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z10_REHEATCOIL, User-Specified Nominal Capacity [W], 497.96535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.35015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_1_Z11_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.88012
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z11_REHEATCOIL, User-Specified Nominal Capacity [W], 564.03493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.39729E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_2_Z12_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.91784
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z12_REHEATCOIL, User-Specified Nominal Capacity [W], 1775.35075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.64833E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_2_Z13_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.51867
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z13_REHEATCOIL, User-Specified Nominal Capacity [W], 1355.59980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.73869E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_2_Z14_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.19096
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z14_REHEATCOIL, User-Specified Nominal Capacity [W], 1857.28676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.55570E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_2_Z15_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.84456
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z15_REHEATCOIL, User-Specified Nominal Capacity [W], 853.36740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.41773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_2_Z16_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.68372
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z16_REHEATCOIL, User-Specified Nominal Capacity [W], 11605.11556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.78885E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_2_Z17_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.23108
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z17_REHEATCOIL, User-Specified Nominal Capacity [W], 669.32308
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33033E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_2_Z18_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66426
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z18_REHEATCOIL, User-Specified Nominal Capacity [W], 799.27852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_3_Z19_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.32774
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z19_REHEATCOIL, User-Specified Nominal Capacity [W], 3098.32211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.36996E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_3_Z20_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.49597
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z20_REHEATCOIL, User-Specified Nominal Capacity [W], 2248.79030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.88830E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_3_Z21_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.51064
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z21_REHEATCOIL, User-Specified Nominal Capacity [W], 1653.19261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.70353E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_3_Z22_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.36282
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z22_REHEATCOIL, User-Specified Nominal Capacity [W], 1608.84744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.17165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_3_Z23_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.74645
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_REHEATCOIL, User-Specified Nominal Capacity [W], 10423.93415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.79900E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_3_Z24_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.83920
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_REHEATCOIL, User-Specified Nominal Capacity [W], 1151.75988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11070
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.21392E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_3_Z25_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.77114
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z25_REHEATCOIL, User-Specified Nominal Capacity [W], 531.34061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.09538E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_4_Z26_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.87630
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z26_REHEATCOIL, User-Specified Nominal Capacity [W], 1462.89134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.87981E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_4_Z27_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.10384
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z27_REHEATCOIL, User-Specified Nominal Capacity [W], 2131.15335
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.18995E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_4_Z28_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.15196
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z28_REHEATCOIL, User-Specified Nominal Capacity [W], 1245.58886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40049E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_4_Z29_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92039
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z29_REHEATCOIL, User-Specified Nominal Capacity [W], 576.11707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.51868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_4_Z30_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.29885
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z30_REHEATCOIL, User-Specified Nominal Capacity [W], 7289.65484
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.72086E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_4_Z31_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.39534
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z31_REHEATCOIL, User-Specified Nominal Capacity [W], 418.60121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.87080E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_4_Z32_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.09664
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z32_REHEATCOIL, User-Specified Nominal Capacity [W], 928.99251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_5_Z33_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.91172
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z33_REHEATCOIL, User-Specified Nominal Capacity [W], 4173.51511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.18013E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_5_Z34_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.74411
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z34_REHEATCOIL, User-Specified Nominal Capacity [W], 1723.23225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20318
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06359E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_5_Z35_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25087
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z35_REHEATCOIL, User-Specified Nominal Capacity [W], 975.26071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.40158E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_5_Z36_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.12127
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z36_REHEATCOIL, User-Specified Nominal Capacity [W], 1536.37958
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.16423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_5_Z37_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.62769
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z37_REHEATCOIL, User-Specified Nominal Capacity [W], 10388.30733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.98168E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_5_Z38_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.38534
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z38_REHEATCOIL, User-Specified Nominal Capacity [W], 715.60206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14218
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84361E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_5_Z39_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27489
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z39_REHEATCOIL, User-Specified Nominal Capacity [W], 682.46577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_6_Z40_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.56871
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z40_REHEATCOIL, User-Specified Nominal Capacity [W], 3170.61181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47930
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.58597E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_6_Z41_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.66878
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z41_REHEATCOIL, User-Specified Nominal Capacity [W], 2300.63360
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.57781E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_6_Z42_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.86225
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z42_REHEATCOIL, User-Specified Nominal Capacity [W], 858.67486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.31463E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_6_Z43_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45170
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z43_REHEATCOIL, User-Specified Nominal Capacity [W], 1035.51033
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.20201
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_6_Z44_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.23215
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z44_REHEATCOIL, User-Specified Nominal Capacity [W], 10569.64370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.52344E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_6_Z45_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.61875
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z45_REHEATCOIL, User-Specified Nominal Capacity [W], 1085.62539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.10025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_7_Z46_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.08020
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z46_REHEATCOIL, User-Specified Nominal Capacity [W], 1224.05885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89569E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_7_Z47_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11655
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z47_REHEATCOIL, User-Specified Nominal Capacity [W], 934.96642
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.44403E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_7_Z48_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55522
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z48_REHEATCOIL, User-Specified Nominal Capacity [W], 1066.56611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.46888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29378
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_7_Z49_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.50208
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z49_REHEATCOIL, User-Specified Nominal Capacity [W], 7050.62296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.11994E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_7_Z50_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.69595
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z50_REHEATCOIL, User-Specified Nominal Capacity [W], 508.78628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.37634E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.07527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99964E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_7_Z51_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.86021
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z51_REHEATCOIL, User-Specified Nominal Capacity [W], 258.06419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.62887E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_8_Z52_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.50310
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z52_REHEATCOIL, User-Specified Nominal Capacity [W], 1350.92899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.71467E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_8_Z53_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.77174
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z53_REHEATCOIL, User-Specified Nominal Capacity [W], 1131.52075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.94704E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_8_Z54_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.35763
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z54_REHEATCOIL, User-Specified Nominal Capacity [W], 1907.28901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.96871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_8_Z55_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.37497
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z55_REHEATCOIL, User-Specified Nominal Capacity [W], 1912.49059
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.62767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_8_Z56_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.04273
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z56_REHEATCOIL, User-Specified Nominal Capacity [W], 7812.81825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.98031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.79606E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_8_Z57_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.43685
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z57_REHEATCOIL, User-Specified Nominal Capacity [W], 431.05485
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.38511E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_8_Z58_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.90809
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z58_REHEATCOIL, User-Specified Nominal Capacity [W], 572.42630
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35170
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.03406E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_9_Z59_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.62724
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z59_REHEATCOIL, User-Specified Nominal Capacity [W], 1688.17339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34814
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.96274E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_9_Z60_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.57019
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z60_REHEATCOIL, User-Specified Nominal Capacity [W], 1671.05839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_9_Z61_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10734
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z61_REHEATCOIL, User-Specified Nominal Capacity [W], 632.20129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.07019E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_9_Z62_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.25616
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z62_REHEATCOIL, User-Specified Nominal Capacity [W], 2176.84652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.89451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_9_Z63_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.31219
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z63_REHEATCOIL, User-Specified Nominal Capacity [W], 9093.65692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53060E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_9_Z64_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.62448
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z64_REHEATCOIL, User-Specified Nominal Capacity [W], 1087.34390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.92645E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.38529E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_9_Z65_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.10823
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z65_REHEATCOIL, User-Specified Nominal Capacity [W], 332.46980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.52557E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_10_Z66_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.02045
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z66_REHEATCOIL, User-Specified Nominal Capacity [W], 1806.13592
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.68236E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_10_Z67_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.34589
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z67_REHEATCOIL, User-Specified Nominal Capacity [W], 1603.76647
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37166
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.43327E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_10_Z68_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.94662
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z68_REHEATCOIL, User-Specified Nominal Capacity [W], 1783.98589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.54809E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_10_Z69_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.63847
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z69_REHEATCOIL, User-Specified Nominal Capacity [W], 2291.54058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.21349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_10_Z70_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.41590
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z70_REHEATCOIL, User-Specified Nominal Capacity [W], 5824.77037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65507E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_10_Z71_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12406
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z71_REHEATCOIL, User-Specified Nominal Capacity [W], 637.21770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.12282E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_10_Z72_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.29826
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z72_REHEATCOIL, User-Specified Nominal Capacity [W], 989.47692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14977
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_11_Z73_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.98197
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z73_REHEATCOIL, User-Specified Nominal Capacity [W], 3594.58982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38372
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.67431E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_11_Z74_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.13945
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z74_REHEATCOIL, User-Specified Nominal Capacity [W], 1841.83555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.01031E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_11_Z75_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.80825
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z75_REHEATCOIL, User-Specified Nominal Capacity [W], 1442.47442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.75817E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_11_Z76_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.00654
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z76_REHEATCOIL, User-Specified Nominal Capacity [W], 2101.96069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.74345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34869
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_11_Z77_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.89517
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_11_Z77_REHEATCOIL, User-Specified Nominal Capacity [W], 8368.55036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.98158E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_11_Z78_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.18527
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z78_REHEATCOIL, User-Specified Nominal Capacity [W], 955.58008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.69934E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_11_Z79_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.75947
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z79_REHEATCOIL, User-Specified Nominal Capacity [W], 1127.84054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_12_Z80_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.63914
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z80_REHEATCOIL, User-Specified Nominal Capacity [W], 3791.74141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42776E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_12_Z81_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.34221
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z81_REHEATCOIL, User-Specified Nominal Capacity [W], 1302.66165
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.38290E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_12_Z82_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.90632
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z82_REHEATCOIL, User-Specified Nominal Capacity [W], 571.89640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.35598E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_12_Z83_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.28478
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z83_REHEATCOIL, User-Specified Nominal Capacity [W], 1285.43449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_12_Z84_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.39268
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z84_REHEATCOIL, User-Specified Nominal Capacity [W], 3717.80437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.88224E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.57645E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_12_Z85_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26116
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z85_REHEATCOIL, User-Specified Nominal Capacity [W], 378.34761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.87070E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.77414E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_12_Z86_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.41931
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z86_REHEATCOIL, User-Specified Nominal Capacity [W], 425.79341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91319
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18264
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_13_Z87_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.61104
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z87_REHEATCOIL, User-Specified Nominal Capacity [W], 4383.31098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23468
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.69370E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_13_Z88_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.75496
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z88_REHEATCOIL, User-Specified Nominal Capacity [W], 1126.48792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.32097E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_13_Z89_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.85678
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z89_REHEATCOIL, User-Specified Nominal Capacity [W], 1757.03343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.88840E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_13_Z90_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.91072
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z90_REHEATCOIL, User-Specified Nominal Capacity [W], 2373.21487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.29552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_13_Z91_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.72838
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_13_Z91_REHEATCOIL, User-Specified Nominal Capacity [W], 11018.51541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.13475E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_13_Z92_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.30780
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z92_REHEATCOIL, User-Specified Nominal Capacity [W], 992.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.54743E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_13_Z93_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03794
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z93_REHEATCOIL, User-Specified Nominal Capacity [W], 611.38317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_14_Z94_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.34710
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z94_REHEATCOIL, User-Specified Nominal Capacity [W], 3404.13109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44797
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.95932E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_14_Z95_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.16745
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z95_REHEATCOIL, User-Specified Nominal Capacity [W], 2150.23588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.92690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_14_Z96_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.54152
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z96_REHEATCOIL, User-Specified Nominal Capacity [W], 1662.45655
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.60425E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_14_Z97_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.68340
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z97_REHEATCOIL, User-Specified Nominal Capacity [W], 2305.02026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.49135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_14_Z98_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.86167
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z98_REHEATCOIL, User-Specified Nominal Capacity [W], 7158.50100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21291
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25817E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_14_Z99_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40653
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z99_REHEATCOIL, User-Specified Nominal Capacity [W], 1021.96037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25823
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.16451E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_15_Z100_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.13161
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z100_REHEATCOIL, User-Specified Nominal Capacity [W], 1239.48247
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.89502E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_15_Z101_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11602
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z101_REHEATCOIL, User-Specified Nominal Capacity [W], 934.80548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.02454E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_15_Z102_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.81963
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z102_REHEATCOIL, User-Specified Nominal Capacity [W], 1445.88954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.15088E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_15_Z103_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.12070
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z103_REHEATCOIL, User-Specified Nominal Capacity [W], 1236.21085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.83506E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99974E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_15_Z104_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.26805
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z104_REHEATCOIL, User-Specified Nominal Capacity [W], 680.41524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22491
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.49814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_15_Z105_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59851
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z105_REHEATCOIL, User-Specified Nominal Capacity [W], 1079.55403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_16_Z106_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.84257
 Component Sizing Information, Coil:Heating:Electric, LOBBY_16_Z106_REHEATCOIL, User-Specified Nominal Capacity [W], 3252.77001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.26220E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_16_Z107_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.20976
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z107_REHEATCOIL, User-Specified Nominal Capacity [W], 1262.92694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36065E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_16_Z108_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.48852
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z108_REHEATCOIL, User-Specified Nominal Capacity [W], 1046.55717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.29003E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_16_Z109_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.83202
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z109_REHEATCOIL, User-Specified Nominal Capacity [W], 1749.60653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.06689
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21338
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_16_Z110_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.07024
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z110_REHEATCOIL, User-Specified Nominal Capacity [W], 5121.07341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40359E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_16_Z111_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92287
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z111_REHEATCOIL, User-Specified Nominal Capacity [W], 576.86235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.56963E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_16_Z112_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.65570
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z112_REHEATCOIL, User-Specified Nominal Capacity [W], 1096.71123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.31197E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_17_Z113_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.44957
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z113_REHEATCOIL, User-Specified Nominal Capacity [W], 2234.87223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11993
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.39868E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_17_Z114_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.91894
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z114_REHEATCOIL, User-Specified Nominal Capacity [W], 575.68234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.71197E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_17_Z115_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.96958
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z115_REHEATCOIL, User-Specified Nominal Capacity [W], 2090.87386
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.10252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_17_Z116_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.64039
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z116_REHEATCOIL, User-Specified Nominal Capacity [W], 5292.11722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79110E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_17_Z117_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03288
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z117_REHEATCOIL, User-Specified Nominal Capacity [W], 909.86282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.43976E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_17_Z118_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.95181
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z118_REHEATCOIL, User-Specified Nominal Capacity [W], 585.54346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.17560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_18_Z119_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.34048
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z119_REHEATCOIL, User-Specified Nominal Capacity [W], 2202.14361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.51294E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_18_Z120_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.41036
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z120_REHEATCOIL, User-Specified Nominal Capacity [W], 1323.10656
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.88421
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_18_Z121_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.14734
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z121_REHEATCOIL, User-Specified Nominal Capacity [W], 9044.20083
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14317
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86342E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_18_Z122_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.29073
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z122_REHEATCOIL, User-Specified Nominal Capacity [W], 687.22028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22660
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.53194E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_18_Z123_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.62555
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z123_REHEATCOIL, User-Specified Nominal Capacity [W], 1087.66511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96995
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_19_Z124_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.51923
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z124_REHEATCOIL, User-Specified Nominal Capacity [W], 4655.76867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27233
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.44652E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_19_Z125_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.35721
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z125_REHEATCOIL, User-Specified Nominal Capacity [W], 1307.16408
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.34332E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_19_Z126_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.87466
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z126_REHEATCOIL, User-Specified Nominal Capacity [W], 562.39657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.27344E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_19_Z127_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.01875
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z127_REHEATCOIL, User-Specified Nominal Capacity [W], 1505.62596
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.37654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.27531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_19_Z128_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.02457
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z128_REHEATCOIL, User-Specified Nominal Capacity [W], 6607.36955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.90943E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_19_Z129_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.92754
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z129_REHEATCOIL, User-Specified Nominal Capacity [W], 1178.26262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_19_Z130_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.03056
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z130_REHEATCOIL, User-Specified Nominal Capacity [W], 609.16768
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.02826E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_20_Z131_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.82261
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z131_REHEATCOIL, User-Specified Nominal Capacity [W], 1446.78280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.10162E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_20_Z132_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.28130
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z132_REHEATCOIL, User-Specified Nominal Capacity [W], 2184.38908
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36540E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_20_Z133_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49232
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z133_REHEATCOIL, User-Specified Nominal Capacity [W], 1047.69707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.34948E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_20_Z134_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.67959
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z134_REHEATCOIL, User-Specified Nominal Capacity [W], 803.87631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.49052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_20_Z135_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.84831
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z135_REHEATCOIL, User-Specified Nominal Capacity [W], 11954.49365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18920
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.78409E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_20_Z136_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02727
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z136_REHEATCOIL, User-Specified Nominal Capacity [W], 908.18199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.43436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.68687E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_20_Z137_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.34950
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z137_REHEATCOIL, User-Specified Nominal Capacity [W], 404.84948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.19398E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_21_Z138_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.95518
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z138_REHEATCOIL, User-Specified Nominal Capacity [W], 1486.55518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.06416E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_21_Z139_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.85133
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z139_REHEATCOIL, User-Specified Nominal Capacity [W], 1455.39922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.82710E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_21_Z140_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.66168
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z140_REHEATCOIL, User-Specified Nominal Capacity [W], 1398.50450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.86527E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_21_Z141_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.89221
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z141_REHEATCOIL, User-Specified Nominal Capacity [W], 2367.66384
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14805
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_21_Z142_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.84416
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z142_REHEATCOIL, User-Specified Nominal Capacity [W], 3553.24757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15565
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.11294E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_21_Z143_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49036
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z143_REHEATCOIL, User-Specified Nominal Capacity [W], 747.10654
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.88818E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_21_Z144_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.11054
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z144_REHEATCOIL, User-Specified Nominal Capacity [W], 933.16231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.84494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_22_Z145_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.51911
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z145_REHEATCOIL, User-Specified Nominal Capacity [W], 4055.73217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.77391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_22_Z146_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.81913
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z146_REHEATCOIL, User-Specified Nominal Capacity [W], 1145.73959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.13620E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_22_Z147_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.70896
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z147_REHEATCOIL, User-Specified Nominal Capacity [W], 512.68694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.34641E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_22_Z148_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.47713
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z148_REHEATCOIL, User-Specified Nominal Capacity [W], 2243.13775
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.48653
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_22_Z149_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.78455
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z149_REHEATCOIL, User-Specified Nominal Capacity [W], 7135.36405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.01262E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_22_Z150_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.21010
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_22_Z150_REHEATCOIL, User-Specified Nominal Capacity [W], 963.02949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.79652E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_22_Z151_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.23722
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z151_REHEATCOIL, User-Specified Nominal Capacity [W], 671.16586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.95989E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_23_Z152_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.36791
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z152_REHEATCOIL, User-Specified Nominal Capacity [W], 1910.37363
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29085
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.81702E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_23_Z153_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.65362
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z153_REHEATCOIL, User-Specified Nominal Capacity [W], 1396.08541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.56657E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_23_Z154_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.25326
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z154_REHEATCOIL, User-Specified Nominal Capacity [W], 1575.97766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_23_Z155_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83212
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z155_REHEATCOIL, User-Specified Nominal Capacity [W], 849.63554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.00064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.20013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_23_Z156_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.01024
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_23_Z156_REHEATCOIL, User-Specified Nominal Capacity [W], 4803.07180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11184
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.23685E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_23_Z157_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.78948
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z157_REHEATCOIL, User-Specified Nominal Capacity [W], 536.84347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_24_Z158_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.37602
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z158_REHEATCOIL, User-Specified Nominal Capacity [W], 4012.80559
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.30735E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_24_Z159_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.64588
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_24_Z159_REHEATCOIL, User-Specified Nominal Capacity [W], 1993.76463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.62665E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_24_Z160_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.70132
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z160_REHEATCOIL, User-Specified Nominal Capacity [W], 1110.39541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46692
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.33841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_24_Z161_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.47073
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z161_REHEATCOIL, User-Specified Nominal Capacity [W], 2241.21905
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50324
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10065
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_24_Z162_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.05177
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z162_REHEATCOIL, User-Specified Nominal Capacity [W], 2415.53072
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23526
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.70526E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_24_Z163_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.76421
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z163_REHEATCOIL, User-Specified Nominal Capacity [W], 1129.26287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.10815E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_24_Z164_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28652
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z164_REHEATCOIL, User-Specified Nominal Capacity [W], 985.95541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.92633E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_25_Z165_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.34106
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z165_REHEATCOIL, User-Specified Nominal Capacity [W], 1902.31938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.07349E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_25_Z166_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.25879
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z166_REHEATCOIL, User-Specified Nominal Capacity [W], 2177.63777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33632E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_25_Z167_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66905
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z167_REHEATCOIL, User-Specified Nominal Capacity [W], 800.71574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.70783E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_25_Z168_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.36627
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z168_REHEATCOIL, User-Specified Nominal Capacity [W], 1609.88000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.07613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_25_Z169_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.21812
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z169_REHEATCOIL, User-Specified Nominal Capacity [W], 5165.43648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.32216E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_25_Z170_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.85773
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z170_REHEATCOIL, User-Specified Nominal Capacity [W], 557.31771
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.14870E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.82974E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_25_Z171_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.46379
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z171_REHEATCOIL, User-Specified Nominal Capacity [W], 439.13769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.80856E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_26_Z172_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.44685
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z172_REHEATCOIL, User-Specified Nominal Capacity [W], 1634.05361
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29971E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_26_Z173_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43977
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_26_Z173_REHEATCOIL, User-Specified Nominal Capacity [W], 1031.93151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30014
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.00272E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_26_Z174_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.80218
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z174_REHEATCOIL, User-Specified Nominal Capacity [W], 1440.65318
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25434
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.08673E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_26_Z175_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.06938
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_26_Z175_REHEATCOIL, User-Specified Nominal Capacity [W], 1220.81456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.29234
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_26_Z176_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.67744
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z176_REHEATCOIL, User-Specified Nominal Capacity [W], 6203.23060
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18902
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.78050E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_26_Z177_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02440
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z177_REHEATCOIL, User-Specified Nominal Capacity [W], 907.31937
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.37589E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.87518E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_26_Z178_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.50014
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z178_REHEATCOIL, User-Specified Nominal Capacity [W], 450.04262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.40055E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_27_Z179_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.12044
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z179_REHEATCOIL, User-Specified Nominal Capacity [W], 1536.13171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.12215E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_27_Z180_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49772
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z180_REHEATCOIL, User-Specified Nominal Capacity [W], 749.31609
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10391E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_27_Z181_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68313
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z181_REHEATCOIL, User-Specified Nominal Capacity [W], 504.93786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.74379E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_27_Z182_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.79503
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z182_REHEATCOIL, User-Specified Nominal Capacity [W], 2338.51049
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.54328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_27_Z183_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.69252
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_27_Z183_REHEATCOIL, User-Specified Nominal Capacity [W], 7407.75477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.52904E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_27_Z184_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.62323
 Component Sizing Information, Coil:Heating:Electric, STORAGE_27_Z184_REHEATCOIL, User-Specified Nominal Capacity [W], 1086.96942
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.64438E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_28_Z185_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.71550
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z185_REHEATCOIL, User-Specified Nominal Capacity [W], 2314.65002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24951
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99014E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_28_Z186_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99211
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z186_REHEATCOIL, User-Specified Nominal Capacity [W], 1197.63255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.31665E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_28_Z187_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45332
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z187_REHEATCOIL, User-Specified Nominal Capacity [W], 1035.99543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21285
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_28_Z188_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40564
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z188_REHEATCOIL, User-Specified Nominal Capacity [W], 1021.69171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.02906
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.40581
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_28_Z189_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 32.46492
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z189_REHEATCOIL, User-Specified Nominal Capacity [W], 9739.47632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.60178E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_28_Z190_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.68143
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z190_REHEATCOIL, User-Specified Nominal Capacity [W], 1104.42770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.52082E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_29_Z191_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.21666
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z191_REHEATCOIL, User-Specified Nominal Capacity [W], 1564.99717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27290
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.45806E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_29_Z192_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.36645
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z192_REHEATCOIL, User-Specified Nominal Capacity [W], 1309.93531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.07422E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_29_Z193_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.85938
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z193_REHEATCOIL, User-Specified Nominal Capacity [W], 1457.81346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.36002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_29_Z194_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.76038
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z194_REHEATCOIL, User-Specified Nominal Capacity [W], 11328.11501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.20051E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_29_Z195_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.36041
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z195_REHEATCOIL, User-Specified Nominal Capacity [W], 1008.12185
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_29_Z196_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92545
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z196_REHEATCOIL, User-Specified Nominal Capacity [W], 577.63449
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.57544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_30_Z197_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.20705
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z197_REHEATCOIL, User-Specified Nominal Capacity [W], 2762.11427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.48660E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_30_Z198_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.18928
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z198_REHEATCOIL, User-Specified Nominal Capacity [W], 1556.78419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22168
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.43358E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_30_Z199_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.54686
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z199_REHEATCOIL, User-Specified Nominal Capacity [W], 1064.05841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.76171E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_30_Z200_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.60937
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z200_REHEATCOIL, User-Specified Nominal Capacity [W], 1382.80980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.30094
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_30_Z201_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.81504
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z201_REHEATCOIL, User-Specified Nominal Capacity [W], 6244.51155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.60596E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_30_Z202_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88477
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z202_REHEATCOIL, User-Specified Nominal Capacity [W], 865.42994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49796E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_30_Z203_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79836
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z203_REHEATCOIL, User-Specified Nominal Capacity [W], 839.50944
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_31_Z204_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.09374
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z204_REHEATCOIL, User-Specified Nominal Capacity [W], 3628.12229
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.43135E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_31_Z205_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.54508
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z205_REHEATCOIL, User-Specified Nominal Capacity [W], 2263.52390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.31709E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_31_Z206_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.25368
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z206_REHEATCOIL, User-Specified Nominal Capacity [W], 1276.10255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.91297
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_31_Z207_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.60747
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z207_REHEATCOIL, User-Specified Nominal Capacity [W], 9182.24001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.46180E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_31_Z208_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.96944
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z208_REHEATCOIL, User-Specified Nominal Capacity [W], 590.83214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99802E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_31_Z209_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99842
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z209_REHEATCOIL, User-Specified Nominal Capacity [W], 1199.52498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.73674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_32_Z210_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.78791
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z210_REHEATCOIL, User-Specified Nominal Capacity [W], 3536.37290
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19975
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.99498E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_32_Z211_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.19598
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_32_Z211_REHEATCOIL, User-Specified Nominal Capacity [W], 958.79425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.52894E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_32_Z212_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.62315
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z212_REHEATCOIL, User-Specified Nominal Capacity [W], 2286.94562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.69623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_32_Z213_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.13971
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_32_Z213_REHEATCOIL, User-Specified Nominal Capacity [W], 8141.91356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17647
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.52941E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_32_Z214_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.82353
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z214_REHEATCOIL, User-Specified Nominal Capacity [W], 847.05847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.26418E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.05284E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_32_Z215_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.84227
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z215_REHEATCOIL, User-Specified Nominal Capacity [W], 252.68064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_33_Z216_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.82506
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z216_REHEATCOIL, User-Specified Nominal Capacity [W], 2947.51855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27552
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.51044E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
