 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_33_Z217_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.40835
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z217_REHEATCOIL, User-Specified Nominal Capacity [W], 1322.50470
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.70189E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_33_Z218_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.16151
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z218_REHEATCOIL, User-Specified Nominal Capacity [W], 1848.45439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.25914E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_33_Z219_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.80732
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z219_REHEATCOIL, User-Specified Nominal Capacity [W], 1742.19463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.61868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_33_Z220_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.89884
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z220_REHEATCOIL, User-Specified Nominal Capacity [W], 2969.65219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.93726E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78745E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_33_Z221_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42996
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z221_REHEATCOIL, User-Specified Nominal Capacity [W], 428.98857
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.13874E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.22775E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_33_Z222_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.98220
 Component Sizing Information, Coil:Heating:Electric, STORAGE_33_Z222_REHEATCOIL, User-Specified Nominal Capacity [W], 294.65954
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.98966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_34_Z223_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.83453
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z223_REHEATCOIL, User-Specified Nominal Capacity [W], 4750.35850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44894
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.97887E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_34_Z224_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.18309
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z224_REHEATCOIL, User-Specified Nominal Capacity [W], 2154.92761
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_34_Z225_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56349
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z225_REHEATCOIL, User-Specified Nominal Capacity [W], 769.04599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.20899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_34_Z226_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.34377
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z226_REHEATCOIL, User-Specified Nominal Capacity [W], 5803.12965
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.28495E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_34_Z227_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.82796
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z227_REHEATCOIL, User-Specified Nominal Capacity [W], 548.38762
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.90627E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.78125E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_34_Z228_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.42500
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z228_REHEATCOIL, User-Specified Nominal Capacity [W], 427.50074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96531
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_35_Z229_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.44493
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z229_REHEATCOIL, User-Specified Nominal Capacity [W], 4633.48034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.23576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_35_Z230_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58861
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z230_REHEATCOIL, User-Specified Nominal Capacity [W], 776.58325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.62882E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_35_Z231_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.50306
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z231_REHEATCOIL, User-Specified Nominal Capacity [W], 1350.91650
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42488
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.49759E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_35_Z232_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.79807
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z232_REHEATCOIL, User-Specified Nominal Capacity [W], 2039.42089
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.11445
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_35_Z233_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.83118
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_35_Z233_REHEATCOIL, User-Specified Nominal Capacity [W], 5349.35418
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20825
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.16494E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_35_Z234_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.33195
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z234_REHEATCOIL, User-Specified Nominal Capacity [W], 999.58441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_36_Z235_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.66894
 Component Sizing Information, Coil:Heating:Electric, LOBBY_36_Z235_REHEATCOIL, User-Specified Nominal Capacity [W], 3500.68163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.99149E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_36_Z236_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.99319
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z236_REHEATCOIL, User-Specified Nominal Capacity [W], 2397.95641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.48116E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_36_Z237_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.38493
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z237_REHEATCOIL, User-Specified Nominal Capacity [W], 1315.47957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.34614E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_36_Z238_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.07691
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z238_REHEATCOIL, User-Specified Nominal Capacity [W], 1523.07301
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.80061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.36012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_36_Z239_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 28.80972
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z239_REHEATCOIL, User-Specified Nominal Capacity [W], 8642.91710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.10861E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_36_Z240_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.68689
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z240_REHEATCOIL, User-Specified Nominal Capacity [W], 506.06582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.26495E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_36_Z241_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.41196
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z241_REHEATCOIL, User-Specified Nominal Capacity [W], 1023.58740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.80069E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_37_Z242_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.24055
 Component Sizing Information, Coil:Heating:Electric, LOBBY_37_Z242_REHEATCOIL, User-Specified Nominal Capacity [W], 1872.16638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.02075E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_37_Z243_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.61660
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z243_REHEATCOIL, User-Specified Nominal Capacity [W], 1684.98047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.23119E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_37_Z244_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.98496
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z244_REHEATCOIL, User-Specified Nominal Capacity [W], 1495.48668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.37529E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_37_Z245_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70023
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z245_REHEATCOIL, User-Specified Nominal Capacity [W], 810.07006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.22931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_37_Z246_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.66903
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_37_Z246_REHEATCOIL, User-Specified Nominal Capacity [W], 5900.70941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23430
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.68599E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_37_Z247_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.74879
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z247_REHEATCOIL, User-Specified Nominal Capacity [W], 1124.63817
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15469
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.09376E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_37_Z248_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.47501
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z248_REHEATCOIL, User-Specified Nominal Capacity [W], 742.50174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.49250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.84995E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_38_Z249_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.87996
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z249_REHEATCOIL, User-Specified Nominal Capacity [W], 2363.98789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26539
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.30790E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_38_Z250_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.24632
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z250_REHEATCOIL, User-Specified Nominal Capacity [W], 1273.89505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.67926E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_38_Z251_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14341
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z251_REHEATCOIL, User-Specified Nominal Capacity [W], 643.02353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46497
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.29941E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_38_Z252_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.43953
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z252_REHEATCOIL, User-Specified Nominal Capacity [W], 2231.85892
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.66718E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_38_Z253_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.73375
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z253_REHEATCOIL, User-Specified Nominal Capacity [W], 1120.12376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.58397E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.51679E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99969E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_38_Z254_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.21343
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z254_REHEATCOIL, User-Specified Nominal Capacity [W], 364.03035
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50383
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_39_Z255_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.06129
 Component Sizing Information, Coil:Heating:Electric, LOBBY_39_Z255_REHEATCOIL, User-Specified Nominal Capacity [W], 2418.38698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44453
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.89068E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_39_Z256_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.11255
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z256_REHEATCOIL, User-Specified Nominal Capacity [W], 2133.76390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.06086E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_39_Z257_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.84869
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z257_REHEATCOIL, User-Specified Nominal Capacity [W], 1454.60554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.71887E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_39_Z258_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.97510
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z258_REHEATCOIL, User-Specified Nominal Capacity [W], 892.52947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_39_Z259_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.58414
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_39_Z259_REHEATCOIL, User-Specified Nominal Capacity [W], 3775.24147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.95828E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_39_Z260_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.16662
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z260_REHEATCOIL, User-Specified Nominal Capacity [W], 949.98715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.33384E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_39_Z261_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86707
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z261_REHEATCOIL, User-Specified Nominal Capacity [W], 560.12231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.74314E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_40_Z262_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.99451
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z262_REHEATCOIL, User-Specified Nominal Capacity [W], 2098.35251
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43300
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.65992E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_40_Z263_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.92794
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z263_REHEATCOIL, User-Specified Nominal Capacity [W], 2078.38055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.13152E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_40_Z264_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.30522
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z264_REHEATCOIL, User-Specified Nominal Capacity [W], 991.56518
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45903
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.18069E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_40_Z265_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.34455
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z265_REHEATCOIL, User-Specified Nominal Capacity [W], 2203.36554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.64465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.32893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_40_Z266_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.31444
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z266_REHEATCOIL, User-Specified Nominal Capacity [W], 7894.33212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.95560E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_40_Z267_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.16448
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z267_REHEATCOIL, User-Specified Nominal Capacity [W], 949.34291
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.52262E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_40_Z268_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.61809
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z268_REHEATCOIL, User-Specified Nominal Capacity [W], 1085.42769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.86995E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_41_Z269_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.29596
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z269_REHEATCOIL, User-Specified Nominal Capacity [W], 1888.78726
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.67082E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_41_Z270_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.73666
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z270_REHEATCOIL, User-Specified Nominal Capacity [W], 1120.99712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31558
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.31170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_41_Z271_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.04936
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z271_REHEATCOIL, User-Specified Nominal Capacity [W], 1514.80707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.15311E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_41_Z272_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.72249
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z272_REHEATCOIL, User-Specified Nominal Capacity [W], 1716.74570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.86289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37258
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_41_Z273_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.80622
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z273_REHEATCOIL, User-Specified Nominal Capacity [W], 8941.86591
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16583
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.31660E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_41_Z274_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.65328
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z274_REHEATCOIL, User-Specified Nominal Capacity [W], 795.98514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.93818E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.18764E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_41_Z275_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.95011
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z275_REHEATCOIL, User-Specified Nominal Capacity [W], 285.03284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.76487E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_42_Z276_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.41190
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z276_REHEATCOIL, User-Specified Nominal Capacity [W], 1623.56879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.84111E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_42_Z277_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.07289
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z277_REHEATCOIL, User-Specified Nominal Capacity [W], 921.86678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24688
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.93769E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_42_Z278_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.95015
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z278_REHEATCOIL, User-Specified Nominal Capacity [W], 1185.04498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.33510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.46702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_42_Z279_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.36159
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z279_REHEATCOIL, User-Specified Nominal Capacity [W], 11208.47682
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11802
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.36046E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_42_Z280_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.88837
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z280_REHEATCOIL, User-Specified Nominal Capacity [W], 566.51138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.66900E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_42_Z281_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.13520
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z281_REHEATCOIL, User-Specified Nominal Capacity [W], 640.56029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.55548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_43_Z282_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.44438
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z282_REHEATCOIL, User-Specified Nominal Capacity [W], 1333.31486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.59753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_43_Z283_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.87802
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z283_REHEATCOIL, User-Specified Nominal Capacity [W], 2063.40707
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.61738E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_43_Z284_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.09391
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z284_REHEATCOIL, User-Specified Nominal Capacity [W], 628.17180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.03435E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_43_Z285_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.42748
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z285_REHEATCOIL, User-Specified Nominal Capacity [W], 1928.24442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.26477
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_43_Z286_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.23629
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z286_REHEATCOIL, User-Specified Nominal Capacity [W], 10870.88577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.67289E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.53458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_43_Z287_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.22766
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z287_REHEATCOIL, User-Specified Nominal Capacity [W], 368.29855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.61211E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_43_Z288_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88969
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z288_REHEATCOIL, User-Specified Nominal Capacity [W], 866.90663
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_44_Z289_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.33588
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z289_REHEATCOIL, User-Specified Nominal Capacity [W], 4000.76482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.64532E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_44_Z290_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.31626
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z290_REHEATCOIL, User-Specified Nominal Capacity [W], 1594.87752
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.36415E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_44_Z291_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.89132
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z291_REHEATCOIL, User-Specified Nominal Capacity [W], 1767.39545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.35146
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47029
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_44_Z292_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.62338
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z292_REHEATCOIL, User-Specified Nominal Capacity [W], 11287.01523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.18612E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_44_Z293_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.34890
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z293_REHEATCOIL, User-Specified Nominal Capacity [W], 1004.66962
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.86711E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.57342E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_44_Z294_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.25874
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z294_REHEATCOIL, User-Specified Nominal Capacity [W], 377.62108
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33126
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.62511E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_45_Z295_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.30009
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z295_REHEATCOIL, User-Specified Nominal Capacity [W], 1590.02680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.60073E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_45_Z296_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.08058
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z296_REHEATCOIL, User-Specified Nominal Capacity [W], 1824.17459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.54935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_45_Z297_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.03948
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z297_REHEATCOIL, User-Specified Nominal Capacity [W], 1811.84456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.06466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21293
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_45_Z298_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.03462
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z298_REHEATCOIL, User-Specified Nominal Capacity [W], 5110.38521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.71810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_45_Z299_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.39490
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z299_REHEATCOIL, User-Specified Nominal Capacity [W], 418.46871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.50333E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.90067E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_45_Z300_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.52053
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z300_REHEATCOIL, User-Specified Nominal Capacity [W], 456.15973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.44216E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_46_Z301_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.95373
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z301_REHEATCOIL, User-Specified Nominal Capacity [W], 1786.11912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.25253E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_46_Z302_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.20202
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z302_REHEATCOIL, User-Specified Nominal Capacity [W], 1260.60685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25097
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01947E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_46_Z303_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01558
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z303_REHEATCOIL, User-Specified Nominal Capacity [W], 1204.67389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.69867E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_46_Z304_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.15894
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z304_REHEATCOIL, User-Specified Nominal Capacity [W], 647.68111
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.02073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.40415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_46_Z305_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 32.33168
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z305_REHEATCOIL, User-Specified Nominal Capacity [W], 9699.50409
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.31961E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_46_Z306_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.85568
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_46_Z306_REHEATCOIL, User-Specified Nominal Capacity [W], 556.70522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19950
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.99001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_46_Z307_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.19200
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z307_REHEATCOIL, User-Specified Nominal Capacity [W], 957.60134
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83227
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16645
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_47_Z308_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.31640
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z308_REHEATCOIL, User-Specified Nominal Capacity [W], 3994.91897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42763E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_47_Z309_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.34210
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z309_REHEATCOIL, User-Specified Nominal Capacity [W], 1302.63071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.62475E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_47_Z310_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.49980
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z310_REHEATCOIL, User-Specified Nominal Capacity [W], 1349.94118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20291
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.05830E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_47_Z311_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24664
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z311_REHEATCOIL, User-Specified Nominal Capacity [W], 973.99107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.13350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_47_Z312_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.13601
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z312_REHEATCOIL, User-Specified Nominal Capacity [W], 10240.80340
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17856
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.57111E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_47_Z313_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.85689
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z313_REHEATCOIL, User-Specified Nominal Capacity [W], 857.06622
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.85674E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_47_Z314_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.88539
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z314_REHEATCOIL, User-Specified Nominal Capacity [W], 1165.61727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_48_Z315_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.03497
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z315_REHEATCOIL, User-Specified Nominal Capacity [W], 4510.49145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.34004E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_48_Z316_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.27203
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z316_REHEATCOIL, User-Specified Nominal Capacity [W], 1281.60895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.49497E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_48_Z317_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79597
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z317_REHEATCOIL, User-Specified Nominal Capacity [W], 838.79171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.07155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_48_Z318_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.05724
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z318_REHEATCOIL, User-Specified Nominal Capacity [W], 1217.17271
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.21281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24256
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_48_Z319_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.40493
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z319_REHEATCOIL, User-Specified Nominal Capacity [W], 5821.47788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.11473E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_48_Z320_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.29178
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z320_REHEATCOIL, User-Specified Nominal Capacity [W], 987.53537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.77944E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_48_Z321_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.22355
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z321_REHEATCOIL, User-Specified Nominal Capacity [W], 667.06486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.86398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_49_Z322_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.82367
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z322_REHEATCOIL, User-Specified Nominal Capacity [W], 4147.10182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.41100E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_49_Z323_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.32880
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z323_REHEATCOIL, User-Specified Nominal Capacity [W], 1298.64091
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31710
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.34199E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_49_Z324_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.07359
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z324_REHEATCOIL, User-Specified Nominal Capacity [W], 1522.07686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48487
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.69734E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_49_Z325_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.75788
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z325_REHEATCOIL, User-Specified Nominal Capacity [W], 2327.36262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.48368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_49_Z326_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.73888
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z326_REHEATCOIL, User-Specified Nominal Capacity [W], 7121.66476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.60436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_49_Z327_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88349
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z327_REHEATCOIL, User-Specified Nominal Capacity [W], 865.04717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21505
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.30108E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_49_Z328_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.44087
 Component Sizing Information, Coil:Heating:Electric, STORAGE_49_Z328_REHEATCOIL, User-Specified Nominal Capacity [W], 1032.26039
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_50_Z329_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.84438
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z329_REHEATCOIL, User-Specified Nominal Capacity [W], 3853.31398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.71935E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_50_Z330_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.77548
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z330_REHEATCOIL, User-Specified Nominal Capacity [W], 1132.64465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.32543E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_50_Z331_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.86034
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z331_REHEATCOIL, User-Specified Nominal Capacity [W], 1758.10262
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.36626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.27325
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_50_Z332_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.86018
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z332_REHEATCOIL, User-Specified Nominal Capacity [W], 6558.05342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.74659E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_50_Z333_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.79727
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z333_REHEATCOIL, User-Specified Nominal Capacity [W], 1139.18114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.32733E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_50_Z334_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66187
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z334_REHEATCOIL, User-Specified Nominal Capacity [W], 798.55998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25801
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.16019E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_51_Z335_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.12815
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z335_REHEATCOIL, User-Specified Nominal Capacity [W], 1238.44516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44983
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.99658E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_51_Z336_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.19727
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z336_REHEATCOIL, User-Specified Nominal Capacity [W], 2159.17996
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22903E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_51_Z337_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58323
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z337_REHEATCOIL, User-Specified Nominal Capacity [W], 774.96787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.90394E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_51_Z338_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.92315
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z338_REHEATCOIL, User-Specified Nominal Capacity [W], 1176.94472
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.65356
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_51_Z339_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.45693
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_51_Z339_REHEATCOIL, User-Specified Nominal Capacity [W], 3137.07803
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.04947E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.60989E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_51_Z340_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.28791
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z340_REHEATCOIL, User-Specified Nominal Capacity [W], 386.37442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25070E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_51_Z341_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40056
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z341_REHEATCOIL, User-Specified Nominal Capacity [W], 1020.16836
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85204
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_52_Z342_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.63257
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z342_REHEATCOIL, User-Specified Nominal Capacity [W], 4089.77082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.90733E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_52_Z343_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.12586
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_52_Z343_REHEATCOIL, User-Specified Nominal Capacity [W], 2137.75840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.26535E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_52_Z344_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.21228
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_52_Z344_REHEATCOIL, User-Specified Nominal Capacity [W], 1263.68479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.92634E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_52_Z345_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.54107
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z345_REHEATCOIL, User-Specified Nominal Capacity [W], 1662.32219
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.57607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11521
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_52_Z346_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.21711
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_52_Z346_REHEATCOIL, User-Specified Nominal Capacity [W], 2765.13328
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.43155E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_52_Z347_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.74524
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z347_REHEATCOIL, User-Specified Nominal Capacity [W], 823.57160
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.19879E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_52_Z348_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.35903
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z348_REHEATCOIL, User-Specified Nominal Capacity [W], 1007.70966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93971
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_53_Z349_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.03532
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z349_REHEATCOIL, User-Specified Nominal Capacity [W], 4510.59522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.11999E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_53_Z350_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.89599
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z350_REHEATCOIL, User-Specified Nominal Capacity [W], 1468.79671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26476
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.29515E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_53_Z351_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.23612
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z351_REHEATCOIL, User-Specified Nominal Capacity [W], 1270.83701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.29483
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.25897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_53_Z352_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 20.71726
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z352_REHEATCOIL, User-Specified Nominal Capacity [W], 6215.17878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.33535E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.86707E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_53_Z353_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.49366
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z353_REHEATCOIL, User-Specified Nominal Capacity [W], 448.09685
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.47492E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.29498E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_53_Z354_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.03599
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z354_REHEATCOIL, User-Specified Nominal Capacity [W], 310.79613
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.39932E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_54_Z355_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.71946
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z355_REHEATCOIL, User-Specified Nominal Capacity [W], 2015.83680
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.02736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_54_Z356_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42189
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z356_REHEATCOIL, User-Specified Nominal Capacity [W], 726.56635
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.86946E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_54_Z357_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.89557
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z357_REHEATCOIL, User-Specified Nominal Capacity [W], 1168.67005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.44189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_54_Z358_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.07023
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z358_REHEATCOIL, User-Specified Nominal Capacity [W], 11721.06837
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.99814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.79963E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_54_Z359_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.43970
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z359_REHEATCOIL, User-Specified Nominal Capacity [W], 431.91062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24046
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.80918E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_54_Z360_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84735
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z360_REHEATCOIL, User-Specified Nominal Capacity [W], 1154.20379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32647
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.52937E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_55_Z361_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.22350
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z361_REHEATCOIL, User-Specified Nominal Capacity [W], 1567.04902
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17417
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48331E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_55_Z362_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.78665
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_55_Z362_REHEATCOIL, User-Specified Nominal Capacity [W], 835.99425
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38570
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.71407E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_55_Z363_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.17126
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_55_Z363_REHEATCOIL, User-Specified Nominal Capacity [W], 1851.37779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.39454
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47891
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_55_Z364_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.31265
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z364_REHEATCOIL, User-Specified Nominal Capacity [W], 11493.79617
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.20083E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_55_Z365_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.56066
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z365_REHEATCOIL, User-Specified Nominal Capacity [W], 768.19879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.22459E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.24492E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_55_Z366_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.99593
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z366_REHEATCOIL, User-Specified Nominal Capacity [W], 298.78037
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.56380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11276
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_56_Z367_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.02081
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z367_REHEATCOIL, User-Specified Nominal Capacity [W], 2706.24203
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28051
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.61015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_56_Z368_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.48812
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z368_REHEATCOIL, User-Specified Nominal Capacity [W], 1346.43597
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29677
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.93547E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_56_Z369_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74837
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z369_REHEATCOIL, User-Specified Nominal Capacity [W], 1424.51238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.72873E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_56_Z370_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.18298
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z370_REHEATCOIL, User-Specified Nominal Capacity [W], 1854.89471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.05463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_56_Z371_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.87407
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z371_REHEATCOIL, User-Specified Nominal Capacity [W], 5062.22075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.24215E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_56_Z372_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.39372
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z372_REHEATCOIL, User-Specified Nominal Capacity [W], 1018.11575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.86124E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_56_Z373_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.28899
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z373_REHEATCOIL, User-Specified Nominal Capacity [W], 686.69779
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.59615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11923
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_57_Z374_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.53843
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z374_REHEATCOIL, User-Specified Nominal Capacity [W], 2861.52828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17723
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.54452E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_57_Z375_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.83562
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z375_REHEATCOIL, User-Specified Nominal Capacity [W], 850.68510
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25590
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.11801E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_57_Z376_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.09441
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z376_REHEATCOIL, User-Specified Nominal Capacity [W], 1228.32312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.24955
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_57_Z377_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.99279
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_57_Z377_REHEATCOIL, User-Specified Nominal Capacity [W], 10797.83721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.11418E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.82284E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_57_Z378_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45827
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z378_REHEATCOIL, User-Specified Nominal Capacity [W], 437.48073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06106E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_57_Z379_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.24885
 Component Sizing Information, Coil:Heating:Electric, STORAGE_57_Z379_REHEATCOIL, User-Specified Nominal Capacity [W], 974.65398
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41191
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.23823E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_58_Z380_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.59058
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z380_REHEATCOIL, User-Specified Nominal Capacity [W], 1977.17475
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.32469E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_58_Z381_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45975
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z381_REHEATCOIL, User-Specified Nominal Capacity [W], 1037.92466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.65133E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_58_Z382_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.52107
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z382_REHEATCOIL, User-Specified Nominal Capacity [W], 1356.31967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16231
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.24617E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_58_Z383_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.59694
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z383_REHEATCOIL, User-Specified Nominal Capacity [W], 779.08133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.21973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_58_Z384_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.51565
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z384_REHEATCOIL, User-Specified Nominal Capacity [W], 10654.69420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.95640E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_58_Z385_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.36512
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z385_REHEATCOIL, User-Specified Nominal Capacity [W], 709.53599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.61458E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_58_Z386_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.09166
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z386_REHEATCOIL, User-Specified Nominal Capacity [W], 627.49870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.82171E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_59_Z387_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.05737
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z387_REHEATCOIL, User-Specified Nominal Capacity [W], 2117.21073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33988
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.79769E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_59_Z388_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.43815
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z388_REHEATCOIL, User-Specified Nominal Capacity [W], 1631.44567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21571
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.31420E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_59_Z389_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.45136
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z389_REHEATCOIL, User-Specified Nominal Capacity [W], 1035.40829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.77619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_59_Z390_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.22096
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z390_REHEATCOIL, User-Specified Nominal Capacity [W], 1866.28677
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.31370
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.26274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_59_Z391_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 21.01927
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_59_Z391_REHEATCOIL, User-Specified Nominal Capacity [W], 6305.78090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14736
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.94715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_59_Z392_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.35772
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z392_REHEATCOIL, User-Specified Nominal Capacity [W], 707.31701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.00897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_59_Z393_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.40718
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z393_REHEATCOIL, User-Specified Nominal Capacity [W], 722.15250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.92522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_60_Z394_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.80358
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z394_REHEATCOIL, User-Specified Nominal Capacity [W], 4441.07275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.29639E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_60_Z395_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.63711
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z395_REHEATCOIL, User-Specified Nominal Capacity [W], 1991.13365
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.32684E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_60_Z396_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.86147
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z396_REHEATCOIL, User-Specified Nominal Capacity [W], 558.44159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.11970E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_60_Z397_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.89576
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z397_REHEATCOIL, User-Specified Nominal Capacity [W], 1468.72698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.41657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_60_Z398_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.66517
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z398_REHEATCOIL, User-Specified Nominal Capacity [W], 11599.55121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.40496E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_60_Z399_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.52396
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z399_REHEATCOIL, User-Specified Nominal Capacity [W], 1057.18924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15684
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.13689E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_60_Z400_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.50951
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z400_REHEATCOIL, User-Specified Nominal Capacity [W], 752.85415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43519
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.70386E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_61_Z401_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.96309
 Component Sizing Information, Coil:Heating:Electric, LOBBY_61_Z401_REHEATCOIL, User-Specified Nominal Capacity [W], 2088.92709
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.40725E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_61_Z402_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.52580
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z402_REHEATCOIL, User-Specified Nominal Capacity [W], 2257.73941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.96558E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_61_Z403_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.37246
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z403_REHEATCOIL, User-Specified Nominal Capacity [W], 1911.73824
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.46913E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_61_Z404_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.57531
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_61_Z404_REHEATCOIL, User-Specified Nominal Capacity [W], 2272.59217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16144
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_61_Z405_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.91547
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z405_REHEATCOIL, User-Specified Nominal Capacity [W], 3874.64046
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.37477E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_61_Z406_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.89982
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z406_REHEATCOIL, User-Specified Nominal Capacity [W], 569.94514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.73584E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_61_Z407_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.18868
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z407_REHEATCOIL, User-Specified Nominal Capacity [W], 656.60269
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_62_Z408_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.73237
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z408_REHEATCOIL, User-Specified Nominal Capacity [W], 3219.71075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37137
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.42741E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_62_Z409_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.94193
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z409_REHEATCOIL, User-Specified Nominal Capacity [W], 1782.57794
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.36580E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_62_Z410_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49264
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z410_REHEATCOIL, User-Specified Nominal Capacity [W], 1047.79136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.61283E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_62_Z411_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.49026
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z411_REHEATCOIL, User-Specified Nominal Capacity [W], 1347.07838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.16411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_62_Z412_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.62573
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z412_REHEATCOIL, User-Specified Nominal Capacity [W], 5587.71807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19551
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.91021E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_62_Z413_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.12817
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z413_REHEATCOIL, User-Specified Nominal Capacity [W], 938.44982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.99593E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_62_Z414_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.99675
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z414_REHEATCOIL, User-Specified Nominal Capacity [W], 1199.02391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.21261E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_63_Z415_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.77009
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z415_REHEATCOIL, User-Specified Nominal Capacity [W], 1731.02615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.25836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_63_Z416_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.40669
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z416_REHEATCOIL, User-Specified Nominal Capacity [W], 2222.00670
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.60158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_63_Z417_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.62535
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z417_REHEATCOIL, User-Specified Nominal Capacity [W], 2887.60557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.48773E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_63_Z418_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.79018
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z418_REHEATCOIL, User-Specified Nominal Capacity [W], 837.05528
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17205
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.44100E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_63_Z419_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75280
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z419_REHEATCOIL, User-Specified Nominal Capacity [W], 825.84062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_64_Z420_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.92346
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z420_REHEATCOIL, User-Specified Nominal Capacity [W], 3577.03829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27102
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.42044E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_64_Z421_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33635
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z421_REHEATCOIL, User-Specified Nominal Capacity [W], 1300.90493
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38750E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_64_Z422_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.71000
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z422_REHEATCOIL, User-Specified Nominal Capacity [W], 813.00107
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.88510E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_64_Z423_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.10808
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z423_REHEATCOIL, User-Specified Nominal Capacity [W], 2132.42513
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_64_Z424_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.86530
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z424_REHEATCOIL, User-Specified Nominal Capacity [W], 3559.59049
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18252
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.65048E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_64_Z425_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.92039
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z425_REHEATCOIL, User-Specified Nominal Capacity [W], 876.11628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13985
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.79705E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_64_Z426_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.23764
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z426_REHEATCOIL, User-Specified Nominal Capacity [W], 671.29191
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.72349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14470
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_65_Z427_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.57590
 Component Sizing Information, Coil:Heating:Electric, LOBBY_65_Z427_REHEATCOIL, User-Specified Nominal Capacity [W], 3472.76941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34101
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.82011E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_65_Z428_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.45609
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z428_REHEATCOIL, User-Specified Nominal Capacity [W], 1636.82697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.16866E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_65_Z429_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.53493
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z429_REHEATCOIL, User-Specified Nominal Capacity [W], 760.47948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.30416
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.08310E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_65_Z430_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.86648
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z430_REHEATCOIL, User-Specified Nominal Capacity [W], 1459.94413
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_65_Z431_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.87965
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z431_REHEATCOIL, User-Specified Nominal Capacity [W], 2663.89606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24569
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.91390E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_65_Z432_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.93112
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_65_Z432_REHEATCOIL, User-Specified Nominal Capacity [W], 1179.33504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.28523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.70461E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_66_Z433_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.56369
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z433_REHEATCOIL, User-Specified Nominal Capacity [W], 1369.10677
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.41741E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_66_Z434_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73393
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z434_REHEATCOIL, User-Specified Nominal Capacity [W], 820.17947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.41459E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_66_Z435_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.33167
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z435_REHEATCOIL, User-Specified Nominal Capacity [W], 1299.50050
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.44338E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_66_Z436_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75471
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z436_REHEATCOIL, User-Specified Nominal Capacity [W], 826.41179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.14161
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.42832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_66_Z437_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.26575
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z437_REHEATCOIL, User-Specified Nominal Capacity [W], 10279.72374
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.14539E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_66_Z438_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.31632
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z438_REHEATCOIL, User-Specified Nominal Capacity [W], 994.89465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.42346E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_66_Z439_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.93877
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z439_REHEATCOIL, User-Specified Nominal Capacity [W], 581.63063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47864
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.57290E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_67_Z440_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.65832
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z440_REHEATCOIL, User-Specified Nominal Capacity [W], 2297.49500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.76378E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_67_Z441_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.01103
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z441_REHEATCOIL, User-Specified Nominal Capacity [W], 2103.30831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.60807E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_67_Z442_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.88646
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_67_Z442_REHEATCOIL, User-Specified Nominal Capacity [W], 865.93657
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.20191E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_67_Z443_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.96152
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z443_REHEATCOIL, User-Specified Nominal Capacity [W], 1488.45743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.14878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22976
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_67_Z444_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 18.38049
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z444_REHEATCOIL, User-Specified Nominal Capacity [W], 5514.14827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.30473E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_67_Z445_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.84379
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z445_REHEATCOIL, User-Specified Nominal Capacity [W], 553.13618
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.29309E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_67_Z446_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.83447
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z446_REHEATCOIL, User-Specified Nominal Capacity [W], 550.34230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_68_Z447_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.06262
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z447_REHEATCOIL, User-Specified Nominal Capacity [W], 3618.78520
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.20801E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_68_Z448_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.36641
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_68_Z448_REHEATCOIL, User-Specified Nominal Capacity [W], 1009.92345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10162
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.03242E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_68_Z449_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.62593
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z449_REHEATCOIL, User-Specified Nominal Capacity [W], 487.78024
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.28019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.45604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_68_Z450_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 36.48306
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z450_REHEATCOIL, User-Specified Nominal Capacity [W], 10944.91786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13159
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.63183E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_68_Z451_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.10547
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z451_REHEATCOIL, User-Specified Nominal Capacity [W], 631.64026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14010
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.80196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_68_Z452_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.24157
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z452_REHEATCOIL, User-Specified Nominal Capacity [W], 672.47025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_69_Z453_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.49150
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z453_REHEATCOIL, User-Specified Nominal Capacity [W], 3447.45013
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.36617E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_69_Z454_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.29294
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z454_REHEATCOIL, User-Specified Nominal Capacity [W], 1287.88135
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18588
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.71751E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99982E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_69_Z455_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.97401
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_69_Z455_REHEATCOIL, User-Specified Nominal Capacity [W], 892.20240
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.25453E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_69_Z456_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.40363
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z456_REHEATCOIL, User-Specified Nominal Capacity [W], 1021.08789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.89733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37947
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_69_Z457_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.35725
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z457_REHEATCOIL, User-Specified Nominal Capacity [W], 9107.17586
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.50793E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_69_Z458_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.60634
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_69_Z458_REHEATCOIL, User-Specified Nominal Capacity [W], 1081.90211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.47417E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_69_Z459_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.57934
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z459_REHEATCOIL, User-Specified Nominal Capacity [W], 1073.80193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_70_Z460_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.51141
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z460_REHEATCOIL, User-Specified Nominal Capacity [W], 4653.42342
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.35158E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_70_Z461_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.08127
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z461_REHEATCOIL, User-Specified Nominal Capacity [W], 1524.38031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31400
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.27990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_70_Z462_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.02392
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z462_REHEATCOIL, User-Specified Nominal Capacity [W], 1507.17632
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.30548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_70_Z463_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.44439
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_70_Z463_REHEATCOIL, User-Specified Nominal Capacity [W], 2233.31602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.87071
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37414
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_70_Z464_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 29.93132
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_70_Z464_REHEATCOIL, User-Specified Nominal Capacity [W], 8979.39741
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12349
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.46972E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_70_Z465_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.97578
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z465_REHEATCOIL, User-Specified Nominal Capacity [W], 592.73320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15941
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.18828E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_70_Z466_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.55063
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z466_REHEATCOIL, User-Specified Nominal Capacity [W], 765.18791
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50774
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_71_Z467_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.12384
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z467_REHEATCOIL, User-Specified Nominal Capacity [W], 2437.15295
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.44700E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_71_Z468_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.75760
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z468_REHEATCOIL, User-Specified Nominal Capacity [W], 827.28058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.33723E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_71_Z469_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.66978
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z469_REHEATCOIL, User-Specified Nominal Capacity [W], 800.93478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.59680E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_71_Z470_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.07744
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z470_REHEATCOIL, User-Specified Nominal Capacity [W], 623.23130
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.36706
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47341
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_71_Z471_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.87299
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_71_Z471_REHEATCOIL, User-Specified Nominal Capacity [W], 11361.89766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.99343E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_71_Z472_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.39475
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z472_REHEATCOIL, User-Specified Nominal Capacity [W], 718.42397
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22468
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.49361E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_71_Z473_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59489
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z473_REHEATCOIL, User-Specified Nominal Capacity [W], 1078.46607
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.66608
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_72_Z474_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.65729
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z474_REHEATCOIL, User-Specified Nominal Capacity [W], 3197.18796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.10016E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_72_Z475_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28013
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z475_REHEATCOIL, User-Specified Nominal Capacity [W], 984.03843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25936
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.18713E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_72_Z476_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.14970
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z476_REHEATCOIL, User-Specified Nominal Capacity [W], 1244.91090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.28110E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_72_Z477_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.42488
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z477_REHEATCOIL, User-Specified Nominal Capacity [W], 1027.46459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.40522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48104
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_72_Z478_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.48358
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z478_REHEATCOIL, User-Specified Nominal Capacity [W], 11545.07259
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18192
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.63832E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_72_Z479_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.91066
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z479_REHEATCOIL, User-Specified Nominal Capacity [W], 873.19721
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.90666
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_73_Z480_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.50655
 Component Sizing Information, Coil:Heating:Electric, LOBBY_73_Z480_REHEATCOIL, User-Specified Nominal Capacity [W], 4351.96512
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.31698E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_73_Z481_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.05359
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z481_REHEATCOIL, User-Specified Nominal Capacity [W], 1516.07600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15434
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.08681E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_73_Z482_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46945
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z482_REHEATCOIL, User-Specified Nominal Capacity [W], 740.83415
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.68385E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_73_Z483_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.14708
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z483_REHEATCOIL, User-Specified Nominal Capacity [W], 644.12354
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.58616
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31723
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_73_Z484_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.37848
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z484_REHEATCOIL, User-Specified Nominal Capacity [W], 7613.54542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.81800E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_73_Z485_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.85440
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z485_REHEATCOIL, User-Specified Nominal Capacity [W], 1156.31925
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.10911E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_73_Z486_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28729
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z486_REHEATCOIL, User-Specified Nominal Capacity [W], 986.18703
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.81119
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_74_Z487_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.97905
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z487_REHEATCOIL, User-Specified Nominal Capacity [W], 3893.71414
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42851
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.57015E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_74_Z488_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.85612
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z488_REHEATCOIL, User-Specified Nominal Capacity [W], 2056.83675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18990
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.79810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_74_Z489_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.03848
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z489_REHEATCOIL, User-Specified Nominal Capacity [W], 911.54345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22492
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.49832E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_74_Z490_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.59865
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z490_REHEATCOIL, User-Specified Nominal Capacity [W], 1079.59572
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.55781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31156
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_74_Z491_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.92496
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z491_REHEATCOIL, User-Specified Nominal Capacity [W], 7477.48676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.77318E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_74_Z492_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.21855
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z492_REHEATCOIL, User-Specified Nominal Capacity [W], 665.56396
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.47217E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.69443E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99972E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_74_Z493_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.35555
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z493_REHEATCOIL, User-Specified Nominal Capacity [W], 406.66440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_75_Z494_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.04439
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z494_REHEATCOIL, User-Specified Nominal Capacity [W], 3013.31800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19515
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.90302E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_75_Z495_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.12242
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z495_REHEATCOIL, User-Specified Nominal Capacity [W], 936.72547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06523E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_75_Z496_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65218
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z496_REHEATCOIL, User-Specified Nominal Capacity [W], 1695.65543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36695
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.33906E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_75_Z497_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.87125
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z497_REHEATCOIL, User-Specified Nominal Capacity [W], 1761.37358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15277
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_75_Z498_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.22158
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z498_REHEATCOIL, User-Specified Nominal Capacity [W], 3666.47540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21452
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.29044E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_75_Z499_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.43235
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z499_REHEATCOIL, User-Specified Nominal Capacity [W], 1029.70442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.89990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_75_Z500_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.91992
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z500_REHEATCOIL, User-Specified Nominal Capacity [W], 1175.97536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.62138
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_76_Z501_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.94211
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z501_REHEATCOIL, User-Specified Nominal Capacity [W], 2982.63405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40248
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.04960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_76_Z502_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.43968
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z502_REHEATCOIL, User-Specified Nominal Capacity [W], 1931.90507
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20327
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.06534E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_76_Z503_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.25227
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_76_Z503_REHEATCOIL, User-Specified Nominal Capacity [W], 975.68069
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.11634E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_76_Z504_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.69307
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z504_REHEATCOIL, User-Specified Nominal Capacity [W], 1707.92189
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.43171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_76_Z505_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.90741
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z505_REHEATCOIL, User-Specified Nominal Capacity [W], 6872.22427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.18435E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63687E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00003E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_76_Z506_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30950
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z506_REHEATCOIL, User-Specified Nominal Capacity [W], 392.84863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_77_Z507_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.44130
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z507_REHEATCOIL, User-Specified Nominal Capacity [W], 3432.38901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47307
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.46133E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_77_Z508_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.56906
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_77_Z508_REHEATCOIL, User-Specified Nominal Capacity [W], 2270.71841
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.26616E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_77_Z509_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.21293
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z509_REHEATCOIL, User-Specified Nominal Capacity [W], 1263.87928
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.52873E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_77_Z510_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.62298
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z510_REHEATCOIL, User-Specified Nominal Capacity [W], 2286.89463
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.92727
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38545
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_77_Z511_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.83628
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_77_Z511_REHEATCOIL, User-Specified Nominal Capacity [W], 9250.88357
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.10182E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_77_Z512_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28146
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z512_REHEATCOIL, User-Specified Nominal Capacity [W], 984.43716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.83280E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.36656E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99986E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_77_Z513_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.09325
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z513_REHEATCOIL, User-Specified Nominal Capacity [W], 327.97432
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.64157
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12831
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_78_Z514_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.26516
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z514_REHEATCOIL, User-Specified Nominal Capacity [W], 3079.54780
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.00498E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_78_Z515_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.20398
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z515_REHEATCOIL, User-Specified Nominal Capacity [W], 2161.19407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60909E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_78_Z516_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08727
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z516_REHEATCOIL, User-Specified Nominal Capacity [W], 626.18099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.57785E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_78_Z517_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.66228
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z517_REHEATCOIL, User-Specified Nominal Capacity [W], 1098.68380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.24260
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_78_Z518_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 19.88156
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z518_REHEATCOIL, User-Specified Nominal Capacity [W], 5964.46816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11019
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.20378E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_78_Z519_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76303
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z519_REHEATCOIL, User-Specified Nominal Capacity [W], 528.90818
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.88103E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_78_Z520_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.10482
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z520_REHEATCOIL, User-Specified Nominal Capacity [W], 931.44658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41266
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.25324E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_79_Z521_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.60260
 Component Sizing Information, Coil:Heating:Electric, LOBBY_79_Z521_REHEATCOIL, User-Specified Nominal Capacity [W], 1980.77876
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43244
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.64890E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_79_Z522_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.91912
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z522_REHEATCOIL, User-Specified Nominal Capacity [W], 2075.73542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.39456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_79_Z523_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.71565
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_79_Z523_REHEATCOIL, User-Specified Nominal Capacity [W], 814.69504
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.03326
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.20665
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_79_Z524_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 16.53215
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z524_REHEATCOIL, User-Specified Nominal Capacity [W], 4959.64589
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19677
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.93537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_79_Z525_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.14830
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z525_REHEATCOIL, User-Specified Nominal Capacity [W], 944.48979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23495
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.69897E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_79_Z526_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.75918
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z526_REHEATCOIL, User-Specified Nominal Capacity [W], 1127.75265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96834
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19367
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_80_Z527_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.49344
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z527_REHEATCOIL, User-Specified Nominal Capacity [W], 4648.03061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.81268E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_80_Z528_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.25015
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z528_REHEATCOIL, User-Specified Nominal Capacity [W], 1875.04433
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10937
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.18735E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_80_Z529_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.74988
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z529_REHEATCOIL, User-Specified Nominal Capacity [W], 524.96371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14848
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.96967E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_80_Z530_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.37574
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z530_REHEATCOIL, User-Specified Nominal Capacity [W], 712.72114
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.20931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44186
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_80_Z531_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.34898
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z531_REHEATCOIL, User-Specified Nominal Capacity [W], 10604.69542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17026
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.40529E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_80_Z532_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.72423
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z532_REHEATCOIL, User-Specified Nominal Capacity [W], 817.26881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.28724E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_80_Z533_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.82979
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z533_REHEATCOIL, User-Specified Nominal Capacity [W], 548.93844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.96716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.19343
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_81_Z534_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 15.47449
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z534_REHEATCOIL, User-Specified Nominal Capacity [W], 4642.34819
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.80076E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_81_Z535_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84061
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z535_REHEATCOIL, User-Specified Nominal Capacity [W], 1152.18296
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33194
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.63879E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_81_Z536_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.31103
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_81_Z536_REHEATCOIL, User-Specified Nominal Capacity [W], 1593.30943
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.31190E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_81_Z537_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.44952
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_81_Z537_REHEATCOIL, User-Specified Nominal Capacity [W], 2234.85611
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.50306
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.10061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_81_Z538_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 8.04901
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z538_REHEATCOIL, User-Specified Nominal Capacity [W], 2414.70167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13261
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.65217E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
