 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_81_Z539_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.12174
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z539_REHEATCOIL, User-Specified Nominal Capacity [W], 636.52099
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12668
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.53352E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_81_Z540_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.02682
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z540_REHEATCOIL, User-Specified Nominal Capacity [W], 608.04536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99988E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_82_Z541_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.79903
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z541_REHEATCOIL, User-Specified Nominal Capacity [W], 3239.71028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.53810E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_82_Z542_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.23048
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z542_REHEATCOIL, User-Specified Nominal Capacity [W], 1569.14442
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.21152E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_82_Z543_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.76921
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z543_REHEATCOIL, User-Specified Nominal Capacity [W], 530.76429
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.02728E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_82_Z544_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.62183
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_82_Z544_REHEATCOIL, User-Specified Nominal Capacity [W], 1686.54770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10595
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.11891E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_82_Z545_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.69513
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z545_REHEATCOIL, User-Specified Nominal Capacity [W], 508.53802
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.01651E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.40330E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_82_Z546_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.12264
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z546_REHEATCOIL, User-Specified Nominal Capacity [W], 336.79270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.68879
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13776
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_83_Z547_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.02070
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z547_REHEATCOIL, User-Specified Nominal Capacity [W], 3306.21103
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36888
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.37770E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_83_Z548_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.90216
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_83_Z548_REHEATCOIL, User-Specified Nominal Capacity [W], 1770.64788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16230
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.24594E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_83_Z549_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.59675
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_83_Z549_REHEATCOIL, User-Specified Nominal Capacity [W], 779.02605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14646
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.92929E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_83_Z550_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.34343
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_83_Z550_REHEATCOIL, User-Specified Nominal Capacity [W], 703.02882
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.36436
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.47287
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_83_Z551_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 37.82976
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_83_Z551_REHEATCOIL, User-Specified Nominal Capacity [W], 11348.92743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20843
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.16869E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_83_Z552_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.33495
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_83_Z552_REHEATCOIL, User-Specified Nominal Capacity [W], 1000.48516
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.96993E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_84_Z553_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.77594
 Component Sizing Information, Coil:Heating:Electric, LOBBY_84_Z553_REHEATCOIL, User-Specified Nominal Capacity [W], 1432.78225
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16927
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.38532E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_84_Z554_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.70825
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_84_Z554_REHEATCOIL, User-Specified Nominal Capacity [W], 812.47637
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.08241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_84_Z555_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.46593
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_84_Z555_REHEATCOIL, User-Specified Nominal Capacity [W], 739.77830
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.18073E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99981E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_84_Z556_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.54458
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_84_Z556_REHEATCOIL, User-Specified Nominal Capacity [W], 763.37427
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.45022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_84_Z557_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 23.20354
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_84_Z557_REHEATCOIL, User-Specified Nominal Capacity [W], 6961.06211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.43536E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_84_Z558_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.54829
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_84_Z558_REHEATCOIL, User-Specified Nominal Capacity [W], 1064.48605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.42476E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_84_Z559_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.73981
 Component Sizing Information, Coil:Heating:Electric, STORAGE_84_Z559_REHEATCOIL, User-Specified Nominal Capacity [W], 821.94281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.67489
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.13498
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_85_Z560_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 10.79830
 Component Sizing Information, Coil:Heating:Electric, LOBBY_85_Z560_REHEATCOIL, User-Specified Nominal Capacity [W], 3239.48855
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.70796E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_85_Z561_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.16637
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_85_Z561_REHEATCOIL, User-Specified Nominal Capacity [W], 1849.91030
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.27036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.40721E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_85_Z562_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.32577
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_85_Z562_REHEATCOIL, User-Specified Nominal Capacity [W], 1297.73018
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.46736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_85_Z563_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.77389
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_85_Z563_REHEATCOIL, User-Specified Nominal Capacity [W], 2032.16754
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.90664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38133
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_85_Z564_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.50626
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_85_Z564_REHEATCOIL, User-Specified Nominal Capacity [W], 9151.87737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.36311E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_85_Z565_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.69049
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_85_Z565_REHEATCOIL, User-Specified Nominal Capacity [W], 807.14603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.59895E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.31979E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_85_Z566_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.05583
 Component Sizing Information, Coil:Heating:Electric, STORAGE_85_Z566_REHEATCOIL, User-Specified Nominal Capacity [W], 316.74963
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.82487E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_86_Z567_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.45989
 Component Sizing Information, Coil:Heating:Electric, LOBBY_86_Z567_REHEATCOIL, User-Specified Nominal Capacity [W], 1637.96796
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47501
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.50030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_86_Z568_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.60024
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_86_Z568_REHEATCOIL, User-Specified Nominal Capacity [W], 2280.07139
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.00766E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_86_Z569_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.40613
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_86_Z569_REHEATCOIL, User-Specified Nominal Capacity [W], 721.83903
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42122
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.42433E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_86_Z570_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.73946
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_86_Z570_REHEATCOIL, User-Specified Nominal Capacity [W], 2021.83886
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.40789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_86_Z571_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.52620
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_86_Z571_REHEATCOIL, User-Specified Nominal Capacity [W], 6757.85852
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.75025E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_86_Z572_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.00020
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_86_Z572_REHEATCOIL, User-Specified Nominal Capacity [W], 900.06055
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.39356E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.07871E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99976E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_86_Z573_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.86297
 Component Sizing Information, Coil:Heating:Electric, STORAGE_86_Z573_REHEATCOIL, User-Specified Nominal Capacity [W], 258.89096
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.75579
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_87_Z574_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.09268
 Component Sizing Information, Coil:Heating:Electric, LOBBY_87_Z574_REHEATCOIL, User-Specified Nominal Capacity [W], 3627.80392
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34423
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.88452E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_87_Z575_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.50761
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_87_Z575_REHEATCOIL, User-Specified Nominal Capacity [W], 1652.28391
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.23542E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99992E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_87_Z576_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.78834
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_87_Z576_REHEATCOIL, User-Specified Nominal Capacity [W], 1736.50062
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.47562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.51232E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_87_Z577_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.60986
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z577_REHEATCOIL, User-Specified Nominal Capacity [W], 2282.95701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.46182
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.49236
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_87_Z578_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.38907
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_87_Z578_REHEATCOIL, User-Specified Nominal Capacity [W], 11816.72080
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.11228
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.24558E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99975E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_87_Z579_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.79646
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_87_Z579_REHEATCOIL, User-Specified Nominal Capacity [W], 538.93859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 5.38014E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.07603E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_87_Z580_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 0.86082
 Component Sizing Information, Coil:Heating:Electric, STORAGE_87_Z580_REHEATCOIL, User-Specified Nominal Capacity [W], 258.24664
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71873
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14375
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_88_Z581_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.49963
 Component Sizing Information, Coil:Heating:Electric, LOBBY_88_Z581_REHEATCOIL, User-Specified Nominal Capacity [W], 3449.88883
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.32303E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_88_Z582_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.25842
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_88_Z582_REHEATCOIL, User-Specified Nominal Capacity [W], 1277.52698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13094
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.61875E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_88_Z583_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.09500
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z583_REHEATCOIL, User-Specified Nominal Capacity [W], 628.50116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.91961E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_88_Z584_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.93569
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_88_Z584_REHEATCOIL, User-Specified Nominal Capacity [W], 1180.70748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.42634
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_88_Z585_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 22.82146
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_88_Z585_REHEATCOIL, User-Specified Nominal Capacity [W], 6846.43662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.21364E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_88_Z586_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.37091
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_88_Z586_REHEATCOIL, User-Specified Nominal Capacity [W], 1011.27282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.02471E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_88_Z587_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.21977
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z587_REHEATCOIL, User-Specified Nominal Capacity [W], 965.93001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76893
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_89_Z588_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.30285
 Component Sizing Information, Coil:Heating:Electric, LOBBY_89_Z588_REHEATCOIL, User-Specified Nominal Capacity [W], 3690.85577
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.48422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.68441E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_89_Z589_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.74753
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_89_Z589_REHEATCOIL, User-Specified Nominal Capacity [W], 2324.25866
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13077
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.61548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_89_Z590_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.09238
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_89_Z590_REHEATCOIL, User-Specified Nominal Capacity [W], 627.71474
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.46658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.33160E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_89_Z591_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.46528
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_89_Z591_REHEATCOIL, User-Specified Nominal Capacity [W], 2239.58350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.85390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_89_Z592_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.66248
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_89_Z592_REHEATCOIL, User-Specified Nominal Capacity [W], 4098.74273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.81976E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.96395E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_89_Z593_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.57116
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_89_Z593_REHEATCOIL, User-Specified Nominal Capacity [W], 471.34838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18576
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.71524E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_89_Z594_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.97219
 Component Sizing Information, Coil:Heating:Electric, STORAGE_89_Z594_REHEATCOIL, User-Specified Nominal Capacity [W], 891.65701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.57006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.11401
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_90_Z595_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 9.12101
 Component Sizing Information, Coil:Heating:Electric, LOBBY_90_Z595_REHEATCOIL, User-Specified Nominal Capacity [W], 2736.30268
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.50999E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_90_Z596_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.20799
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_90_Z596_REHEATCOIL, User-Specified Nominal Capacity [W], 1562.39662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10600
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.11992E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_90_Z597_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.69594
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_90_Z597_REHEATCOIL, User-Specified Nominal Capacity [W], 508.78068
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.06894E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_90_Z598_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.65515
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_90_Z598_REHEATCOIL, User-Specified Nominal Capacity [W], 1696.54441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.18450
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43690
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_90_Z599_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 34.95196
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_90_Z599_REHEATCOIL, User-Specified Nominal Capacity [W], 10485.58858
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.12295E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_90_Z600_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.49836
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_90_Z600_REHEATCOIL, User-Specified Nominal Capacity [W], 749.50832
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.93469E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_90_Z601_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.34775
 Component Sizing Information, Coil:Heating:Electric, STORAGE_90_Z601_REHEATCOIL, User-Specified Nominal Capacity [W], 704.32499
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38946
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.78922E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_91_Z602_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.23138
 Component Sizing Information, Coil:Heating:Electric, LOBBY_91_Z602_REHEATCOIL, User-Specified Nominal Capacity [W], 1869.41385
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.80557E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_91_Z603_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.04446
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_91_Z603_REHEATCOIL, User-Specified Nominal Capacity [W], 2113.33730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38534
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.70671E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_91_Z604_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.16537
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z604_REHEATCOIL, User-Specified Nominal Capacity [W], 1849.61016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.21875
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.37498E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_91_Z605_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.49999
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_91_Z605_REHEATCOIL, User-Specified Nominal Capacity [W], 1049.99612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.66678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33336
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_91_Z606_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.66856
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_91_Z606_REHEATCOIL, User-Specified Nominal Capacity [W], 8000.56767
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20100
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.01993E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99984E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_91_Z607_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.21594
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_91_Z607_REHEATCOIL, User-Specified Nominal Capacity [W], 964.78235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.40464E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.88093E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_91_Z608_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.50474
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z608_REHEATCOIL, User-Specified Nominal Capacity [W], 451.42250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.37060E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99987E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_92_Z609_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.29648
 Component Sizing Information, Coil:Heating:Electric, LOBBY_92_Z609_REHEATCOIL, User-Specified Nominal Capacity [W], 1288.94282
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36916
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.38326E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_92_Z610_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.90661
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_92_Z610_REHEATCOIL, User-Specified Nominal Capacity [W], 1771.98179
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15991
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.19820E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_92_Z611_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.55856
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_92_Z611_REHEATCOIL, User-Specified Nominal Capacity [W], 767.56899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10458
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.09153E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_92_Z612_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.67322
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_92_Z612_REHEATCOIL, User-Specified Nominal Capacity [W], 501.96732
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14702
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.94041E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_92_Z613_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.35233
 Component Sizing Information, Coil:Heating:Electric, STORAGE_92_Z613_REHEATCOIL, User-Specified Nominal Capacity [W], 705.69919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.05836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_93_Z614_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.04669
 Component Sizing Information, Coil:Heating:Electric, LOBBY_93_Z614_REHEATCOIL, User-Specified Nominal Capacity [W], 1214.00638
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26840
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.36792E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99997E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_93_Z615_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.29434
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_93_Z615_REHEATCOIL, User-Specified Nominal Capacity [W], 1288.30174
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.44562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.91241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_93_Z616_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.12993
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_93_Z616_REHEATCOIL, User-Specified Nominal Capacity [W], 2138.97789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.74063
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.34813
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_93_Z617_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 27.85002
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_93_Z617_REHEATCOIL, User-Specified Nominal Capacity [W], 8355.00698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.83341E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_93_Z618_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.86673
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_93_Z618_REHEATCOIL, User-Specified Nominal Capacity [W], 1160.01799
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.22171E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_93_Z619_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.57737
 Component Sizing Information, Coil:Heating:Electric, STORAGE_93_Z619_REHEATCOIL, User-Specified Nominal Capacity [W], 773.21006
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.82263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16453
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_94_Z620_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.16202
 Component Sizing Information, Coil:Heating:Electric, LOBBY_94_Z620_REHEATCOIL, User-Specified Nominal Capacity [W], 3948.60460
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29626
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.92521E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_94_Z621_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.74017
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_94_Z621_REHEATCOIL, User-Specified Nominal Capacity [W], 1422.05118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.29359
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.87170E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_94_Z622_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.69736
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_94_Z622_REHEATCOIL, User-Specified Nominal Capacity [W], 1409.20813
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22839
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.56777E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_94_Z623_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.65422
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_94_Z623_REHEATCOIL, User-Specified Nominal Capacity [W], 1096.26598
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.92390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.38478
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_94_Z624_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.78232
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_94_Z624_REHEATCOIL, User-Specified Nominal Capacity [W], 9234.69662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24899
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.97975E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_94_Z625_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.98380
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_94_Z625_REHEATCOIL, User-Specified Nominal Capacity [W], 1195.14075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.89411E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_94_Z626_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31529
 Component Sizing Information, Coil:Heating:Electric, STORAGE_94_Z626_REHEATCOIL, User-Specified Nominal Capacity [W], 694.58698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.85657E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_95_Z627_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.28526
 Component Sizing Information, Coil:Heating:Electric, LOBBY_95_Z627_REHEATCOIL, User-Specified Nominal Capacity [W], 1885.57798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.37782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.55646E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_95_Z628_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.04517
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_95_Z628_REHEATCOIL, User-Specified Nominal Capacity [W], 1813.55143
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.60616E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_95_Z629_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.08493
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_95_Z629_REHEATCOIL, User-Specified Nominal Capacity [W], 1825.47907
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.17418E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_95_Z630_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.53935
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_95_Z630_REHEATCOIL, User-Specified Nominal Capacity [W], 1961.80368
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.19403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_95_Z631_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.10449
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_95_Z631_REHEATCOIL, User-Specified Nominal Capacity [W], 10531.34705
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.25711E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_95_Z632_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.60569
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_95_Z632_REHEATCOIL, User-Specified Nominal Capacity [W], 781.70640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16183
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.23659E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_95_Z633_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.58928
 Component Sizing Information, Coil:Heating:Electric, STORAGE_95_Z633_REHEATCOIL, User-Specified Nominal Capacity [W], 776.78274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80420
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16084
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_96_Z634_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.86723
 Component Sizing Information, Coil:Heating:Electric, LOBBY_96_Z634_REHEATCOIL, User-Specified Nominal Capacity [W], 3860.16837
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35729
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.14573E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_96_Z635_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.71659
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_96_Z635_REHEATCOIL, User-Specified Nominal Capacity [W], 1714.97563
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26857
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.37136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_96_Z636_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.29709
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_96_Z636_REHEATCOIL, User-Specified Nominal Capacity [W], 1289.12587
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.76163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15233
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_96_Z637_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.18602
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_96_Z637_REHEATCOIL, User-Specified Nominal Capacity [W], 3655.80715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.38435E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.87687E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_96_Z638_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.50150
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_96_Z638_REHEATCOIL, User-Specified Nominal Capacity [W], 450.44900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15964
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.19282E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_96_Z639_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.55425
 Component Sizing Information, Coil:Heating:Electric, STORAGE_96_Z639_REHEATCOIL, User-Specified Nominal Capacity [W], 766.27603
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.81527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_97_Z640_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.04434
 Component Sizing Information, Coil:Heating:Electric, LOBBY_97_Z640_REHEATCOIL, User-Specified Nominal Capacity [W], 3913.30147
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36211
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.24216E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_97_Z641_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.79373
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_97_Z641_REHEATCOIL, User-Specified Nominal Capacity [W], 1738.11948
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18407
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.68133E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_97_Z642_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.94507
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_97_Z642_REHEATCOIL, User-Specified Nominal Capacity [W], 883.52025
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.24169E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_97_Z643_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.59336
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_97_Z643_REHEATCOIL, User-Specified Nominal Capacity [W], 778.00666
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.50188
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.30038
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_97_Z644_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.03015
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_97_Z644_REHEATCOIL, User-Specified Nominal Capacity [W], 7209.04593
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23931
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.78619E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_97_Z645_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.82895
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z645_REHEATCOIL, User-Specified Nominal Capacity [W], 1148.68594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.82617E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99978E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_97_Z646_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.06093
 Component Sizing Information, Coil:Heating:Electric, STORAGE_97_Z646_REHEATCOIL, User-Specified Nominal Capacity [W], 918.28031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.70560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_98_Z647_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.28954
 Component Sizing Information, Coil:Heating:Electric, LOBBY_98_Z647_REHEATCOIL, User-Specified Nominal Capacity [W], 3386.86220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.44776E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_98_Z648_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.55821
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_98_Z648_REHEATCOIL, User-Specified Nominal Capacity [W], 1067.46329
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43532
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.70648E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_98_Z649_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.96518
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_98_Z649_REHEATCOIL, User-Specified Nominal Capacity [W], 2089.55437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.43844
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48769
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_98_Z650_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 39.01502
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_98_Z650_REHEATCOIL, User-Specified Nominal Capacity [W], 11704.50737
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.19255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.85107E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_98_Z651_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.08085
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_98_Z651_REHEATCOIL, User-Specified Nominal Capacity [W], 924.25633
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18112
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.62241E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_98_Z652_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.89792
 Component Sizing Information, Coil:Heating:Electric, STORAGE_98_Z652_REHEATCOIL, User-Specified Nominal Capacity [W], 869.37730
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42193
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.43860E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_99_Z653_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.75088
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_99_Z653_REHEATCOIL, User-Specified Nominal Capacity [W], 2025.26515
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.31255
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.25101E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99991E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_99_Z654_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.00081
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_99_Z654_REHEATCOIL, User-Specified Nominal Capacity [W], 1500.24249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.42379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.47586E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_99_Z655_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.78069
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_99_Z655_REHEATCOIL, User-Specified Nominal Capacity [W], 2034.20582
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.79263
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15853
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_99_Z656_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.68209
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_99_Z656_REHEATCOIL, User-Specified Nominal Capacity [W], 3804.62643
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.45183E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.89037E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_99_Z657_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.51229
 Component Sizing Information, Coil:Heating:Electric, STORAGE_99_Z657_REHEATCOIL, User-Specified Nominal Capacity [W], 453.68772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16631
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_100_Z658_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.30488
 Component Sizing Information, Coil:Heating:Electric, LOBBY_100_Z658_REHEATCOIL, User-Specified Nominal Capacity [W], 3991.46362
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41434
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.28675E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_100_Z659_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.62940
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_100_Z659_REHEATCOIL, User-Specified Nominal Capacity [W], 1988.81984
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.10747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.14943E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99968E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_100_Z660_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.71954
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_100_Z660_REHEATCOIL, User-Specified Nominal Capacity [W], 515.86241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.45509
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.10179E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_100_Z661_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 7.28143
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_100_Z661_REHEATCOIL, User-Specified Nominal Capacity [W], 2184.42970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.41667
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.48333
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_100_Z662_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 38.66670
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_100_Z662_REHEATCOIL, User-Specified Nominal Capacity [W], 11600.01125
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.23681
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.73614E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_100_Z663_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.78891
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_100_Z663_REHEATCOIL, User-Specified Nominal Capacity [W], 1136.67310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 6.86981E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.37396E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99983E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_100_Z664_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.09917
 Component Sizing Information, Coil:Heating:Electric, STORAGE_100_Z664_REHEATCOIL, User-Specified Nominal Capacity [W], 329.75109
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.77889
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15578
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_101_Z665_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.46225
 Component Sizing Information, Coil:Heating:Electric, LOBBY_101_Z665_REHEATCOIL, User-Specified Nominal Capacity [W], 3738.67535
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.33131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.62618E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_101_Z666_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.30095
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_101_Z666_REHEATCOIL, User-Specified Nominal Capacity [W], 1590.28437
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.14703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_101_Z667_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.71762
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_101_Z667_REHEATCOIL, User-Specified Nominal Capacity [W], 1715.28693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.24040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.80798E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99979E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_101_Z668_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.84639
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_101_Z668_REHEATCOIL, User-Specified Nominal Capacity [W], 1153.91554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.55214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31043
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99993E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_101_Z669_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 24.83420
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_101_Z669_REHEATCOIL, User-Specified Nominal Capacity [W], 7450.26061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 7.90714E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.58143E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99985E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_101_Z670_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.26514
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_101_Z670_REHEATCOIL, User-Specified Nominal Capacity [W], 379.54253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.57403E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_101_Z671_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.65922
 Component Sizing Information, Coil:Heating:Electric, STORAGE_101_Z671_REHEATCOIL, User-Specified Nominal Capacity [W], 1097.76606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.93116
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18623
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_102_Z672_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.89859
 Component Sizing Information, Coil:Heating:Electric, LOBBY_102_Z672_REHEATCOIL, User-Specified Nominal Capacity [W], 4469.57757
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.38132
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.62641E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_102_Z673_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.10113
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_102_Z673_REHEATCOIL, User-Specified Nominal Capacity [W], 1830.33770
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.08061E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_102_Z674_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.06449
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_102_Z674_REHEATCOIL, User-Specified Nominal Capacity [W], 1219.34656
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.40419E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_102_Z675_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.92335
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_102_Z675_REHEATCOIL, User-Specified Nominal Capacity [W], 577.00566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.17915
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.58303E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_102_Z676_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.86643
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_102_Z676_REHEATCOIL, User-Specified Nominal Capacity [W], 859.92822
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.15203E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.63041E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99989E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_102_Z677_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.30432
 Component Sizing Information, Coil:Heating:Electric, STORAGE_102_Z677_REHEATCOIL, User-Specified Nominal Capacity [W], 391.29744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.71399
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_103_Z678_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.42382
 Component Sizing Information, Coil:Heating:Electric, LOBBY_103_Z678_REHEATCOIL, User-Specified Nominal Capacity [W], 3427.14674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.43165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_103_Z679_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.14532
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_103_Z679_REHEATCOIL, User-Specified Nominal Capacity [W], 1543.59615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.22045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.40898E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_103_Z680_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.52718
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_103_Z680_REHEATCOIL, User-Specified Nominal Capacity [W], 1058.15536
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60066E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_103_Z681_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08053
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_103_Z681_REHEATCOIL, User-Specified Nominal Capacity [W], 624.15751
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.18938
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.43788
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_103_Z682_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.03008
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_103_Z682_REHEATCOIL, User-Specified Nominal Capacity [W], 10509.02358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14500
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.89993E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99999E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_103_Z683_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.31995
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_103_Z683_REHEATCOIL, User-Specified Nominal Capacity [W], 695.98355
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.44997E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.68999E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00004E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_103_Z684_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.35199
 Component Sizing Information, Coil:Heating:Electric, STORAGE_103_Z684_REHEATCOIL, User-Specified Nominal Capacity [W], 405.59850
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.91212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.18242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_104_Z685_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 14.59395
 Component Sizing Information, Coil:Heating:Electric, LOBBY_104_Z685_REHEATCOIL, User-Specified Nominal Capacity [W], 4378.18619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41636
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.32715E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_104_Z686_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.66172
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_104_Z686_REHEATCOIL, User-Specified Nominal Capacity [W], 1998.51522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.39239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.84779E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_104_Z687_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.27823
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_104_Z687_REHEATCOIL, User-Specified Nominal Capacity [W], 1883.46969
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.20527
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 4.10539E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_104_Z688_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.28432
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_104_Z688_REHEATCOIL, User-Specified Nominal Capacity [W], 985.29467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.87792
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.37558
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_104_Z689_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 30.04678
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_104_Z689_REHEATCOIL, User-Specified Nominal Capacity [W], 9014.03350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.80905E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.76181E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99964E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_104_Z690_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.40945
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_104_Z690_REHEATCOIL, User-Specified Nominal Capacity [W], 422.83457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.80759
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16152
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99998E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_105_Z691_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 12.92148
 Component Sizing Information, Coil:Heating:Electric, LOBBY_105_Z691_REHEATCOIL, User-Specified Nominal Capacity [W], 3876.44320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.41652
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.33032E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_105_Z692_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.66425
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_105_Z692_REHEATCOIL, User-Specified Nominal Capacity [W], 1999.27567
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.37923E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_105_Z693_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.90339
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_105_Z693_REHEATCOIL, User-Specified Nominal Capacity [W], 1771.01605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.34605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.92098E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_105_Z694_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.53678
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_105_Z694_REHEATCOIL, User-Specified Nominal Capacity [W], 1661.03546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.13007
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.60144E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_105_Z695_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.08116
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_105_Z695_REHEATCOIL, User-Specified Nominal Capacity [W], 624.34679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.77923E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_105_Z696_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 3.02338
 Component Sizing Information, Coil:Heating:Electric, STORAGE_105_Z696_REHEATCOIL, User-Specified Nominal Capacity [W], 907.01456
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.43529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 8.70584E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_106_Z697_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 6.96467
 Component Sizing Information, Coil:Heating:Electric, LOBBY_106_Z697_REHEATCOIL, User-Specified Nominal Capacity [W], 2089.40095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.32691
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 6.53822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99990E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_106_Z698_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.23058
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_106_Z698_REHEATCOIL, User-Specified Nominal Capacity [W], 1569.17286
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12162
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.43235E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_106_Z699_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.94588
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_106_Z699_REHEATCOIL, User-Specified Nominal Capacity [W], 583.76466
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26275
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.25506E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00002E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_106_Z700_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.20405
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_106_Z700_REHEATCOIL, User-Specified Nominal Capacity [W], 1261.21547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.06896
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.21379
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_106_Z701_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 17.10342
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_106_Z701_REHEATCOIL, User-Specified Nominal Capacity [W], 5131.02573
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.16440
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.28796E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_106_Z702_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.63037
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_106_Z702_REHEATCOIL, User-Specified Nominal Capacity [W], 789.10989
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18540
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.70797E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_106_Z703_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.96638
 Component Sizing Information, Coil:Heating:Electric, STORAGE_106_Z703_REHEATCOIL, User-Specified Nominal Capacity [W], 889.91371
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25393
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.07857E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_107_Z704_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.06285
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_107_Z704_REHEATCOIL, User-Specified Nominal Capacity [W], 1218.85606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.36958
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.39166E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_107_Z705_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.91333
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_107_Z705_REHEATCOIL, User-Specified Nominal Capacity [W], 1773.99921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.21605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.44321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_107_Z706_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 35.45673
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_107_Z706_REHEATCOIL, User-Specified Nominal Capacity [W], 10637.01811
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 9.10683E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.82137E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_107_Z707_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.45709
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_107_Z707_REHEATCOIL, User-Specified Nominal Capacity [W], 437.12787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.74912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.14982
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99996E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_108_Z708_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 11.98588
 Component Sizing Information, Coil:Heating:Electric, LOBBY_108_Z708_REHEATCOIL, User-Specified Nominal Capacity [W], 3595.76494
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25095
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.01895E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99995E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_108_Z709_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.01516
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_108_Z709_REHEATCOIL, User-Specified Nominal Capacity [W], 1204.54891
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.25829
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.16576E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_108_Z710_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.13261
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_108_Z710_REHEATCOIL, User-Specified Nominal Capacity [W], 1239.78212
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.12568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.51363E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, MECHANICAL_108_Z711_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.01090
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_108_Z711_REHEATCOIL, User-Specified Nominal Capacity [W], 603.27012
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.56284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.31257
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_108_Z712_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 25.00541
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_108_Z712_REHEATCOIL, User-Specified Nominal Capacity [W], 7501.62208
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.15167
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.03340E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_108_Z713_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.42672
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_108_Z713_REHEATCOIL, User-Specified Nominal Capacity [W], 728.01522
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.18701
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 3.74024E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_108_Z714_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.99219
 Component Sizing Information, Coil:Heating:Electric, STORAGE_108_Z714_REHEATCOIL, User-Specified Nominal Capacity [W], 897.65718
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.81750
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, LOBBY_109_Z715_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 13.07993
 Component Sizing Information, Coil:Heating:Electric, LOBBY_109_Z715_REHEATCOIL, User-Specified Nominal Capacity [W], 3923.97912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.26000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 5.19999E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, CONFERENCE_109_Z716_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 4.15999
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_109_Z716_REHEATCOIL, User-Specified Nominal Capacity [W], 1247.99720
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.35057
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.01133E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.99994E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BREAK_ROOM_109_Z717_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 5.60907
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_109_Z717_REHEATCOIL, User-Specified Nominal Capacity [W], 1682.71952
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.66115
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.33223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_OPEN_109_Z718_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 26.57842
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_109_Z718_REHEATCOIL, User-Specified Nominal Capacity [W], 7973.52671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.14241
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.84816E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, OFFICE_PRIVATE_109_Z719_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 2.27853
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_109_Z719_REHEATCOIL, User-Specified Nominal Capacity [W], 683.55895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 8.07686E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.61537E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.00001E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, STORAGE_109_Z720_VAVTERMINAL, User-Specified Maximum Reheat Water Flow Rate [m3/s], 1.29230
 Component Sizing Information, Coil:Heating:Electric, STORAGE_109_Z720_REHEATCOIL, User-Specified Nominal Capacity [W], 387.68941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14354.96129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 13797.6, 39.98, 136.43, 54.18, 51.26, 37.2
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_0_Z1_COOLINGCOILDX, 13797.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_0_Z1_HEATINGCOIL, User-Specified Nominal Capacity [W], 11483.96903
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71775
 Component Sizing Information, Fan:VariableVolume, LOBBY_0_Z1_SUPPLYFAN, Design Electric Power Consumption [W], 615.21263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3146.32004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 3024.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_0_Z2_COOLINGCOILDX, 3024.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_0_Z2_HEATINGCOIL, User-Specified Nominal Capacity [W], 2517.05603
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15732
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_0_Z2_SUPPLYFAN, Design Electric Power Consumption [W], 134.84229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7101.36200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6825.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_0_Z3_COOLINGCOILDX, 6825.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_0_Z3_HEATINGCOIL, User-Specified Nominal Capacity [W], 5681.08960
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35507
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_0_Z3_SUPPLYFAN, Design Electric Power Consumption [W], 304.34409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3872.79563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 3722.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_0_Z4_COOLINGCOILDX, 3722.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_0_Z4_HEATINGCOIL, User-Specified Nominal Capacity [W], 3098.23650
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19364
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_0_Z4_SUPPLYFAN, Design Electric Power Consumption [W], 165.97696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.91586E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1783.17115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, 1713.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_0_Z5_COOLINGCOILDX, 1713.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_0_Z5_HEATINGCOIL, User-Specified Nominal Capacity [W], 1426.53692
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z5_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.91586E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_0_Z5_SUPPLYFAN, Design Electric Power Consumption [W], 76.42162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.05440E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1410.88040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, 1356.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_0_Z6_COOLINGCOILDX, 1356.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_0_Z6_HEATINGCOIL, User-Specified Nominal Capacity [W], 1128.70432
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z6_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.05440E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_0_Z6_SUPPLYFAN, Design Electric Power Consumption [W], 60.46630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z7_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21365
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z7_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4273.06744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z7_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z7_COOLINGCOILDX, 4107.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_1_Z7_COOLINGCOILDX, 4107.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_1_Z7_HEATINGCOIL, User-Specified Nominal Capacity [W], 3418.45395
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z7_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21365
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_1_Z7_SUPPLYFAN, Design Electric Power Consumption [W], 183.13146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z8_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4568.05889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z8_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z8_COOLINGCOILDX, 4390.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_1_Z8_COOLINGCOILDX, 4390.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_1_Z8_HEATINGCOIL, User-Specified Nominal Capacity [W], 3654.44711
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z8_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22840
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_1_Z8_SUPPLYFAN, Design Electric Power Consumption [W], 195.77395
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z9_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9465.44064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z9_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z9_COOLINGCOILDX, 9097.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_1_Z9_COOLINGCOILDX, 9097.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_1_Z9_HEATINGCOIL, User-Specified Nominal Capacity [W], 7572.35251
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z9_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47327
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_1_Z9_SUPPLYFAN, Design Electric Power Consumption [W], 405.66174
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z10_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2074.85562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z10_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z10_COOLINGCOILDX, 1994.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_1_Z10_COOLINGCOILDX, 1994.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_1_Z10_HEATINGCOIL, User-Specified Nominal Capacity [W], 1659.88450
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z10_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10374
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_1_Z10_SUPPLYFAN, Design Electric Power Consumption [W], 88.92238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z11_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2350.14553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z11_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z11_COOLINGCOILDX, 2258.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_1_Z11_COOLINGCOILDX, 2258.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_1_Z11_HEATINGCOIL, User-Specified Nominal Capacity [W], 1880.11643
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z11_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11751
 Component Sizing Information, Fan:VariableVolume, STORAGE_1_Z11_SUPPLYFAN, Design Electric Power Consumption [W], 100.72052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z12_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z12_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7397.29479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z12_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z12_COOLINGCOILDX, 7110.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_2_Z12_COOLINGCOILDX, 7110.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_2_Z12_HEATINGCOIL, User-Specified Nominal Capacity [W], 5917.83583
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z12_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36986
 Component Sizing Information, Fan:VariableVolume, LOBBY_2_Z12_SUPPLYFAN, Design Electric Power Consumption [W], 317.02692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5648.33249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, 5429.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_2_Z13_COOLINGCOILDX, 5429.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_2_Z13_HEATINGCOIL, User-Specified Nominal Capacity [W], 4518.66599
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z13_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28242
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_2_Z13_SUPPLYFAN, Design Electric Power Consumption [W], 242.07139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7738.69481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, 7438.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_2_Z14_COOLINGCOILDX, 7438.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_2_Z14_HEATINGCOIL, User-Specified Nominal Capacity [W], 6190.95585
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z14_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38693
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_2_Z14_SUPPLYFAN, Design Electric Power Consumption [W], 331.65835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3555.69749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, 3417.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_2_Z15_COOLINGCOILDX, 3417.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_2_Z15_HEATINGCOIL, User-Specified Nominal Capacity [W], 2844.55799
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z15_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17778
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_2_Z15_SUPPLYFAN, Design Electric Power Consumption [W], 152.38704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.41773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48354.64817
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, 46477.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_2_Z16_COOLINGCOILDX, 46477.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_2_Z16_HEATINGCOIL, User-Specified Nominal Capacity [W], 38683.71854
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z16_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.41773
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_2_Z16_SUPPLYFAN, Design Electric Power Consumption [W], 2072.34206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2788.84618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, 2680.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_2_Z17_COOLINGCOILDX, 2680.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_2_Z17_HEATINGCOIL, User-Specified Nominal Capacity [W], 2231.07694
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z17_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13944
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_2_Z17_SUPPLYFAN, Design Electric Power Consumption [W], 119.52198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3330.32717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, 3201.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_2_Z18_COOLINGCOILDX, 3201.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_2_Z18_HEATINGCOIL, User-Specified Nominal Capacity [W], 2664.26173
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z18_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16652
 Component Sizing Information, Fan:VariableVolume, STORAGE_2_Z18_SUPPLYFAN, Design Electric Power Consumption [W], 142.72831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z19_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z19_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12909.67544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z19_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z19_COOLINGCOILDX, 12408.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_3_Z19_COOLINGCOILDX, 12408.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_3_Z19_HEATINGCOIL, User-Specified Nominal Capacity [W], 10327.74036
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z19_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64548
 Component Sizing Information, Fan:VariableVolume, LOBBY_3_Z19_SUPPLYFAN, Design Electric Power Consumption [W], 553.27180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z20_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z20_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9369.95959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z20_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z20_COOLINGCOILDX, 9006.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_3_Z20_COOLINGCOILDX, 9006.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_3_Z20_HEATINGCOIL, User-Specified Nominal Capacity [W], 7495.96768
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z20_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46850
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_3_Z20_SUPPLYFAN, Design Electric Power Consumption [W], 401.56970
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z21_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6888.30254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z21_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z21_COOLINGCOILDX, 6620.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_3_Z21_COOLINGCOILDX, 6620.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_3_Z21_HEATINGCOIL, User-Specified Nominal Capacity [W], 5510.64203
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z21_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34442
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_3_Z21_SUPPLYFAN, Design Electric Power Consumption [W], 295.21297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6703.53100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, 6443.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_3_Z22_COOLINGCOILDX, 6443.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_3_Z22_HEATINGCOIL, User-Specified Nominal Capacity [W], 5362.82480
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z22_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33518
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_3_Z22_SUPPLYFAN, Design Electric Power Consumption [W], 287.29419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.17165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43433.05896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, 41746.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_3_Z23_COOLINGCOILDX, 41746.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_3_Z23_HEATINGCOIL, User-Specified Nominal Capacity [W], 34746.44717
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_Z23_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.17165
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_3_Z23_SUPPLYFAN, Design Electric Power Consumption [W], 1861.41681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4798.99948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, 4612.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_3_Z24_COOLINGCOILDX, 4612.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_3_Z24_HEATINGCOIL, User-Specified Nominal Capacity [W], 3839.19959
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z24_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23995
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_3_Z24_SUPPLYFAN, Design Electric Power Consumption [W], 205.67141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2213.91920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, 2128.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_3_Z25_COOLINGCOILDX, 2128.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_3_Z25_HEATINGCOIL, User-Specified Nominal Capacity [W], 1771.13536
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z25_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11070
 Component Sizing Information, Fan:VariableVolume, STORAGE_3_Z25_SUPPLYFAN, Design Electric Power Consumption [W], 94.88225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6095.38059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, 5858.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_4_Z26_COOLINGCOILDX, 5858.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_4_Z26_HEATINGCOIL, User-Specified Nominal Capacity [W], 4876.30447
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z26_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30477
 Component Sizing Information, Fan:VariableVolume, LOBBY_4_Z26_SUPPLYFAN, Design Electric Power Consumption [W], 261.23060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8879.80562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, 8535.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_4_Z27_COOLINGCOILDX, 8535.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_4_Z27_HEATINGCOIL, User-Specified Nominal Capacity [W], 7103.84450
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z27_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44399
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_4_Z27_SUPPLYFAN, Design Electric Power Consumption [W], 380.56310
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5189.95357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, 4988.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_4_Z28_COOLINGCOILDX, 4988.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_4_Z28_HEATINGCOIL, User-Specified Nominal Capacity [W], 4151.96285
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z28_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25950
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_4_Z28_SUPPLYFAN, Design Electric Power Consumption [W], 222.42658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2400.48781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, 2307.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_4_Z29_COOLINGCOILDX, 2307.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_4_Z29_HEATINGCOIL, User-Specified Nominal Capacity [W], 1920.39025
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z29_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12002
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_4_Z29_SUPPLYFAN, Design Electric Power Consumption [W], 102.87805
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.51868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30373.56184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, 29194.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_4_Z30_COOLINGCOILDX, 29194.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_4_Z30_HEATINGCOIL, User-Specified Nominal Capacity [W], 24298.84947
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z30_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.51868
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_4_Z30_SUPPLYFAN, Design Electric Power Consumption [W], 1301.72408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.72086E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1744.17169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, 1676.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_4_Z31_COOLINGCOILDX, 1676.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_4_Z31_HEATINGCOIL, User-Specified Nominal Capacity [W], 1395.33735
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z31_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.72086E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_4_Z31_SUPPLYFAN, Design Electric Power Consumption [W], 74.75022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3870.80213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, 3720.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_4_Z32_COOLINGCOILDX, 3720.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_4_Z32_HEATINGCOIL, User-Specified Nominal Capacity [W], 3096.64170
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z32_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19354
 Component Sizing Information, Fan:VariableVolume, STORAGE_4_Z32_SUPPLYFAN, Design Electric Power Consumption [W], 165.89152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.86948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17389.64631
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, 16714.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_5_Z33_COOLINGCOILDX, 16714.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_5_Z33_HEATINGCOIL, User-Specified Nominal Capacity [W], 13911.71704
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z33_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.86948
 Component Sizing Information, Fan:VariableVolume, LOBBY_5_Z33_SUPPLYFAN, Design Electric Power Consumption [W], 745.27056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35901
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7180.13436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, 6901.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_5_Z34_COOLINGCOILDX, 6901.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_5_Z34_HEATINGCOIL, User-Specified Nominal Capacity [W], 5744.10749
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z34_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35901
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_5_Z34_SUPPLYFAN, Design Electric Power Consumption [W], 307.72004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4063.58630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, 3905.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_5_Z35_COOLINGCOILDX, 3905.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_5_Z35_HEATINGCOIL, User-Specified Nominal Capacity [W], 3250.86904
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z35_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20318
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_5_Z35_SUPPLYFAN, Design Electric Power Consumption [W], 174.15370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6401.58159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, 6153.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_5_Z36_COOLINGCOILDX, 6153.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_5_Z36_HEATINGCOIL, User-Specified Nominal Capacity [W], 5121.26527
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z36_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32008
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_5_Z36_SUPPLYFAN, Design Electric Power Consumption [W], 274.35350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.16423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43284.61387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, 41604.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_5_Z37_COOLINGCOILDX, 41604.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_5_Z37_HEATINGCOIL, User-Specified Nominal Capacity [W], 34627.69110
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_5_Z37_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.16423
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_5_Z37_SUPPLYFAN, Design Electric Power Consumption [W], 1855.05488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2981.67524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, 2865.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_5_Z38_COOLINGCOILDX, 2865.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_5_Z38_HEATINGCOIL, User-Specified Nominal Capacity [W], 2385.34019
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z38_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14908
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_5_Z38_SUPPLYFAN, Design Electric Power Consumption [W], 127.78608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2843.60739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, 2733.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_5_Z39_COOLINGCOILDX, 2733.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_5_Z39_HEATINGCOIL, User-Specified Nominal Capacity [W], 2274.88591
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z39_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14218
 Component Sizing Information, Fan:VariableVolume, STORAGE_5_Z39_SUPPLYFAN, Design Electric Power Consumption [W], 121.86889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z40_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66054
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13210.88255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z40_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z40_COOLINGCOILDX, 12698.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_6_Z40_COOLINGCOILDX, 12698.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_6_Z40_HEATINGCOIL, User-Specified Nominal Capacity [W], 10568.70604
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z40_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66054
 Component Sizing Information, Fan:VariableVolume, LOBBY_6_Z40_SUPPLYFAN, Design Electric Power Consumption [W], 566.18068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z41_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9585.97333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z41_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z41_COOLINGCOILDX, 9213.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_6_Z41_COOLINGCOILDX, 9213.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_6_Z41_HEATINGCOIL, User-Specified Nominal Capacity [W], 7668.77867
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z41_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47930
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_6_Z41_SUPPLYFAN, Design Electric Power Consumption [W], 410.82743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z42_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3577.81192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z42_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z42_COOLINGCOILDX, 3438.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_6_Z42_COOLINGCOILDX, 3438.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_6_Z42_HEATINGCOIL, User-Specified Nominal Capacity [W], 2862.24954
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z42_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17889
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_6_Z42_SUPPLYFAN, Design Electric Power Consumption [W], 153.33480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z43_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4314.62639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z43_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z43_COOLINGCOILDX, 4147.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_6_Z43_COOLINGCOILDX, 4147.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_6_Z43_HEATINGCOIL, User-Specified Nominal Capacity [W], 3451.70111
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z43_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21573
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_6_Z43_SUPPLYFAN, Design Electric Power Consumption [W], 184.91256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z44_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.20201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z44_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44040.18208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z44_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z44_COOLINGCOILDX, 42330.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_6_Z44_COOLINGCOILDX, 42330.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_6_Z44_HEATINGCOIL, User-Specified Nominal Capacity [W], 35232.14566
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z44_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.20201
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_6_Z44_SUPPLYFAN, Design Electric Power Consumption [W], 1887.43637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z45_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z45_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4523.43913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z45_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z45_COOLINGCOILDX, 4347.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_6_Z45_COOLINGCOILDX, 4347.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_6_Z45_HEATINGCOIL, User-Specified Nominal Capacity [W], 3618.75131
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z45_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22617
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_6_Z45_SUPPLYFAN, Design Electric Power Consumption [W], 193.86168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z46_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5100.24520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z46_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z46_COOLINGCOILDX, 4902.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_7_Z46_COOLINGCOILDX, 4902.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_7_Z46_HEATINGCOIL, User-Specified Nominal Capacity [W], 4080.19616
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z46_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25501
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_7_Z46_SUPPLYFAN, Design Electric Power Consumption [W], 218.58194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z47_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3895.69342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z47_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z47_COOLINGCOILDX, 3744.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_7_Z47_COOLINGCOILDX, 3744.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_7_Z47_HEATINGCOIL, User-Specified Nominal Capacity [W], 3116.55473
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z47_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19478
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_7_Z47_SUPPLYFAN, Design Electric Power Consumption [W], 166.95829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z48_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4444.02546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z48_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z48_COOLINGCOILDX, 4271.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_7_Z48_COOLINGCOILDX, 4271.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_7_Z48_HEATINGCOIL, User-Specified Nominal Capacity [W], 3555.22037
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z48_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22220
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_7_Z48_SUPPLYFAN, Design Electric Power Consumption [W], 190.45823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z49_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.46888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29377.59568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z49_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z49_COOLINGCOILDX, 28237.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_7_Z49_COOLINGCOILDX, 28237.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_7_Z49_HEATINGCOIL, User-Specified Nominal Capacity [W], 23502.07654
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z49_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.46888
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_7_Z49_SUPPLYFAN, Design Electric Power Consumption [W], 1259.03981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z50_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2119.94282
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z50_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z50_COOLINGCOILDX, 2037.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_7_Z50_COOLINGCOILDX, 2037.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_7_Z50_HEATINGCOIL, User-Specified Nominal Capacity [W], 1695.95426
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z50_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10600
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_7_Z50_SUPPLYFAN, Design Electric Power Consumption [W], 90.85469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z51_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.37634E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z51_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1075.26746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z51_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z51_COOLINGCOILDX, 1033.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_7_Z51_COOLINGCOILDX, 1033.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_7_Z51_HEATINGCOIL, User-Specified Nominal Capacity [W], 860.21397
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z51_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.37634E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_7_Z51_SUPPLYFAN, Design Electric Power Consumption [W], 46.08289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z52_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z52_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5628.87079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z52_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z52_COOLINGCOILDX, 5410.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_8_Z52_COOLINGCOILDX, 5410.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_8_Z52_HEATINGCOIL, User-Specified Nominal Capacity [W], 4503.09663
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z52_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28144
 Component Sizing Information, Fan:VariableVolume, LOBBY_8_Z52_SUPPLYFAN, Design Electric Power Consumption [W], 241.23732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z53_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4714.66977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z53_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z53_COOLINGCOILDX, 4531.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_8_Z53_COOLINGCOILDX, 4531.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_8_Z53_HEATINGCOIL, User-Specified Nominal Capacity [W], 3771.73582
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z53_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23573
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_8_Z53_SUPPLYFAN, Design Electric Power Consumption [W], 202.05728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z54_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7947.03755
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z54_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z54_COOLINGCOILDX, 7638.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_8_Z54_COOLINGCOILDX, 7638.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_8_Z54_HEATINGCOIL, User-Specified Nominal Capacity [W], 6357.63004
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z54_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39735
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_8_Z54_SUPPLYFAN, Design Electric Power Consumption [W], 340.58732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z55_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7968.71078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z55_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z55_COOLINGCOILDX, 7659.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_8_Z55_COOLINGCOILDX, 7659.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_8_Z55_HEATINGCOIL, User-Specified Nominal Capacity [W], 6374.96863
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z55_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39844
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_8_Z55_SUPPLYFAN, Design Electric Power Consumption [W], 341.51618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.62767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32553.40939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, 31289.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_8_Z56_COOLINGCOILDX, 31289.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_8_Z56_HEATINGCOIL, User-Specified Nominal Capacity [W], 26042.72751
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z56_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.62767
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_8_Z56_SUPPLYFAN, Design Electric Power Consumption [W], 1395.14612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.98031E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1796.06189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, 1726.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_8_Z57_COOLINGCOILDX, 1726.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_8_Z57_HEATINGCOIL, User-Specified Nominal Capacity [W], 1436.84951
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z57_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.98031E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_8_Z57_SUPPLYFAN, Design Electric Power Consumption [W], 76.97408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2385.10957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, 2292.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_8_Z58_COOLINGCOILDX, 2292.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_8_Z58_HEATINGCOIL, User-Specified Nominal Capacity [W], 1908.08765
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z58_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11926
 Component Sizing Information, Fan:VariableVolume, STORAGE_8_Z58_SUPPLYFAN, Design Electric Power Consumption [W], 102.21898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7034.05579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, 6761.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_9_Z59_COOLINGCOILDX, 6761.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_9_Z59_HEATINGCOIL, User-Specified Nominal Capacity [W], 5627.24463
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z59_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35170
 Component Sizing Information, Fan:VariableVolume, LOBBY_9_Z59_SUPPLYFAN, Design Electric Power Consumption [W], 301.45953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6962.74329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, 6692.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_9_Z60_COOLINGCOILDX, 6692.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_9_Z60_HEATINGCOIL, User-Specified Nominal Capacity [W], 5570.19463
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z60_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34814
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_9_Z60_SUPPLYFAN, Design Electric Power Consumption [W], 298.40328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2634.17202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, 2531.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_9_Z61_COOLINGCOILDX, 2531.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_9_Z61_HEATINGCOIL, User-Specified Nominal Capacity [W], 2107.33762
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z61_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13171
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_9_Z61_SUPPLYFAN, Design Electric Power Consumption [W], 112.89309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9070.19385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, 8718.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_9_Z62_COOLINGCOILDX, 8718.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_9_Z62_HEATINGCOIL, User-Specified Nominal Capacity [W], 7256.15508
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z62_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45351
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_9_Z62_SUPPLYFAN, Design Electric Power Consumption [W], 388.72259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.89451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37890.23715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, 36419.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_9_Z63_COOLINGCOILDX, 36419.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_9_Z63_HEATINGCOIL, User-Specified Nominal Capacity [W], 30312.18972
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z63_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.89451
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_9_Z63_SUPPLYFAN, Design Electric Power Consumption [W], 1623.86731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22653
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4530.59957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, 4354.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_9_Z64_COOLINGCOILDX, 4354.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_9_Z64_HEATINGCOIL, User-Specified Nominal Capacity [W], 3624.47966
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z64_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22653
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_9_Z64_SUPPLYFAN, Design Electric Power Consumption [W], 194.16855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.92645E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1385.29083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, 1331.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_9_Z65_COOLINGCOILDX, 1331.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_9_Z65_HEATINGCOIL, User-Specified Nominal Capacity [W], 1108.23266
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z65_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.92645E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_9_Z65_SUPPLYFAN, Design Electric Power Consumption [W], 59.36961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7525.56633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, 7233.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_10_Z66_COOLINGCOILDX, 7233.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_10_Z66_HEATINGCOIL, User-Specified Nominal Capacity [W], 6020.45307
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z66_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37628
 Component Sizing Information, Fan:VariableVolume, LOBBY_10_Z66_SUPPLYFAN, Design Electric Power Consumption [W], 322.52427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6682.36027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, 6422.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_10_Z67_COOLINGCOILDX, 6422.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_10_Z67_HEATINGCOIL, User-Specified Nominal Capacity [W], 5345.88822
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z67_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33412
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_10_Z67_SUPPLYFAN, Design Electric Power Consumption [W], 286.38687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7433.27453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, 7144.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_10_Z68_COOLINGCOILDX, 7144.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_10_Z68_HEATINGCOIL, User-Specified Nominal Capacity [W], 5946.61962
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z68_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37166
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_10_Z68_SUPPLYFAN, Design Electric Power Consumption [W], 318.56891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47740
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9548.08574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, 9177.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_10_Z69_COOLINGCOILDX, 9177.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_10_Z69_HEATINGCOIL, User-Specified Nominal Capacity [W], 7638.46859
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z69_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47740
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_10_Z69_SUPPLYFAN, Design Electric Power Consumption [W], 409.20367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.21349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24269.87652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, 23327.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_10_Z70_COOLINGCOILDX, 23327.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_10_Z70_HEATINGCOIL, User-Specified Nominal Capacity [W], 19415.90122
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z70_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.21349
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_10_Z70_SUPPLYFAN, Design Electric Power Consumption [W], 1040.13757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2655.07374
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, 2552.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_10_Z71_COOLINGCOILDX, 2552.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_10_Z71_HEATINGCOIL, User-Specified Nominal Capacity [W], 2124.05899
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z71_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13275
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_10_Z71_SUPPLYFAN, Design Electric Power Consumption [W], 113.78887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4122.82052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, 3962.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_10_Z72_COOLINGCOILDX, 3962.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_10_Z72_HEATINGCOIL, User-Specified Nominal Capacity [W], 3298.25641
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z72_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20614
 Component Sizing Information, Fan:VariableVolume, STORAGE_10_Z72_SUPPLYFAN, Design Electric Power Consumption [W], 176.69231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14977.45758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, 14395.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_11_Z73_COOLINGCOILDX, 14395.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_11_Z73_HEATINGCOIL, User-Specified Nominal Capacity [W], 11981.96606
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z73_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74887
 Component Sizing Information, Fan:VariableVolume, LOBBY_11_Z73_SUPPLYFAN, Design Electric Power Consumption [W], 641.89104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38372
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7674.31478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, 7376.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_11_Z74_COOLINGCOILDX, 7376.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_11_Z74_HEATINGCOIL, User-Specified Nominal Capacity [W], 6139.45182
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z74_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38372
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_11_Z74_SUPPLYFAN, Design Electric Power Consumption [W], 328.89920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z75_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6010.31007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z75_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z75_COOLINGCOILDX, 5777.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_11_Z75_COOLINGCOILDX, 5777.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_11_Z75_HEATINGCOIL, User-Specified Nominal Capacity [W], 4808.24806
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z75_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30052
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_11_Z75_SUPPLYFAN, Design Electric Power Consumption [W], 257.58472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z76_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z76_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8758.16956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z76_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z76_COOLINGCOILDX, 8418.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_11_Z76_COOLINGCOILDX, 8418.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_11_Z76_HEATINGCOIL, User-Specified Nominal Capacity [W], 7006.53565
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z76_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43791
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_11_Z76_SUPPLYFAN, Design Electric Power Consumption [W], 375.35012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z77_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.74345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z77_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34868.95983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z77_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z77_COOLINGCOILDX, 33515.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_11_Z77_COOLINGCOILDX, 33515.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_11_Z77_HEATINGCOIL, User-Specified Nominal Capacity [W], 27895.16786
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_11_Z77_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.74345
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_11_Z77_SUPPLYFAN, Design Electric Power Consumption [W], 1494.38399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z78_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z78_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3981.58367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z78_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z78_COOLINGCOILDX, 3827.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_11_Z78_COOLINGCOILDX, 3827.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_11_Z78_HEATINGCOIL, User-Specified Nominal Capacity [W], 3185.26694
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z78_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19908
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_11_Z78_SUPPLYFAN, Design Electric Power Consumption [W], 170.63930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z79_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z79_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4699.33556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z79_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z79_COOLINGCOILDX, 4516.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_11_Z79_COOLINGCOILDX, 4516.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_11_Z79_HEATINGCOIL, User-Specified Nominal Capacity [W], 3759.46845
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z79_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23497
 Component Sizing Information, Fan:VariableVolume, STORAGE_11_Z79_SUPPLYFAN, Design Electric Power Consumption [W], 201.40010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z80_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15798.92256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z80_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z80_COOLINGCOILDX, 15185.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_12_Z80_COOLINGCOILDX, 15185.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_12_Z80_HEATINGCOIL, User-Specified Nominal Capacity [W], 12639.13805
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z80_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78995
 Component Sizing Information, Fan:VariableVolume, LOBBY_12_Z80_SUPPLYFAN, Design Electric Power Consumption [W], 677.09668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z81_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5427.75688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z81_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z81_COOLINGCOILDX, 5217.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_12_Z81_COOLINGCOILDX, 5217.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_12_Z81_HEATINGCOIL, User-Specified Nominal Capacity [W], 4342.20551
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z81_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27139
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_12_Z81_SUPPLYFAN, Design Electric Power Consumption [W], 232.61815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z82_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z82_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2382.90165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z82_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z82_COOLINGCOILDX, 2290.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_12_Z82_COOLINGCOILDX, 2290.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_12_Z82_HEATINGCOIL, User-Specified Nominal Capacity [W], 1906.32132
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z82_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11915
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_12_Z82_SUPPLYFAN, Design Electric Power Consumption [W], 102.12436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z83_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26780
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z83_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5355.97704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z83_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z83_COOLINGCOILDX, 5148.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_12_Z83_COOLINGCOILDX, 5148.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_12_Z83_HEATINGCOIL, User-Specified Nominal Capacity [W], 4284.78163
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z83_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26780
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_12_Z83_SUPPLYFAN, Design Electric Power Consumption [W], 229.54187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z84_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z84_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15490.85156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z84_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z84_COOLINGCOILDX, 14889.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_12_Z84_COOLINGCOILDX, 14889.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_12_Z84_HEATINGCOIL, User-Specified Nominal Capacity [W], 12392.68125
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z84_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77454
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_12_Z84_SUPPLYFAN, Design Electric Power Consumption [W], 663.89364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z85_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.88224E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z85_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1576.44837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z85_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z85_COOLINGCOILDX, 1515.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_12_Z85_COOLINGCOILDX, 1515.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_12_Z85_HEATINGCOIL, User-Specified Nominal Capacity [W], 1261.15869
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z85_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.88224E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_12_Z85_SUPPLYFAN, Design Electric Power Consumption [W], 67.56207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z86_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.87070E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z86_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1774.13921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z86_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z86_COOLINGCOILDX, 1705.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_12_Z86_COOLINGCOILDX, 1705.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_12_Z86_HEATINGCOIL, User-Specified Nominal Capacity [W], 1419.31137
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z86_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.87070E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_12_Z86_SUPPLYFAN, Design Electric Power Consumption [W], 76.03454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z87_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18263.79576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z87_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z87_COOLINGCOILDX, 17554.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_13_Z87_COOLINGCOILDX, 17554.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_13_Z87_HEATINGCOIL, User-Specified Nominal Capacity [W], 14611.03661
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z87_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91319
 Component Sizing Information, Fan:VariableVolume, LOBBY_13_Z87_SUPPLYFAN, Design Electric Power Consumption [W], 782.73410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z88_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z88_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4693.69965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z88_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z88_COOLINGCOILDX, 4511.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_13_Z88_COOLINGCOILDX, 4511.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_13_Z88_HEATINGCOIL, User-Specified Nominal Capacity [W], 3754.95972
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z88_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23468
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_13_Z88_SUPPLYFAN, Design Electric Power Consumption [W], 201.15856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z89_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z89_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7320.97264
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z89_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z89_COOLINGCOILDX, 7036.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_13_Z89_COOLINGCOILDX, 7036.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_13_Z89_HEATINGCOIL, User-Specified Nominal Capacity [W], 5856.77812
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z89_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36605
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_13_Z89_SUPPLYFAN, Design Electric Power Consumption [W], 313.75597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z90_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z90_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9888.39528
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z90_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z90_COOLINGCOILDX, 9504.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_13_Z90_COOLINGCOILDX, 9504.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_13_Z90_HEATINGCOIL, User-Specified Nominal Capacity [W], 7910.71622
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z90_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49442
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_13_Z90_SUPPLYFAN, Design Electric Power Consumption [W], 423.78837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z91_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.29552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z91_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45910.48087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z91_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z91_COOLINGCOILDX, 44128.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_13_Z91_COOLINGCOILDX, 44128.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_13_Z91_HEATINGCOIL, User-Specified Nominal Capacity [W], 36728.38470
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_13_Z91_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.29552
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_13_Z91_SUPPLYFAN, Design Electric Power Consumption [W], 1967.59204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z92_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z92_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4134.74916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z92_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z92_COOLINGCOILDX, 3974.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_13_Z92_COOLINGCOILDX, 3974.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_13_Z92_HEATINGCOIL, User-Specified Nominal Capacity [W], 3307.79933
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z92_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20674
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_13_Z92_SUPPLYFAN, Design Electric Power Consumption [W], 177.20354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z93_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12737
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z93_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2547.42986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z93_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z93_COOLINGCOILDX, 2448.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_13_Z93_COOLINGCOILDX, 2448.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_13_Z93_HEATINGCOIL, User-Specified Nominal Capacity [W], 2037.94389
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z93_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12737
 Component Sizing Information, Fan:VariableVolume, STORAGE_13_Z93_SUPPLYFAN, Design Electric Power Consumption [W], 109.17557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z94_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z94_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14183.87952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z94_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z94_COOLINGCOILDX, 13633.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_14_Z94_COOLINGCOILDX, 13633.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_14_Z94_HEATINGCOIL, User-Specified Nominal Capacity [W], 11347.10362
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z94_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70919
 Component Sizing Information, Fan:VariableVolume, LOBBY_14_Z94_SUPPLYFAN, Design Electric Power Consumption [W], 607.88055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z95_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z95_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8959.31617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z95_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z95_COOLINGCOILDX, 8611.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_14_Z95_COOLINGCOILDX, 8611.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_14_Z95_HEATINGCOIL, User-Specified Nominal Capacity [W], 7167.45293
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z95_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44797
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_14_Z95_SUPPLYFAN, Design Electric Power Consumption [W], 383.97069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z96_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z96_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6926.90228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z96_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z96_COOLINGCOILDX, 6658.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_14_Z96_COOLINGCOILDX, 6658.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_14_Z96_HEATINGCOIL, User-Specified Nominal Capacity [W], 5541.52183
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z96_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34635
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_14_Z96_SUPPLYFAN, Design Electric Power Consumption [W], 296.86724
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z97_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z97_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9604.25107
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z97_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z97_COOLINGCOILDX, 9231.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_14_Z97_COOLINGCOILDX, 9231.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_14_Z97_HEATINGCOIL, User-Specified Nominal Capacity [W], 7683.40086
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z97_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48021
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_14_Z97_SUPPLYFAN, Design Electric Power Consumption [W], 411.61076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z98_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.49135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z98_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29827.08750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z98_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z98_COOLINGCOILDX, 28669.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_14_Z98_COOLINGCOILDX, 28669.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_14_Z98_HEATINGCOIL, User-Specified Nominal Capacity [W], 23861.67000
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z98_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.49135
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_14_Z98_SUPPLYFAN, Design Electric Power Consumption [W], 1278.30375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z99_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z99_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4258.16821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z99_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z99_COOLINGCOILDX, 4092.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_14_Z99_COOLINGCOILDX, 4092.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_14_Z99_HEATINGCOIL, User-Specified Nominal Capacity [W], 3406.53457
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z99_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21291
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_14_Z99_SUPPLYFAN, Design Electric Power Consumption [W], 182.49292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z100_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z100_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5164.51028
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z100_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z100_COOLINGCOILDX, 4964.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_15_Z100_COOLINGCOILDX, 4964.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_15_Z100_HEATINGCOIL, User-Specified Nominal Capacity [W], 4131.60823
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z100_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25823
 Component Sizing Information, Fan:VariableVolume, LOBBY_15_Z100_SUPPLYFAN, Design Electric Power Consumption [W], 221.33616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z101_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z101_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3895.02281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z101_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z101_COOLINGCOILDX, 3743.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_15_Z101_COOLINGCOILDX, 3743.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_15_Z101_HEATINGCOIL, User-Specified Nominal Capacity [W], 3116.01825
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z101_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19475
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_15_Z101_SUPPLYFAN, Design Electric Power Consumption [W], 166.92955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z102_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30123
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z102_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6024.53974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z102_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z102_COOLINGCOILDX, 5790.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_15_Z102_COOLINGCOILDX, 5790.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_15_Z102_HEATINGCOIL, User-Specified Nominal Capacity [W], 4819.63179
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z102_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30123
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_15_Z102_SUPPLYFAN, Design Electric Power Consumption [W], 258.19456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z103_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z103_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5150.87853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z103_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z103_COOLINGCOILDX, 4950.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_15_Z103_COOLINGCOILDX, 4950.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_15_Z103_HEATINGCOIL, User-Specified Nominal Capacity [W], 4120.70282
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_15_Z103_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25754
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_15_Z103_SUPPLYFAN, Design Electric Power Consumption [W], 220.75194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2835.06349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, 2725.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_15_Z104_COOLINGCOILDX, 2725.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_15_Z104_HEATINGCOIL, User-Specified Nominal Capacity [W], 2268.05079
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z104_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14175
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_15_Z104_SUPPLYFAN, Design Electric Power Consumption [W], 121.50272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4498.14179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, 4323.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_15_Z105_COOLINGCOILDX, 4323.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_15_Z105_HEATINGCOIL, User-Specified Nominal Capacity [W], 3598.51343
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z105_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22491
 Component Sizing Information, Fan:VariableVolume, STORAGE_15_Z105_SUPPLYFAN, Design Electric Power Consumption [W], 192.77751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z106_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13553.20836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z106_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z106_COOLINGCOILDX, 13027.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_16_Z106_COOLINGCOILDX, 13027.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_16_Z106_HEATINGCOIL, User-Specified Nominal Capacity [W], 10842.56669
 Component Sizing Information, Fan:VariableVolume, LOBBY_16_Z106_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67766
 Component Sizing Information, Fan:VariableVolume, LOBBY_16_Z106_SUPPLYFAN, Design Electric Power Consumption [W], 580.85179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z107_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z107_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5262.19560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z107_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z107_COOLINGCOILDX, 5057.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_16_Z107_COOLINGCOILDX, 5057.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_16_Z107_HEATINGCOIL, User-Specified Nominal Capacity [W], 4209.75648
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z107_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26311
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_16_Z107_SUPPLYFAN, Design Electric Power Consumption [W], 225.52267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z108_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z108_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4360.65485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z108_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z108_COOLINGCOILDX, 4191.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_16_Z108_COOLINGCOILDX, 4191.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_16_Z108_HEATINGCOIL, User-Specified Nominal Capacity [W], 3488.52388
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z108_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21803
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_16_Z108_SUPPLYFAN, Design Electric Power Consumption [W], 186.88521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z109_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z109_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7290.02723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z109_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z109_COOLINGCOILDX, 7007.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_16_Z109_COOLINGCOILDX, 7007.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_16_Z109_HEATINGCOIL, User-Specified Nominal Capacity [W], 5832.02178
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z109_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36450
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_16_Z109_SUPPLYFAN, Design Electric Power Consumption [W], 312.42974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z110_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.06689
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z110_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21337.80586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z110_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z110_COOLINGCOILDX, 20509.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_16_Z110_COOLINGCOILDX, 20509.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_16_Z110_HEATINGCOIL, User-Specified Nominal Capacity [W], 17070.24469
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z110_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.06689
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_16_Z110_SUPPLYFAN, Design Electric Power Consumption [W], 914.47739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z111_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z111_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2403.59313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z111_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z111_COOLINGCOILDX, 2310.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_16_Z111_COOLINGCOILDX, 2310.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_16_Z111_HEATINGCOIL, User-Specified Nominal Capacity [W], 1922.87451
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z111_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12018
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_16_Z111_SUPPLYFAN, Design Electric Power Consumption [W], 103.01113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z112_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z112_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4569.63014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z112_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z112_COOLINGCOILDX, 4392.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_16_Z112_COOLINGCOILDX, 4392.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_16_Z112_HEATINGCOIL, User-Specified Nominal Capacity [W], 3655.70411
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z112_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22848
 Component Sizing Information, Fan:VariableVolume, STORAGE_16_Z112_SUPPLYFAN, Design Electric Power Consumption [W], 195.84129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z113_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9311.96761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z113_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z113_COOLINGCOILDX, 8950.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_17_Z113_COOLINGCOILDX, 8950.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_17_Z113_HEATINGCOIL, User-Specified Nominal Capacity [W], 7449.57408
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z113_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46560
 Component Sizing Information, Fan:VariableVolume, LOBBY_17_Z113_SUPPLYFAN, Design Electric Power Consumption [W], 399.08433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2398.67643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, 2305.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_17_Z114_COOLINGCOILDX, 2305.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_17_Z114_HEATINGCOIL, User-Specified Nominal Capacity [W], 1918.94114
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z114_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11993
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_17_Z114_SUPPLYFAN, Design Electric Power Consumption [W], 102.80042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8711.97441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, 8373.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_17_Z115_COOLINGCOILDX, 8373.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_17_Z115_HEATINGCOIL, User-Specified Nominal Capacity [W], 6969.57953
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z115_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43560
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_17_Z115_SUPPLYFAN, Design Electric Power Consumption [W], 373.37033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.10252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22050.48841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, 21194.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_17_Z116_COOLINGCOILDX, 21194.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_17_Z116_HEATINGCOIL, User-Specified Nominal Capacity [W], 17640.39072
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z116_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.10252
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_17_Z116_SUPPLYFAN, Design Electric Power Consumption [W], 945.02093
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3791.09507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, 3643.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_17_Z117_COOLINGCOILDX, 3643.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_17_Z117_HEATINGCOIL, User-Specified Nominal Capacity [W], 3032.87606
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z117_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18955
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_17_Z117_SUPPLYFAN, Design Electric Power Consumption [W], 162.47550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2439.76442
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, 2345.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_17_Z118_COOLINGCOILDX, 2345.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_17_Z118_HEATINGCOIL, User-Specified Nominal Capacity [W], 1951.81154
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z118_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12199
 Component Sizing Information, Fan:VariableVolume, STORAGE_17_Z118_SUPPLYFAN, Design Electric Power Consumption [W], 104.56133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z119_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9175.59836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z119_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z119_COOLINGCOILDX, 8819.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_18_Z119_COOLINGCOILDX, 8819.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_18_Z119_HEATINGCOIL, User-Specified Nominal Capacity [W], 7340.47869
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z119_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45878
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_18_Z119_SUPPLYFAN, Design Electric Power Consumption [W], 393.23993
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z120_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5512.94399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z120_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z120_COOLINGCOILDX, 5298.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_18_Z120_COOLINGCOILDX, 5298.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_18_Z120_HEATINGCOIL, User-Specified Nominal Capacity [W], 4410.35519
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z120_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27565
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_18_Z120_SUPPLYFAN, Design Electric Power Consumption [W], 236.26903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z121_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.88421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z121_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37684.17012
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z121_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z121_COOLINGCOILDX, 36221.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_18_Z121_COOLINGCOILDX, 36221.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_18_Z121_HEATINGCOIL, User-Specified Nominal Capacity [W], 30147.33610
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z121_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.88421
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_18_Z121_SUPPLYFAN, Design Electric Power Consumption [W], 1615.03586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z122_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14317
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z122_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2863.41781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z122_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z122_COOLINGCOILDX, 2752.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_18_Z122_COOLINGCOILDX, 2752.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_18_Z122_HEATINGCOIL, User-Specified Nominal Capacity [W], 2290.73425
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z122_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14317
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_18_Z122_SUPPLYFAN, Design Electric Power Consumption [W], 122.71791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z123_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22660
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z123_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4531.93795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z123_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z123_COOLINGCOILDX, 4356.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_18_Z123_COOLINGCOILDX, 4356.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_18_Z123_HEATINGCOIL, User-Specified Nominal Capacity [W], 3625.55036
 Component Sizing Information, Fan:VariableVolume, STORAGE_18_Z123_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22660
 Component Sizing Information, Fan:VariableVolume, STORAGE_18_Z123_SUPPLYFAN, Design Electric Power Consumption [W], 194.22591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z124_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96995
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z124_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19399.03613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z124_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z124_COOLINGCOILDX, 18645.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_19_Z124_COOLINGCOILDX, 18645.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_19_Z124_HEATINGCOIL, User-Specified Nominal Capacity [W], 15519.22890
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z124_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96995
 Component Sizing Information, Fan:VariableVolume, LOBBY_19_Z124_SUPPLYFAN, Design Electric Power Consumption [W], 831.38726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z125_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5446.51698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z125_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z125_COOLINGCOILDX, 5235.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_19_Z125_COOLINGCOILDX, 5235.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_19_Z125_HEATINGCOIL, User-Specified Nominal Capacity [W], 4357.21358
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z125_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27233
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_19_Z125_SUPPLYFAN, Design Electric Power Consumption [W], 233.42216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z126_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11717
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2343.31903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z126_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z126_COOLINGCOILDX, 2252.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_19_Z126_COOLINGCOILDX, 2252.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_19_Z126_HEATINGCOIL, User-Specified Nominal Capacity [W], 1874.65522
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z126_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11717
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_19_Z126_SUPPLYFAN, Design Electric Power Consumption [W], 100.42796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z127_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z127_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6273.44150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z127_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z127_COOLINGCOILDX, 6029.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_19_Z127_COOLINGCOILDX, 6029.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_19_Z127_HEATINGCOIL, User-Specified Nominal Capacity [W], 5018.75320
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z127_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31367
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_19_Z127_SUPPLYFAN, Design Electric Power Consumption [W], 268.86178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z128_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.37654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z128_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 27530.70646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z128_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z128_COOLINGCOILDX, 26461.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_19_Z128_COOLINGCOILDX, 26461.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_19_Z128_HEATINGCOIL, User-Specified Nominal Capacity [W], 22024.56517
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z128_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.37654
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_19_Z128_SUPPLYFAN, Design Electric Power Consumption [W], 1179.88742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z129_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z129_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4909.42759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z129_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z129_COOLINGCOILDX, 4718.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_19_Z129_COOLINGCOILDX, 4718.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_19_Z129_HEATINGCOIL, User-Specified Nominal Capacity [W], 3927.54207
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z129_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24547
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_19_Z129_SUPPLYFAN, Design Electric Power Consumption [W], 210.40404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z130_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z130_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2538.19866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z130_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z130_COOLINGCOILDX, 2439.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_19_Z130_COOLINGCOILDX, 2439.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_19_Z130_HEATINGCOIL, User-Specified Nominal Capacity [W], 2030.55892
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z130_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12691
 Component Sizing Information, Fan:VariableVolume, STORAGE_19_Z130_SUPPLYFAN, Design Electric Power Consumption [W], 108.77994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z131_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6028.26167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z131_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z131_COOLINGCOILDX, 5794.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_20_Z131_COOLINGCOILDX, 5794.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_20_Z131_HEATINGCOIL, User-Specified Nominal Capacity [W], 4822.60934
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z131_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30141
 Component Sizing Information, Fan:VariableVolume, LOBBY_20_Z131_SUPPLYFAN, Design Electric Power Consumption [W], 258.35407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z132_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9101.62116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z132_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z132_COOLINGCOILDX, 8748.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_20_Z132_COOLINGCOILDX, 8748.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_20_Z132_HEATINGCOIL, User-Specified Nominal Capacity [W], 7281.29693
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z132_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45508
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_20_Z132_SUPPLYFAN, Design Electric Power Consumption [W], 390.06948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z133_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4365.40447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z133_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z133_COOLINGCOILDX, 4195.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_20_Z133_COOLINGCOILDX, 4195.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_20_Z133_HEATINGCOIL, User-Specified Nominal Capacity [W], 3492.32358
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z133_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21827
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_20_Z133_SUPPLYFAN, Design Electric Power Consumption [W], 187.08876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z134_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z134_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3349.48463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z134_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z134_COOLINGCOILDX, 3219.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_20_Z134_COOLINGCOILDX, 3219.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_20_Z134_HEATINGCOIL, User-Specified Nominal Capacity [W], 2679.58770
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z134_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16747
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_20_Z134_SUPPLYFAN, Design Electric Power Consumption [W], 143.54934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z135_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.49052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z135_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49810.39021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z135_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z135_COOLINGCOILDX, 47876.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_20_Z135_COOLINGCOILDX, 47876.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_20_Z135_HEATINGCOIL, User-Specified Nominal Capacity [W], 39848.31217
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z135_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.49052
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_20_Z135_SUPPLYFAN, Design Electric Power Consumption [W], 2134.73101
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z136_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18920
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z136_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3784.09161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z136_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z136_COOLINGCOILDX, 3637.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_20_Z136_COOLINGCOILDX, 3637.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_20_Z136_HEATINGCOIL, User-Specified Nominal Capacity [W], 3027.27329
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z136_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18920
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_20_Z136_SUPPLYFAN, Design Electric Power Consumption [W], 162.17535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z137_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.43436E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z137_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1686.87283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z137_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z137_COOLINGCOILDX, 1621.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_20_Z137_COOLINGCOILDX, 1621.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_20_Z137_HEATINGCOIL, User-Specified Nominal Capacity [W], 1349.49826
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z137_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.43436E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_20_Z137_SUPPLYFAN, Design Electric Power Consumption [W], 72.29455
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z138_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30970
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6193.97990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z138_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z138_COOLINGCOILDX, 5953.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_21_Z138_COOLINGCOILDX, 5953.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_21_Z138_HEATINGCOIL, User-Specified Nominal Capacity [W], 4955.18392
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z138_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30970
 Component Sizing Information, Fan:VariableVolume, LOBBY_21_Z138_SUPPLYFAN, Design Electric Power Consumption [W], 265.45628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z139_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6064.16341
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z139_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z139_COOLINGCOILDX, 5828.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_21_Z139_COOLINGCOILDX, 5828.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_21_Z139_HEATINGCOIL, User-Specified Nominal Capacity [W], 4851.33072
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z139_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30321
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_21_Z139_SUPPLYFAN, Design Electric Power Consumption [W], 259.89272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z140_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5827.10207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z140_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z140_COOLINGCOILDX, 5600.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_21_Z140_COOLINGCOILDX, 5600.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_21_Z140_HEATINGCOIL, User-Specified Nominal Capacity [W], 4661.68166
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z140_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29136
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_21_Z140_SUPPLYFAN, Design Electric Power Consumption [W], 249.73295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z141_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z141_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9865.26602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z141_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z141_COOLINGCOILDX, 9482.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_21_Z141_COOLINGCOILDX, 9482.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_21_Z141_HEATINGCOIL, User-Specified Nominal Capacity [W], 7892.21282
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z141_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49326
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_21_Z141_SUPPLYFAN, Design Electric Power Consumption [W], 422.79712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z142_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z142_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14805.19819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z142_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z142_COOLINGCOILDX, 14230.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_21_Z142_COOLINGCOILDX, 14230.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_21_Z142_HEATINGCOIL, User-Specified Nominal Capacity [W], 11844.15855
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z142_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74026
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_21_Z142_SUPPLYFAN, Design Electric Power Consumption [W], 634.50849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z143_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z143_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3112.94392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z143_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z143_COOLINGCOILDX, 2992.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_21_Z143_COOLINGCOILDX, 2992.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_21_Z143_HEATINGCOIL, User-Specified Nominal Capacity [W], 2490.35514
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z143_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15565
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_21_Z143_SUPPLYFAN, Design Electric Power Consumption [W], 133.41188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z144_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z144_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3888.17630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z144_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z144_COOLINGCOILDX, 3737.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_21_Z144_COOLINGCOILDX, 3737.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_21_Z144_HEATINGCOIL, User-Specified Nominal Capacity [W], 3110.54104
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z144_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19441
 Component Sizing Information, Fan:VariableVolume, STORAGE_21_Z144_SUPPLYFAN, Design Electric Power Consumption [W], 166.63613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z145_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.84494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16898.88403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z145_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z145_COOLINGCOILDX, 16242.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_22_Z145_COOLINGCOILDX, 16242.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_22_Z145_HEATINGCOIL, User-Specified Nominal Capacity [W], 13519.10722
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z145_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.84494
 Component Sizing Information, Fan:VariableVolume, LOBBY_22_Z145_SUPPLYFAN, Design Electric Power Consumption [W], 724.23789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z146_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4773.91496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z146_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z146_COOLINGCOILDX, 4588.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_22_Z146_COOLINGCOILDX, 4588.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_22_Z146_HEATINGCOIL, User-Specified Nominal Capacity [W], 3819.13196
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z146_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23870
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_22_Z146_SUPPLYFAN, Design Electric Power Consumption [W], 204.59636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z147_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2136.19559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z147_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z147_COOLINGCOILDX, 2053.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_22_Z147_COOLINGCOILDX, 2053.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_22_Z147_HEATINGCOIL, User-Specified Nominal Capacity [W], 1708.95647
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z147_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10681
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_22_Z147_SUPPLYFAN, Design Electric Power Consumption [W], 91.55124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z148_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z148_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9346.40730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z148_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z148_COOLINGCOILDX, 8983.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_22_Z148_COOLINGCOILDX, 8983.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_22_Z148_HEATINGCOIL, User-Specified Nominal Capacity [W], 7477.12584
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z148_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46732
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_22_Z148_SUPPLYFAN, Design Electric Power Consumption [W], 400.56031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z149_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.48653
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z149_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29730.68353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z149_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z149_COOLINGCOILDX, 28576.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_22_Z149_COOLINGCOILDX, 28576.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_22_Z149_HEATINGCOIL, User-Specified Nominal Capacity [W], 23784.54683
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z149_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.48653
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_22_Z149_SUPPLYFAN, Design Electric Power Consumption [W], 1274.17215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z150_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z150_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4012.62286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z150_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z150_COOLINGCOILDX, 3856.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_22_Z150_COOLINGCOILDX, 3856.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_22_Z150_HEATINGCOIL, User-Specified Nominal Capacity [W], 3210.09829
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_22_Z150_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20063
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_22_Z150_SUPPLYFAN, Design Electric Power Consumption [W], 171.96955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z151_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z151_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2796.52440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z151_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z151_COOLINGCOILDX, 2687.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_22_Z151_COOLINGCOILDX, 2687.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_22_Z151_HEATINGCOIL, User-Specified Nominal Capacity [W], 2237.21952
