 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z151_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13983
 Component Sizing Information, Fan:VariableVolume, STORAGE_22_Z151_SUPPLYFAN, Design Electric Power Consumption [W], 119.85105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z152_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7959.89014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z152_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z152_COOLINGCOILDX, 7650.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_23_Z152_COOLINGCOILDX, 7650.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_23_Z152_HEATINGCOIL, User-Specified Nominal Capacity [W], 6367.91211
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z152_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39799
 Component Sizing Information, Fan:VariableVolume, LOBBY_23_Z152_SUPPLYFAN, Design Electric Power Consumption [W], 341.13815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z153_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z153_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5817.02253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z153_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z153_COOLINGCOILDX, 5591.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_23_Z153_COOLINGCOILDX, 5591.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_23_Z153_HEATINGCOIL, User-Specified Nominal Capacity [W], 4653.61802
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z153_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29085
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_23_Z153_SUPPLYFAN, Design Electric Power Consumption [W], 249.30097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z154_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z154_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6566.57359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z154_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z154_COOLINGCOILDX, 6311.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_23_Z154_COOLINGCOILDX, 6311.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_23_Z154_HEATINGCOIL, User-Specified Nominal Capacity [W], 5253.25887
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z154_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32833
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_23_Z154_SUPPLYFAN, Design Electric Power Consumption [W], 281.42458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z155_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z155_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3540.14808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z155_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z155_COOLINGCOILDX, 3402.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_23_Z155_COOLINGCOILDX, 3402.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_23_Z155_HEATINGCOIL, User-Specified Nominal Capacity [W], 2832.11847
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z155_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17701
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_23_Z155_SUPPLYFAN, Design Electric Power Consumption [W], 151.72063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z156_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.00064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z156_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 20012.79915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z156_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z156_COOLINGCOILDX, 19235.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_23_Z156_COOLINGCOILDX, 19235.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_23_Z156_HEATINGCOIL, User-Specified Nominal Capacity [W], 16010.23932
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_23_Z156_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.00064
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_23_Z156_SUPPLYFAN, Design Electric Power Consumption [W], 857.69139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z157_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z157_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2236.84777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z157_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z157_COOLINGCOILDX, 2150.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_23_Z157_COOLINGCOILDX, 2150.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_23_Z157_HEATINGCOIL, User-Specified Nominal Capacity [W], 1789.47822
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z157_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11184
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_23_Z157_SUPPLYFAN, Design Electric Power Consumption [W], 95.86490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z158_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16720.02330
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z158_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z158_COOLINGCOILDX, 16070.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_24_Z158_COOLINGCOILDX, 16070.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_24_Z158_HEATINGCOIL, User-Specified Nominal Capacity [W], 13376.01864
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z158_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83600
 Component Sizing Information, Fan:VariableVolume, LOBBY_24_Z158_SUPPLYFAN, Design Electric Power Consumption [W], 716.57243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z159_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8307.35264
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z159_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z159_COOLINGCOILDX, 7984.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_24_Z159_COOLINGCOILDX, 7984.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_24_Z159_HEATINGCOIL, User-Specified Nominal Capacity [W], 6645.88211
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_24_Z159_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41537
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_24_Z159_SUPPLYFAN, Design Electric Power Consumption [W], 356.02940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z160_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z160_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4626.64753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z160_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z160_COOLINGCOILDX, 4447.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_24_Z160_COOLINGCOILDX, 4447.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_24_Z160_HEATINGCOIL, User-Specified Nominal Capacity [W], 3701.31803
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z160_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23133
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_24_Z160_SUPPLYFAN, Design Electric Power Consumption [W], 198.28489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z161_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z161_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9338.41270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z161_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z161_COOLINGCOILDX, 8975.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_24_Z161_COOLINGCOILDX, 8975.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_24_Z161_HEATINGCOIL, User-Specified Nominal Capacity [W], 7470.73016
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z161_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46692
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_24_Z161_SUPPLYFAN, Design Electric Power Consumption [W], 400.21769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z162_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z162_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10064.71132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z162_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z162_COOLINGCOILDX, 9673.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_24_Z162_COOLINGCOILDX, 9673.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_24_Z162_HEATINGCOIL, User-Specified Nominal Capacity [W], 8051.76906
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z162_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50324
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_24_Z162_SUPPLYFAN, Design Electric Power Consumption [W], 431.34477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z163_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z163_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4705.26196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z163_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z163_COOLINGCOILDX, 4522.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_24_Z163_COOLINGCOILDX, 4522.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_24_Z163_HEATINGCOIL, User-Specified Nominal Capacity [W], 3764.20957
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z163_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23526
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_24_Z163_SUPPLYFAN, Design Electric Power Consumption [W], 201.65408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z164_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z164_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4108.14753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z164_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z164_COOLINGCOILDX, 3948.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_24_Z164_COOLINGCOILDX, 3948.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_24_Z164_HEATINGCOIL, User-Specified Nominal Capacity [W], 3286.51802
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z164_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20541
 Component Sizing Information, Fan:VariableVolume, STORAGE_24_Z164_SUPPLYFAN, Design Electric Power Consumption [W], 176.06347
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z165_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7926.33075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z165_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z165_COOLINGCOILDX, 7618.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_25_Z165_COOLINGCOILDX, 7618.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_25_Z165_HEATINGCOIL, User-Specified Nominal Capacity [W], 6341.06460
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z165_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39632
 Component Sizing Information, Fan:VariableVolume, LOBBY_25_Z165_SUPPLYFAN, Design Electric Power Consumption [W], 339.69989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z166_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9073.49069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z166_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z166_COOLINGCOILDX, 8721.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_25_Z166_COOLINGCOILDX, 8721.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_25_Z166_HEATINGCOIL, User-Specified Nominal Capacity [W], 7258.79255
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z166_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45367
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_25_Z166_SUPPLYFAN, Design Electric Power Consumption [W], 388.86389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z167_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z167_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3336.31560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z167_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z167_COOLINGCOILDX, 3206.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_25_Z167_COOLINGCOILDX, 3206.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_25_Z167_HEATINGCOIL, User-Specified Nominal Capacity [W], 2669.05248
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z167_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16682
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_25_Z167_SUPPLYFAN, Design Electric Power Consumption [W], 142.98495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z168_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z168_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6707.83332
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z168_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z168_COOLINGCOILDX, 6447.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_25_Z168_COOLINGCOILDX, 6447.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_25_Z168_HEATINGCOIL, User-Specified Nominal Capacity [W], 5366.26666
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z168_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33539
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_25_Z168_SUPPLYFAN, Design Electric Power Consumption [W], 287.47857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z169_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.07613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z169_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21522.65198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z169_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z169_COOLINGCOILDX, 20687.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_25_Z169_COOLINGCOILDX, 20687.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_25_Z169_HEATINGCOIL, User-Specified Nominal Capacity [W], 17218.12159
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z169_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.07613
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_25_Z169_SUPPLYFAN, Design Electric Power Consumption [W], 922.39937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z170_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z170_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2322.15713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z170_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z170_COOLINGCOILDX, 2232.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_25_Z170_COOLINGCOILDX, 2232.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_25_Z170_HEATINGCOIL, User-Specified Nominal Capacity [W], 1857.72570
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z170_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11611
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_25_Z170_SUPPLYFAN, Design Electric Power Consumption [W], 99.52102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z171_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.14870E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z171_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1829.74036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z171_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z171_COOLINGCOILDX, 1758.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_25_Z171_COOLINGCOILDX, 1758.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_25_Z171_HEATINGCOIL, User-Specified Nominal Capacity [W], 1463.79229
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z171_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.14870E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_25_Z171_SUPPLYFAN, Design Electric Power Consumption [W], 78.41744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z172_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z172_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6808.55673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z172_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z172_COOLINGCOILDX, 6544.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_26_Z172_COOLINGCOILDX, 6544.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_26_Z172_HEATINGCOIL, User-Specified Nominal Capacity [W], 5446.84538
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z172_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34043
 Component Sizing Information, Fan:VariableVolume, LOBBY_26_Z172_SUPPLYFAN, Design Electric Power Consumption [W], 291.79529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z173_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z173_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4299.71462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z173_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z173_COOLINGCOILDX, 4132.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_26_Z173_COOLINGCOILDX, 4132.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_26_Z173_HEATINGCOIL, User-Specified Nominal Capacity [W], 3439.77170
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_26_Z173_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21499
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_26_Z173_SUPPLYFAN, Design Electric Power Consumption [W], 184.27348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z174_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z174_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6002.72160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z174_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z174_COOLINGCOILDX, 5769.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_26_Z174_COOLINGCOILDX, 5769.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_26_Z174_HEATINGCOIL, User-Specified Nominal Capacity [W], 4802.17728
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z174_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30014
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_26_Z174_SUPPLYFAN, Design Electric Power Consumption [W], 257.25950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z175_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z175_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5086.72735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z175_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z175_COOLINGCOILDX, 4889.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_26_Z175_COOLINGCOILDX, 4889.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_26_Z175_HEATINGCOIL, User-Specified Nominal Capacity [W], 4069.38188
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_26_Z175_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25434
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_26_Z175_SUPPLYFAN, Design Electric Power Consumption [W], 218.00260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z176_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.29234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z176_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25846.79416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z176_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z176_COOLINGCOILDX, 24843.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_26_Z176_COOLINGCOILDX, 24843.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_26_Z176_HEATINGCOIL, User-Specified Nominal Capacity [W], 20677.43533
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z176_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.29234
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_26_Z176_SUPPLYFAN, Design Electric Power Consumption [W], 1107.71975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z177_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z177_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3780.49739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z177_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z177_COOLINGCOILDX, 3633.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_26_Z177_COOLINGCOILDX, 3633.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_26_Z177_HEATINGCOIL, User-Specified Nominal Capacity [W], 3024.39791
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z177_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18902
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_26_Z177_SUPPLYFAN, Design Electric Power Consumption [W], 162.02132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z178_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.37589E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z178_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1875.17758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z178_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z178_COOLINGCOILDX, 1802.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_26_Z178_COOLINGCOILDX, 1802.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_26_Z178_HEATINGCOIL, User-Specified Nominal Capacity [W], 1500.14206
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z178_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.37589E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_26_Z178_SUPPLYFAN, Design Electric Power Consumption [W], 80.36475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z179_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z179_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6400.54879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z179_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z179_COOLINGCOILDX, 6152.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_27_Z179_COOLINGCOILDX, 6152.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_27_Z179_HEATINGCOIL, User-Specified Nominal Capacity [W], 5120.43903
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z179_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32003
 Component Sizing Information, Fan:VariableVolume, LOBBY_27_Z179_SUPPLYFAN, Design Electric Power Consumption [W], 274.30923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z180_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z180_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3122.15036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z180_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z180_COOLINGCOILDX, 3000.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_27_Z180_COOLINGCOILDX, 3000.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_27_Z180_HEATINGCOIL, User-Specified Nominal Capacity [W], 2497.72029
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z180_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15611
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_27_Z180_SUPPLYFAN, Design Electric Power Consumption [W], 133.80644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z181_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z181_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2103.90776
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z181_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z181_COOLINGCOILDX, 2022.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_27_Z181_COOLINGCOILDX, 2022.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_27_Z181_HEATINGCOIL, User-Specified Nominal Capacity [W], 1683.12621
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z181_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10520
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_27_Z181_SUPPLYFAN, Design Electric Power Consumption [W], 90.16748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z182_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z182_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9743.79373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z182_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z182_COOLINGCOILDX, 9365.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_27_Z182_COOLINGCOILDX, 9365.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_27_Z182_HEATINGCOIL, User-Specified Nominal Capacity [W], 7795.03498
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z182_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48719
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_27_Z182_SUPPLYFAN, Design Electric Power Consumption [W], 417.59116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z183_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.54328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z183_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30865.64488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z183_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z183_COOLINGCOILDX, 29667.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_27_Z183_COOLINGCOILDX, 29667.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_27_Z183_HEATINGCOIL, User-Specified Nominal Capacity [W], 24692.51590
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_27_Z183_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.54328
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_27_Z183_SUPPLYFAN, Design Electric Power Consumption [W], 1322.81335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z184_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z184_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4529.03925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z184_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z184_COOLINGCOILDX, 4353.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_27_Z184_COOLINGCOILDX, 4353.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_27_Z184_HEATINGCOIL, User-Specified Nominal Capacity [W], 3623.23140
 Component Sizing Information, Fan:VariableVolume, STORAGE_27_Z184_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22645
 Component Sizing Information, Fan:VariableVolume, STORAGE_27_Z184_SUPPLYFAN, Design Electric Power Consumption [W], 194.10168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z185_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z185_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9644.37508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z185_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z185_COOLINGCOILDX, 9269.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_28_Z185_COOLINGCOILDX, 9269.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_28_Z185_HEATINGCOIL, User-Specified Nominal Capacity [W], 7715.50006
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z185_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48222
 Component Sizing Information, Fan:VariableVolume, LOBBY_28_Z185_SUPPLYFAN, Design Electric Power Consumption [W], 413.33036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z186_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z186_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4990.13562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z186_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z186_COOLINGCOILDX, 4796.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_28_Z186_COOLINGCOILDX, 4796.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_28_Z186_HEATINGCOIL, User-Specified Nominal Capacity [W], 3992.10850
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z186_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24951
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_28_Z186_SUPPLYFAN, Design Electric Power Consumption [W], 213.86296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z187_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z187_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4316.64763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z187_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z187_COOLINGCOILDX, 4149.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_28_Z187_COOLINGCOILDX, 4149.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_28_Z187_HEATINGCOIL, User-Specified Nominal Capacity [W], 3453.31810
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z187_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21583
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_28_Z187_SUPPLYFAN, Design Electric Power Consumption [W], 184.99918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z188_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z188_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4257.04878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z188_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z188_COOLINGCOILDX, 4091.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_28_Z188_COOLINGCOILDX, 4091.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_28_Z188_HEATINGCOIL, User-Specified Nominal Capacity [W], 3405.63903
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z188_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21285
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_28_Z188_SUPPLYFAN, Design Electric Power Consumption [W], 182.44495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z189_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.02906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z189_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 40581.15132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z189_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z189_COOLINGCOILDX, 39005.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_28_Z189_COOLINGCOILDX, 39005.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_28_Z189_HEATINGCOIL, User-Specified Nominal Capacity [W], 32464.92106
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z189_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.02906
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_28_Z189_SUPPLYFAN, Design Electric Power Consumption [W], 1739.19220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z190_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z190_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4601.78210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z190_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z190_COOLINGCOILDX, 4423.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_28_Z190_COOLINGCOILDX, 4423.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_28_Z190_HEATINGCOIL, User-Specified Nominal Capacity [W], 3681.42568
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z190_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23009
 Component Sizing Information, Fan:VariableVolume, STORAGE_28_Z190_SUPPLYFAN, Design Electric Power Consumption [W], 197.21923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z191_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32604
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z191_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6520.82153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z191_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z191_COOLINGCOILDX, 6267.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_29_Z191_COOLINGCOILDX, 6267.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_29_Z191_HEATINGCOIL, User-Specified Nominal Capacity [W], 5216.65722
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z191_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32604
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_29_Z191_SUPPLYFAN, Design Electric Power Consumption [W], 279.46378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z192_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z192_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5458.06377
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z192_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z192_COOLINGCOILDX, 5246.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_29_Z192_COOLINGCOILDX, 5246.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_29_Z192_HEATINGCOIL, User-Specified Nominal Capacity [W], 4366.45102
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z192_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27290
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_29_Z192_SUPPLYFAN, Design Electric Power Consumption [W], 233.91702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z193_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z193_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6074.22275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z193_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z193_COOLINGCOILDX, 5838.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_29_Z193_COOLINGCOILDX, 5838.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_29_Z193_HEATINGCOIL, User-Specified Nominal Capacity [W], 4859.37820
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z193_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30371
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_29_Z193_SUPPLYFAN, Design Electric Power Consumption [W], 260.32383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z194_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.36002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z194_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47200.47922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z194_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z194_COOLINGCOILDX, 45367.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_29_Z194_COOLINGCOILDX, 45367.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_29_Z194_HEATINGCOIL, User-Specified Nominal Capacity [W], 37760.38338
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z194_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.36002
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_29_Z194_SUPPLYFAN, Design Electric Power Consumption [W], 2022.87768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z195_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z195_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4200.50772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z195_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z195_COOLINGCOILDX, 4037.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_29_Z195_COOLINGCOILDX, 4037.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_29_Z195_HEATINGCOIL, User-Specified Nominal Capacity [W], 3360.40618
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z195_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21003
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_29_Z195_SUPPLYFAN, Design Electric Power Consumption [W], 180.02176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z196_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z196_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2406.81038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z196_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z196_COOLINGCOILDX, 2313.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_29_Z196_COOLINGCOILDX, 2313.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_29_Z196_HEATINGCOIL, User-Specified Nominal Capacity [W], 1925.44830
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z196_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12034
 Component Sizing Information, Fan:VariableVolume, STORAGE_29_Z196_SUPPLYFAN, Design Electric Power Consumption [W], 103.14902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z197_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.57544
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11508.80948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z197_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z197_COOLINGCOILDX, 11062.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_30_Z197_COOLINGCOILDX, 11062.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_30_Z197_HEATINGCOIL, User-Specified Nominal Capacity [W], 9207.04758
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z197_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.57544
 Component Sizing Information, Fan:VariableVolume, LOBBY_30_Z197_SUPPLYFAN, Design Electric Power Consumption [W], 493.23469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z198_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32433
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z198_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6486.60081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z198_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z198_COOLINGCOILDX, 6234.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_30_Z198_COOLINGCOILDX, 6234.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_30_Z198_HEATINGCOIL, User-Specified Nominal Capacity [W], 5189.28065
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z198_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32433
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_30_Z198_SUPPLYFAN, Design Electric Power Consumption [W], 277.99718
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z199_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z199_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4433.57669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z199_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z199_COOLINGCOILDX, 4261.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_30_Z199_COOLINGCOILDX, 4261.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_30_Z199_HEATINGCOIL, User-Specified Nominal Capacity [W], 3546.86135
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z199_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22168
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_30_Z199_SUPPLYFAN, Design Electric Power Consumption [W], 190.01043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z200_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z200_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5761.70750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z200_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z200_COOLINGCOILDX, 5538.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_30_Z200_COOLINGCOILDX, 5538.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_30_Z200_HEATINGCOIL, User-Specified Nominal Capacity [W], 4609.36600
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z200_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28809
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_30_Z200_SUPPLYFAN, Design Electric Power Consumption [W], 246.93032
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z201_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.30094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z201_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26018.79812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z201_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z201_COOLINGCOILDX, 25008.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_30_Z201_COOLINGCOILDX, 25008.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_30_Z201_HEATINGCOIL, User-Specified Nominal Capacity [W], 20815.03850
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z201_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.30094
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_30_Z201_SUPPLYFAN, Design Electric Power Consumption [W], 1115.09135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z202_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z202_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3605.95807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z202_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z202_COOLINGCOILDX, 3466.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_30_Z202_COOLINGCOILDX, 3466.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_30_Z202_HEATINGCOIL, User-Specified Nominal Capacity [W], 2884.76646
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z202_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18030
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_30_Z202_SUPPLYFAN, Design Electric Power Consumption [W], 154.54106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z203_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z203_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3497.95599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z203_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z203_COOLINGCOILDX, 3362.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_30_Z203_COOLINGCOILDX, 3362.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_30_Z203_HEATINGCOIL, User-Specified Nominal Capacity [W], 2798.36479
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z203_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17490
 Component Sizing Information, Fan:VariableVolume, STORAGE_30_Z203_SUPPLYFAN, Design Electric Power Consumption [W], 149.91240
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z204_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15117.17619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z204_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z204_COOLINGCOILDX, 14530.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_31_Z204_COOLINGCOILDX, 14530.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_31_Z204_HEATINGCOIL, User-Specified Nominal Capacity [W], 12093.74095
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z204_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75586
 Component Sizing Information, Fan:VariableVolume, LOBBY_31_Z204_SUPPLYFAN, Design Electric Power Consumption [W], 647.87898
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z205_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z205_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9431.34960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z205_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z205_COOLINGCOILDX, 9065.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_31_Z205_COOLINGCOILDX, 9065.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_31_Z205_HEATINGCOIL, User-Specified Nominal Capacity [W], 7545.07968
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z205_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47157
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_31_Z205_SUPPLYFAN, Design Electric Power Consumption [W], 404.20070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z206_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26585
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z206_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5317.09397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z206_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z206_COOLINGCOILDX, 5110.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_31_Z206_COOLINGCOILDX, 5110.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_31_Z206_HEATINGCOIL, User-Specified Nominal Capacity [W], 4253.67518
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z206_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26585
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_31_Z206_SUPPLYFAN, Design Electric Power Consumption [W], 227.87546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z207_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.91297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z207_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38259.33338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z207_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z207_COOLINGCOILDX, 36773.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_31_Z207_COOLINGCOILDX, 36773.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_31_Z207_HEATINGCOIL, User-Specified Nominal Capacity [W], 30607.46671
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z207_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.91297
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_31_Z207_SUPPLYFAN, Design Electric Power Consumption [W], 1639.68572
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z208_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z208_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2461.80058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z208_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z208_COOLINGCOILDX, 2366.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_31_Z208_COOLINGCOILDX, 2366.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_31_Z208_HEATINGCOIL, User-Specified Nominal Capacity [W], 1969.44047
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z208_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12309
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_31_Z208_SUPPLYFAN, Design Electric Power Consumption [W], 105.50574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z209_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z209_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4998.02075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z209_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z209_COOLINGCOILDX, 4804.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_31_Z209_COOLINGCOILDX, 4804.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_31_Z209_HEATINGCOIL, User-Specified Nominal Capacity [W], 3998.41660
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z209_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24990
 Component Sizing Information, Fan:VariableVolume, STORAGE_31_Z209_SUPPLYFAN, Design Electric Power Consumption [W], 214.20089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z210_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.73674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z210_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14734.88710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z210_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z210_COOLINGCOILDX, 14162.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_32_Z210_COOLINGCOILDX, 14162.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_32_Z210_HEATINGCOIL, User-Specified Nominal Capacity [W], 11787.90968
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z210_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.73674
 Component Sizing Information, Fan:VariableVolume, LOBBY_32_Z210_SUPPLYFAN, Design Electric Power Consumption [W], 631.49516
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z211_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z211_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3994.97606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z211_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z211_COOLINGCOILDX, 3839.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_32_Z211_COOLINGCOILDX, 3839.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_32_Z211_HEATINGCOIL, User-Specified Nominal Capacity [W], 3195.98085
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_32_Z211_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19975
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_32_Z211_SUPPLYFAN, Design Electric Power Consumption [W], 171.21326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z212_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47645
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z212_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9528.94009
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z212_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z212_COOLINGCOILDX, 9159.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_32_Z212_COOLINGCOILDX, 9159.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_32_Z212_HEATINGCOIL, User-Specified Nominal Capacity [W], 7623.15207
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z212_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47645
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_32_Z212_SUPPLYFAN, Design Electric Power Consumption [W], 408.38315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z213_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.69623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z213_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33924.63985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z213_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z213_COOLINGCOILDX, 32607.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_32_Z213_COOLINGCOILDX, 32607.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_32_Z213_HEATINGCOIL, User-Specified Nominal Capacity [W], 27139.71188
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_32_Z213_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.69623
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_32_Z213_SUPPLYFAN, Design Electric Power Consumption [W], 1453.91314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z214_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z214_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3529.41030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z214_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z214_COOLINGCOILDX, 3392.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_32_Z214_COOLINGCOILDX, 3392.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_32_Z214_HEATINGCOIL, User-Specified Nominal Capacity [W], 2823.52824
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z214_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17647
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_32_Z214_SUPPLYFAN, Design Electric Power Consumption [W], 151.26044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z215_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.26418E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z215_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1052.83599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z215_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z215_COOLINGCOILDX, 1012.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_32_Z215_COOLINGCOILDX, 1012.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_32_Z215_HEATINGCOIL, User-Specified Nominal Capacity [W], 842.26879
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z215_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.26418E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_32_Z215_SUPPLYFAN, Design Electric Power Consumption [W], 45.12154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z216_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z216_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12281.32729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z216_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z216_COOLINGCOILDX, 11804.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_33_Z216_COOLINGCOILDX, 11804.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_33_Z216_HEATINGCOIL, User-Specified Nominal Capacity [W], 9825.06183
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z216_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61407
 Component Sizing Information, Fan:VariableVolume, LOBBY_33_Z216_SUPPLYFAN, Design Electric Power Consumption [W], 526.34260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z217_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z217_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5510.43624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z217_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z217_COOLINGCOILDX, 5296.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_33_Z217_COOLINGCOILDX, 5296.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_33_Z217_HEATINGCOIL, User-Specified Nominal Capacity [W], 4408.34899
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z217_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27552
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_33_Z217_SUPPLYFAN, Design Electric Power Consumption [W], 236.16155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z218_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z218_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7701.89331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z218_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z218_COOLINGCOILDX, 7402.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_33_Z218_COOLINGCOILDX, 7402.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_33_Z218_HEATINGCOIL, User-Specified Nominal Capacity [W], 6161.51465
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z218_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38509
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_33_Z218_SUPPLYFAN, Design Electric Power Consumption [W], 330.08114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z219_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z219_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7259.14428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z219_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z219_COOLINGCOILDX, 6977.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_33_Z219_COOLINGCOILDX, 6977.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_33_Z219_HEATINGCOIL, User-Specified Nominal Capacity [W], 5807.31542
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z219_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36296
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_33_Z219_SUPPLYFAN, Design Electric Power Consumption [W], 311.10618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z220_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.61868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z220_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12373.55078
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z220_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z220_COOLINGCOILDX, 11893.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_33_Z220_COOLINGCOILDX, 11893.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_33_Z220_HEATINGCOIL, User-Specified Nominal Capacity [W], 9898.84062
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z220_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.61868
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_33_Z220_SUPPLYFAN, Design Electric Power Consumption [W], 530.29503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z221_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.93726E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z221_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1787.45236
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z221_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z221_COOLINGCOILDX, 1718.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_33_Z221_COOLINGCOILDX, 1718.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_33_Z221_HEATINGCOIL, User-Specified Nominal Capacity [W], 1429.96189
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z221_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.93726E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_33_Z221_SUPPLYFAN, Design Electric Power Consumption [W], 76.60510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z222_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.13874E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z222_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1227.74807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z222_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z222_COOLINGCOILDX, 1180.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_33_Z222_COOLINGCOILDX, 1180.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_33_Z222_HEATINGCOIL, User-Specified Nominal Capacity [W], 982.19846
 Component Sizing Information, Fan:VariableVolume, STORAGE_33_Z222_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.13874E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_33_Z222_SUPPLYFAN, Design Electric Power Consumption [W], 52.61777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z223_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.98966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z223_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19793.16041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z223_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z223_COOLINGCOILDX, 19024.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_34_Z223_COOLINGCOILDX, 19024.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_34_Z223_HEATINGCOIL, User-Specified Nominal Capacity [W], 15834.52833
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z223_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.98966
 Component Sizing Information, Fan:VariableVolume, LOBBY_34_Z223_SUPPLYFAN, Design Electric Power Consumption [W], 848.27830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z224_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z224_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8978.86504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z224_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z224_COOLINGCOILDX, 8630.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_34_Z224_COOLINGCOILDX, 8630.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_34_Z224_HEATINGCOIL, User-Specified Nominal Capacity [W], 7183.09204
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z224_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44894
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_34_Z224_SUPPLYFAN, Design Electric Power Consumption [W], 384.80850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z225_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z225_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3204.35828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z225_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z225_COOLINGCOILDX, 3079.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_34_Z225_COOLINGCOILDX, 3079.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_34_Z225_HEATINGCOIL, User-Specified Nominal Capacity [W], 2563.48663
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z225_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16022
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_34_Z225_SUPPLYFAN, Design Electric Power Consumption [W], 137.32964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z226_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.20899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z226_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24179.70688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z226_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z226_COOLINGCOILDX, 23240.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_34_Z226_COOLINGCOILDX, 23240.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_34_Z226_HEATINGCOIL, User-Specified Nominal Capacity [W], 19343.76551
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z226_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.20899
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_34_Z226_SUPPLYFAN, Design Electric Power Consumption [W], 1036.27315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z227_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z227_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2284.94843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z227_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z227_COOLINGCOILDX, 2196.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_34_Z227_COOLINGCOILDX, 2196.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_34_Z227_HEATINGCOIL, User-Specified Nominal Capacity [W], 1827.95875
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z227_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11425
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_34_Z227_SUPPLYFAN, Design Electric Power Consumption [W], 97.92636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z228_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.90627E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z228_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1781.25307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z228_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z228_COOLINGCOILDX, 1712.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_34_Z228_COOLINGCOILDX, 1712.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_34_Z228_HEATINGCOIL, User-Specified Nominal Capacity [W], 1425.00246
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z228_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.90627E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_34_Z228_SUPPLYFAN, Design Electric Power Consumption [W], 76.33942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z229_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z229_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19306.16807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z229_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z229_COOLINGCOILDX, 18556.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_35_Z229_COOLINGCOILDX, 18556.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_35_Z229_HEATINGCOIL, User-Specified Nominal Capacity [W], 15444.93446
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z229_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96531
 Component Sizing Information, Fan:VariableVolume, LOBBY_35_Z229_SUPPLYFAN, Design Electric Power Consumption [W], 827.40720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z230_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z230_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3235.76354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z230_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z230_COOLINGCOILDX, 3110.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_35_Z230_COOLINGCOILDX, 3110.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_35_Z230_HEATINGCOIL, User-Specified Nominal Capacity [W], 2588.61083
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z230_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16179
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_35_Z230_SUPPLYFAN, Design Electric Power Consumption [W], 138.67558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z231_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z231_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5628.81876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z231_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z231_COOLINGCOILDX, 5410.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_35_Z231_COOLINGCOILDX, 5410.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_35_Z231_HEATINGCOIL, User-Specified Nominal Capacity [W], 4503.05501
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z231_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28144
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_35_Z231_SUPPLYFAN, Design Electric Power Consumption [W], 241.23509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z232_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z232_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8497.58704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z232_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z232_COOLINGCOILDX, 8167.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_35_Z232_COOLINGCOILDX, 8167.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_35_Z232_HEATINGCOIL, User-Specified Nominal Capacity [W], 6798.06963
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z232_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42488
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_35_Z232_SUPPLYFAN, Design Electric Power Consumption [W], 364.18230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z233_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.11445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z233_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22288.97575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z233_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z233_COOLINGCOILDX, 21423.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_35_Z233_COOLINGCOILDX, 21423.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_35_Z233_HEATINGCOIL, User-Specified Nominal Capacity [W], 17831.18060
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_35_Z233_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.11445
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_35_Z233_SUPPLYFAN, Design Electric Power Consumption [W], 955.24182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z234_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z234_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4164.93506
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z234_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z234_COOLINGCOILDX, 4003.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_35_Z234_COOLINGCOILDX, 4003.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_35_Z234_HEATINGCOIL, User-Specified Nominal Capacity [W], 3331.94805
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z234_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20825
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_35_Z234_SUPPLYFAN, Design Electric Power Consumption [W], 178.49722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z235_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z235_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14586.17346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z235_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z235_COOLINGCOILDX, 14019.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_36_Z235_COOLINGCOILDX, 14019.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_36_Z235_HEATINGCOIL, User-Specified Nominal Capacity [W], 11668.93877
 Component Sizing Information, Fan:VariableVolume, LOBBY_36_Z235_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72931
 Component Sizing Information, Fan:VariableVolume, LOBBY_36_Z235_SUPPLYFAN, Design Electric Power Consumption [W], 625.12172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z236_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49957
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z236_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9991.48504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z236_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z236_COOLINGCOILDX, 9603.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_36_Z236_COOLINGCOILDX, 9603.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_36_Z236_HEATINGCOIL, User-Specified Nominal Capacity [W], 7993.18804
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z236_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49957
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_36_Z236_SUPPLYFAN, Design Electric Power Consumption [W], 428.20650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z237_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z237_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5481.16488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z237_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z237_COOLINGCOILDX, 5268.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_36_Z237_COOLINGCOILDX, 5268.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_36_Z237_HEATINGCOIL, User-Specified Nominal Capacity [W], 4384.93190
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z237_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27406
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_36_Z237_SUPPLYFAN, Design Electric Power Consumption [W], 234.90707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z238_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z238_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6346.13755
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z238_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z238_COOLINGCOILDX, 6099.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_36_Z238_COOLINGCOILDX, 6099.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_36_Z238_HEATINGCOIL, User-Specified Nominal Capacity [W], 5076.91004
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z238_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31731
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_36_Z238_SUPPLYFAN, Design Electric Power Consumption [W], 271.97732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z239_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.80061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z239_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 36012.15460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z239_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z239_COOLINGCOILDX, 34614.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_36_Z239_COOLINGCOILDX, 34614.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_36_Z239_HEATINGCOIL, User-Specified Nominal Capacity [W], 28809.72368
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z239_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.80061
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_36_Z239_SUPPLYFAN, Design Electric Power Consumption [W], 1543.37805
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z240_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z240_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2108.60757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z240_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z240_COOLINGCOILDX, 2026.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_36_Z240_COOLINGCOILDX, 2026.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_36_Z240_HEATINGCOIL, User-Specified Nominal Capacity [W], 1686.88606
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z240_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10543
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_36_Z240_SUPPLYFAN, Design Electric Power Consumption [W], 90.36890
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z241_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z241_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4264.94751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z241_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z241_COOLINGCOILDX, 4099.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_36_Z241_COOLINGCOILDX, 4099.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_36_Z241_HEATINGCOIL, User-Specified Nominal Capacity [W], 3411.95801
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z241_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21325
 Component Sizing Information, Fan:VariableVolume, STORAGE_36_Z241_SUPPLYFAN, Design Electric Power Consumption [W], 182.78346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z242_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z242_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7800.69326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z242_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z242_COOLINGCOILDX, 7497.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_37_Z242_COOLINGCOILDX, 7497.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_37_Z242_HEATINGCOIL, User-Specified Nominal Capacity [W], 6240.55461
 Component Sizing Information, Fan:VariableVolume, LOBBY_37_Z242_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39003
 Component Sizing Information, Fan:VariableVolume, LOBBY_37_Z242_SUPPLYFAN, Design Electric Power Consumption [W], 334.31543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z243_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z243_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7020.75194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z243_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z243_COOLINGCOILDX, 6748.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_37_Z243_COOLINGCOILDX, 6748.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_37_Z243_HEATINGCOIL, User-Specified Nominal Capacity [W], 5616.60155
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z243_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35104
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_37_Z243_SUPPLYFAN, Design Electric Power Consumption [W], 300.88937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z244_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z244_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6231.19449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z244_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z244_COOLINGCOILDX, 5989.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_37_Z244_COOLINGCOILDX, 5989.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_37_Z244_HEATINGCOIL, User-Specified Nominal Capacity [W], 4984.95559
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z244_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31156
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_37_Z244_SUPPLYFAN, Design Electric Power Consumption [W], 267.05119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z245_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z245_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3375.29190
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z245_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z245_COOLINGCOILDX, 3244.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_37_Z245_COOLINGCOILDX, 3244.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_37_Z245_HEATINGCOIL, User-Specified Nominal Capacity [W], 2700.23352
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z245_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16876
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_37_Z245_SUPPLYFAN, Design Electric Power Consumption [W], 144.65537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z246_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.22931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z246_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24586.28921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z246_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z246_COOLINGCOILDX, 23631.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_37_Z246_COOLINGCOILDX, 23631.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_37_Z246_HEATINGCOIL, User-Specified Nominal Capacity [W], 19669.03137
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_37_Z246_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.22931
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_37_Z246_SUPPLYFAN, Design Electric Power Consumption [W], 1053.69811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z247_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z247_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4685.99239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z247_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z247_COOLINGCOILDX, 4504.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_37_Z247_COOLINGCOILDX, 4504.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_37_Z247_HEATINGCOIL, User-Specified Nominal Capacity [W], 3748.79391
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z247_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23430
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_37_Z247_SUPPLYFAN, Design Electric Power Consumption [W], 200.82825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z248_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z248_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3093.75727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z248_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z248_COOLINGCOILDX, 2973.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_37_Z248_COOLINGCOILDX, 2973.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_37_Z248_HEATINGCOIL, User-Specified Nominal Capacity [W], 2475.00582
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z248_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15469
 Component Sizing Information, Fan:VariableVolume, STORAGE_37_Z248_SUPPLYFAN, Design Electric Power Consumption [W], 132.58960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z249_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.49250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z249_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9849.94956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z249_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z249_COOLINGCOILDX, 9467.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_38_Z249_COOLINGCOILDX, 9467.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_38_Z249_HEATINGCOIL, User-Specified Nominal Capacity [W], 7879.95965
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z249_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.49250
 Component Sizing Information, Fan:VariableVolume, LOBBY_38_Z249_SUPPLYFAN, Design Electric Power Consumption [W], 422.14070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z250_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z250_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5307.89605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z250_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z250_COOLINGCOILDX, 5101.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_38_Z250_COOLINGCOILDX, 5101.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_38_Z250_HEATINGCOIL, User-Specified Nominal Capacity [W], 4246.31684
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z250_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26539
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_38_Z250_SUPPLYFAN, Design Electric Power Consumption [W], 227.48126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z251_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z251_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2679.26471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z251_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z251_COOLINGCOILDX, 2575.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_38_Z251_COOLINGCOILDX, 2575.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_38_Z251_HEATINGCOIL, User-Specified Nominal Capacity [W], 2143.41177
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z251_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13396
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_38_Z251_SUPPLYFAN, Design Electric Power Consumption [W], 114.82563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z252_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z252_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9299.41216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z252_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z252_COOLINGCOILDX, 8938.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_38_Z252_COOLINGCOILDX, 8938.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_38_Z252_HEATINGCOIL, User-Specified Nominal Capacity [W], 7439.52973
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z252_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46497
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_38_Z252_SUPPLYFAN, Design Electric Power Consumption [W], 398.54624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z253_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z253_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4667.18232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z253_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z253_COOLINGCOILDX, 4486.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_38_Z253_COOLINGCOILDX, 4486.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_38_Z253_HEATINGCOIL, User-Specified Nominal Capacity [W], 3733.74586
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z253_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23336
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_38_Z253_SUPPLYFAN, Design Electric Power Consumption [W], 200.02210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z254_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.58397E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z254_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1516.79311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z254_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z254_COOLINGCOILDX, 1457.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_38_Z254_COOLINGCOILDX, 1457.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_38_Z254_HEATINGCOIL, User-Specified Nominal Capacity [W], 1213.43449
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z254_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.58397E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_38_Z254_SUPPLYFAN, Design Electric Power Consumption [W], 65.00542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z255_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z255_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10076.61242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z255_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z255_COOLINGCOILDX, 9685.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_39_Z255_COOLINGCOILDX, 9685.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_39_Z255_HEATINGCOIL, User-Specified Nominal Capacity [W], 8061.28994
 Component Sizing Information, Fan:VariableVolume, LOBBY_39_Z255_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50383
 Component Sizing Information, Fan:VariableVolume, LOBBY_39_Z255_SUPPLYFAN, Design Electric Power Consumption [W], 431.85482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z256_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z256_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8890.68290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z256_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z256_COOLINGCOILDX, 8545.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_39_Z256_COOLINGCOILDX, 8545.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_39_Z256_HEATINGCOIL, User-Specified Nominal Capacity [W], 7112.54632
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z256_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44453
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_39_Z256_SUPPLYFAN, Design Electric Power Consumption [W], 381.02927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z257_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z257_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6060.85642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z257_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z257_COOLINGCOILDX, 5825.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_39_Z257_COOLINGCOILDX, 5825.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_39_Z257_HEATINGCOIL, User-Specified Nominal Capacity [W], 4848.68514
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z257_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30304
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_39_Z257_SUPPLYFAN, Design Electric Power Consumption [W], 259.75099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z258_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z258_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3718.87279
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z258_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z258_COOLINGCOILDX, 3574.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_39_Z258_COOLINGCOILDX, 3574.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_39_Z258_HEATINGCOIL, User-Specified Nominal Capacity [W], 2975.09823
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z258_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18594
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_39_Z258_SUPPLYFAN, Design Electric Power Consumption [W], 159.38026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z259_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.78651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z259_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15730.17278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z259_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z259_COOLINGCOILDX, 15119.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_39_Z259_COOLINGCOILDX, 15119.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_39_Z259_HEATINGCOIL, User-Specified Nominal Capacity [W], 12584.13823
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_39_Z259_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.78651
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_39_Z259_SUPPLYFAN, Design Electric Power Consumption [W], 674.15026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z260_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z260_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3958.27978
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z260_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z260_COOLINGCOILDX, 3804.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_39_Z260_COOLINGCOILDX, 3804.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_39_Z260_HEATINGCOIL, User-Specified Nominal Capacity [W], 3166.62382
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z260_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19791
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_39_Z260_SUPPLYFAN, Design Electric Power Consumption [W], 169.64056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z261_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11669
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z261_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2333.84297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z261_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z261_COOLINGCOILDX, 2243.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_39_Z261_COOLINGCOILDX, 2243.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_39_Z261_HEATINGCOIL, User-Specified Nominal Capacity [W], 1867.07438
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z261_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11669
 Component Sizing Information, Fan:VariableVolume, STORAGE_39_Z261_SUPPLYFAN, Design Electric Power Consumption [W], 100.02184
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z262_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z262_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8743.13545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z262_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z262_COOLINGCOILDX, 8403.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_40_Z262_COOLINGCOILDX, 8403.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_40_Z262_HEATINGCOIL, User-Specified Nominal Capacity [W], 6994.50836
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z262_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43716
 Component Sizing Information, Fan:VariableVolume, LOBBY_40_Z262_SUPPLYFAN, Design Electric Power Consumption [W], 374.70581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z263_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z263_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8659.91894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z263_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z263_COOLINGCOILDX, 8323.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_40_Z263_COOLINGCOILDX, 8323.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_40_Z263_HEATINGCOIL, User-Specified Nominal Capacity [W], 6927.93515
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z263_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43300
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_40_Z263_SUPPLYFAN, Design Electric Power Consumption [W], 371.13938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z264_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z264_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4131.52160
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z264_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z264_COOLINGCOILDX, 3971.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_40_Z264_COOLINGCOILDX, 3971.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_40_Z264_HEATINGCOIL, User-Specified Nominal Capacity [W], 3305.21728
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z264_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20658
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_40_Z264_SUPPLYFAN, Design Electric Power Consumption [W], 177.06521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z265_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z265_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9180.68975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z265_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z265_COOLINGCOILDX, 8824.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_40_Z265_COOLINGCOILDX, 8824.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_40_Z265_HEATINGCOIL, User-Specified Nominal Capacity [W], 7344.55180
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z265_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45903
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_40_Z265_SUPPLYFAN, Design Electric Power Consumption [W], 393.45813
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z266_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.64465
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z266_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 32893.05050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z266_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z266_COOLINGCOILDX, 31616.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_40_Z266_COOLINGCOILDX, 31616.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_40_Z266_HEATINGCOIL, User-Specified Nominal Capacity [W], 26314.44040
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z266_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.64465
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_40_Z266_SUPPLYFAN, Design Electric Power Consumption [W], 1409.70216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z267_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z267_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3955.59546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z267_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z267_COOLINGCOILDX, 3802.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_40_Z267_COOLINGCOILDX, 3802.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_40_Z267_HEATINGCOIL, User-Specified Nominal Capacity [W], 3164.47637
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z267_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19778
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_40_Z267_SUPPLYFAN, Design Electric Power Consumption [W], 169.52552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z268_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z268_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4522.61538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z268_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z268_COOLINGCOILDX, 4347.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_40_Z268_COOLINGCOILDX, 4347.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_40_Z268_HEATINGCOIL, User-Specified Nominal Capacity [W], 3618.09230
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z268_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22613
 Component Sizing Information, Fan:VariableVolume, STORAGE_40_Z268_SUPPLYFAN, Design Electric Power Consumption [W], 193.82637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z269_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z269_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7869.94690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z269_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z269_COOLINGCOILDX, 7564.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_41_Z269_COOLINGCOILDX, 7564.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_41_Z269_HEATINGCOIL, User-Specified Nominal Capacity [W], 6295.95752
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z269_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39350
 Component Sizing Information, Fan:VariableVolume, LOBBY_41_Z269_SUPPLYFAN, Design Electric Power Consumption [W], 337.28344
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z270_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z270_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4670.82133
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z270_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z270_COOLINGCOILDX, 4489.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_41_Z270_COOLINGCOILDX, 4489.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_41_Z270_HEATINGCOIL, User-Specified Nominal Capacity [W], 3736.65707
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z270_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23354
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_41_Z270_SUPPLYFAN, Design Electric Power Consumption [W], 200.17806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z271_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z271_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6311.69614
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z271_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z271_COOLINGCOILDX, 6066.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_41_Z271_COOLINGCOILDX, 6066.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_41_Z271_HEATINGCOIL, User-Specified Nominal Capacity [W], 5049.35691
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z271_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31558
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_41_Z271_SUPPLYFAN, Design Electric Power Consumption [W], 270.50126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z272_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z272_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7153.10709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z272_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z272_COOLINGCOILDX, 6875.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_41_Z272_COOLINGCOILDX, 6875.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_41_Z272_HEATINGCOIL, User-Specified Nominal Capacity [W], 5722.48567
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z272_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35766
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_41_Z272_SUPPLYFAN, Design Electric Power Consumption [W], 306.56173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z273_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.86289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z273_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37257.77463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z273_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z273_COOLINGCOILDX, 35811.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_41_Z273_COOLINGCOILDX, 35811.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_41_Z273_HEATINGCOIL, User-Specified Nominal Capacity [W], 29806.21971
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z273_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.86289
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_41_Z273_SUPPLYFAN, Design Electric Power Consumption [W], 1596.76177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z274_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16583
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z274_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3316.60476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z274_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z274_COOLINGCOILDX, 3187.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_41_Z274_COOLINGCOILDX, 3187.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_41_Z274_HEATINGCOIL, User-Specified Nominal Capacity [W], 2653.28381
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z274_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16583
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_41_Z274_SUPPLYFAN, Design Electric Power Consumption [W], 142.14020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z275_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.93818E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z275_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1187.63683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z275_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z275_COOLINGCOILDX, 1141.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_41_Z275_COOLINGCOILDX, 1141.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_41_Z275_HEATINGCOIL, User-Specified Nominal Capacity [W], 950.10947
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z275_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.93818E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_41_Z275_SUPPLYFAN, Design Electric Power Consumption [W], 50.89872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z276_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z276_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6764.86997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z276_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z276_COOLINGCOILDX, 6502.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_42_Z276_COOLINGCOILDX, 6502.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_42_Z276_HEATINGCOIL, User-Specified Nominal Capacity [W], 5411.89597
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z276_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33824
 Component Sizing Information, Fan:VariableVolume, LOBBY_42_Z276_SUPPLYFAN, Design Electric Power Consumption [W], 289.92300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z277_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z277_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3841.11158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z277_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z277_COOLINGCOILDX, 3692.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_42_Z277_COOLINGCOILDX, 3692.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_42_Z277_HEATINGCOIL, User-Specified Nominal Capacity [W], 3072.88926
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z277_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19206
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_42_Z277_SUPPLYFAN, Design Electric Power Consumption [W], 164.61907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z278_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z278_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4937.68742
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z278_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z278_COOLINGCOILDX, 4746.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_42_Z278_COOLINGCOILDX, 4746.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_42_Z278_HEATINGCOIL, User-Specified Nominal Capacity [W], 3950.14994
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z278_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24688
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_42_Z278_SUPPLYFAN, Design Electric Power Consumption [W], 211.61518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z279_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.33510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z279_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 46701.98674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z279_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z279_COOLINGCOILDX, 44888.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_42_Z279_COOLINGCOILDX, 44888.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_42_Z279_HEATINGCOIL, User-Specified Nominal Capacity [W], 37361.58939
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z279_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.33510
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_42_Z279_SUPPLYFAN, Design Electric Power Consumption [W], 2001.51372
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z280_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z280_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2360.46407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z280_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z280_COOLINGCOILDX, 2268.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_42_Z280_COOLINGCOILDX, 2268.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_42_Z280_HEATINGCOIL, User-Specified Nominal Capacity [W], 1888.37126
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z280_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11802
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_42_Z280_SUPPLYFAN, Design Electric Power Consumption [W], 101.16275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z281_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z281_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2669.00119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z281_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z281_COOLINGCOILDX, 2565.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_42_Z281_COOLINGCOILDX, 2565.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_42_Z281_HEATINGCOIL, User-Specified Nominal Capacity [W], 2135.20095
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z281_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13345
 Component Sizing Information, Fan:VariableVolume, STORAGE_42_Z281_SUPPLYFAN, Design Electric Power Consumption [W], 114.38577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z282_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z282_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5555.47859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z282_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z282_COOLINGCOILDX, 5339.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_43_Z282_COOLINGCOILDX, 5339.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_43_Z282_HEATINGCOIL, User-Specified Nominal Capacity [W], 4444.38287
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z282_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27777
 Component Sizing Information, Fan:VariableVolume, LOBBY_43_Z282_SUPPLYFAN, Design Electric Power Consumption [W], 238.09194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z283_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z283_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8597.52944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z283_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z283_COOLINGCOILDX, 8263.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_43_Z283_COOLINGCOILDX, 8263.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_43_Z283_HEATINGCOIL, User-Specified Nominal Capacity [W], 6878.02356
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z283_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42988
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_43_Z283_SUPPLYFAN, Design Electric Power Consumption [W], 368.46555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z284_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z284_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2617.38251
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z284_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z284_COOLINGCOILDX, 2515.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_43_Z284_COOLINGCOILDX, 2515.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_43_Z284_HEATINGCOIL, User-Specified Nominal Capacity [W], 2093.90601
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z284_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13087
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_43_Z284_SUPPLYFAN, Design Electric Power Consumption [W], 112.17354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z285_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z285_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8034.35177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z285_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z285_COOLINGCOILDX, 7722.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_43_Z285_COOLINGCOILDX, 7722.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_43_Z285_HEATINGCOIL, User-Specified Nominal Capacity [W], 6427.48141
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z285_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40172
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_43_Z285_SUPPLYFAN, Design Electric Power Consumption [W], 344.32936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z286_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z286_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45295.35739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z286_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z286_COOLINGCOILDX, 43536.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_43_Z286_COOLINGCOILDX, 43536.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_43_Z286_HEATINGCOIL, User-Specified Nominal Capacity [W], 36236.28591
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z286_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.26477
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_43_Z286_SUPPLYFAN, Design Electric Power Consumption [W], 1941.22960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z287_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.67289E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z287_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1534.57730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z287_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z287_COOLINGCOILDX, 1475.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_43_Z287_COOLINGCOILDX, 1475.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_43_Z287_HEATINGCOIL, User-Specified Nominal Capacity [W], 1227.66184
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z287_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.67289E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_43_Z287_SUPPLYFAN, Design Electric Power Consumption [W], 65.76760
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z288_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z288_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3612.11095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z288_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z288_COOLINGCOILDX, 3471.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_43_Z288_COOLINGCOILDX, 3471.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_43_Z288_HEATINGCOIL, User-Specified Nominal Capacity [W], 2889.68876
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z288_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18061
 Component Sizing Information, Fan:VariableVolume, STORAGE_43_Z288_SUPPLYFAN, Design Electric Power Consumption [W], 154.80476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z289_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z289_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16669.85340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z289_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z289_COOLINGCOILDX, 16022.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_44_Z289_COOLINGCOILDX, 16022.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_44_Z289_HEATINGCOIL, User-Specified Nominal Capacity [W], 13335.88272
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z289_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83349
 Component Sizing Information, Fan:VariableVolume, LOBBY_44_Z289_SUPPLYFAN, Design Electric Power Consumption [W], 714.42229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z290_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z290_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6645.32298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z290_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z290_COOLINGCOILDX, 6387.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_44_Z290_COOLINGCOILDX, 6387.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_44_Z290_HEATINGCOIL, User-Specified Nominal Capacity [W], 5316.25839
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z290_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33227
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_44_Z290_SUPPLYFAN, Design Electric Power Consumption [W], 284.79956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z291_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z291_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7364.14769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z291_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z291_COOLINGCOILDX, 7078.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_44_Z291_COOLINGCOILDX, 7078.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_44_Z291_HEATINGCOIL, User-Specified Nominal Capacity [W], 5891.31815
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z291_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36821
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_44_Z291_SUPPLYFAN, Design Electric Power Consumption [W], 315.60633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z292_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.35146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z292_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47029.23014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z292_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z292_COOLINGCOILDX, 45203.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_44_Z292_COOLINGCOILDX, 45203.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_44_Z292_HEATINGCOIL, User-Specified Nominal Capacity [W], 37623.38411
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z292_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.35146
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_44_Z292_SUPPLYFAN, Design Electric Power Consumption [W], 2015.53843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z293_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z293_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4186.12340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z293_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z293_COOLINGCOILDX, 4023.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_44_Z293_COOLINGCOILDX, 4023.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_44_Z293_HEATINGCOIL, User-Specified Nominal Capacity [W], 3348.89872
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z293_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20931
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_44_Z293_SUPPLYFAN, Design Electric Power Consumption [W], 179.40529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z294_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.86711E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z294_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1573.42118
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z294_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z294_COOLINGCOILDX, 1512.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_44_Z294_COOLINGCOILDX, 1512.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_44_Z294_HEATINGCOIL, User-Specified Nominal Capacity [W], 1258.73695
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z294_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.86711E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_44_Z294_SUPPLYFAN, Design Electric Power Consumption [W], 67.43234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z295_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z295_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6625.11167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z295_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z295_COOLINGCOILDX, 6367.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_45_Z295_COOLINGCOILDX, 6367.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_45_Z295_HEATINGCOIL, User-Specified Nominal Capacity [W], 5300.08933
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z295_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33126
 Component Sizing Information, Fan:VariableVolume, LOBBY_45_Z295_SUPPLYFAN, Design Electric Power Consumption [W], 283.93336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z296_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z296_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7600.72747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z296_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z296_COOLINGCOILDX, 7305.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_45_Z296_COOLINGCOILDX, 7305.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_45_Z296_HEATINGCOIL, User-Specified Nominal Capacity [W], 6080.58197
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z296_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38004
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_45_Z296_SUPPLYFAN, Design Electric Power Consumption [W], 325.74546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z297_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z297_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7549.35234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z297_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z297_COOLINGCOILDX, 7256.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_45_Z297_COOLINGCOILDX, 7256.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_45_Z297_HEATINGCOIL, User-Specified Nominal Capacity [W], 6039.48187
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z297_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37747
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_45_Z297_SUPPLYFAN, Design Electric Power Consumption [W], 323.54367
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z298_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.06466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z298_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21293.27171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z298_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z298_COOLINGCOILDX, 20466.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_45_Z298_COOLINGCOILDX, 20466.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_45_Z298_HEATINGCOIL, User-Specified Nominal Capacity [W], 17034.61737
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z298_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.06466
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_45_Z298_SUPPLYFAN, Design Electric Power Consumption [W], 912.56879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z299_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.71810E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z299_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1743.61964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z299_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z299_COOLINGCOILDX, 1675.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_45_Z299_COOLINGCOILDX, 1675.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_45_Z299_HEATINGCOIL, User-Specified Nominal Capacity [W], 1394.89572
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z299_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.71810E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_45_Z299_SUPPLYFAN, Design Electric Power Consumption [W], 74.72656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z300_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.50333E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z300_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1900.66556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z300_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z300_COOLINGCOILDX, 1826.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_45_Z300_COOLINGCOILDX, 1826.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_45_Z300_HEATINGCOIL, User-Specified Nominal Capacity [W], 1520.53245
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z300_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.50333E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_45_Z300_SUPPLYFAN, Design Electric Power Consumption [W], 81.45710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z301_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z301_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7442.16300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z301_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z301_COOLINGCOILDX, 7153.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_46_Z301_COOLINGCOILDX, 7153.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_46_Z301_HEATINGCOIL, User-Specified Nominal Capacity [W], 5953.73040
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z301_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37211
 Component Sizing Information, Fan:VariableVolume, LOBBY_46_Z301_SUPPLYFAN, Design Electric Power Consumption [W], 318.94984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z302_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z302_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5252.52853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z302_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z302_COOLINGCOILDX, 5048.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_46_Z302_COOLINGCOILDX, 5048.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_46_Z302_HEATINGCOIL, User-Specified Nominal Capacity [W], 4202.02283
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z302_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26263
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_46_Z302_SUPPLYFAN, Design Electric Power Consumption [W], 225.10837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z303_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z303_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5019.47454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z303_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z303_COOLINGCOILDX, 4824.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_46_Z303_COOLINGCOILDX, 4824.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_46_Z303_HEATINGCOIL, User-Specified Nominal Capacity [W], 4015.57963
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z303_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25097
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_46_Z303_SUPPLYFAN, Design Electric Power Consumption [W], 215.12034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z304_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z304_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2698.67128
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z304_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z304_COOLINGCOILDX, 2593.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_46_Z304_COOLINGCOILDX, 2593.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_46_Z304_HEATINGCOIL, User-Specified Nominal Capacity [W], 2158.93702
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z304_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13493
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_46_Z304_SUPPLYFAN, Design Electric Power Consumption [W], 115.65734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z305_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.02073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z305_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 40414.60037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z305_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z305_COOLINGCOILDX, 38845.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_46_Z305_COOLINGCOILDX, 38845.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_46_Z305_HEATINGCOIL, User-Specified Nominal Capacity [W], 32331.68029
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z305_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.02073
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_46_Z305_SUPPLYFAN, Design Electric Power Consumption [W], 1732.05430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z306_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z306_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2319.60510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z306_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z306_COOLINGCOILDX, 2229.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_46_Z306_COOLINGCOILDX, 2229.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_46_Z306_HEATINGCOIL, User-Specified Nominal Capacity [W], 1855.68408
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_46_Z306_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11598
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_46_Z306_SUPPLYFAN, Design Electric Power Consumption [W], 99.41165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z307_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z307_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3990.00559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z307_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z307_COOLINGCOILDX, 3835.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_46_Z307_COOLINGCOILDX, 3835.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_46_Z307_HEATINGCOIL, User-Specified Nominal Capacity [W], 3192.00447
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z307_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19950
 Component Sizing Information, Fan:VariableVolume, STORAGE_46_Z307_SUPPLYFAN, Design Electric Power Consumption [W], 171.00024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z308_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z308_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16645.49570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z308_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z308_COOLINGCOILDX, 15999.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_47_Z308_COOLINGCOILDX, 15999.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_47_Z308_HEATINGCOIL, User-Specified Nominal Capacity [W], 13316.39656
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z308_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83227
 Component Sizing Information, Fan:VariableVolume, LOBBY_47_Z308_SUPPLYFAN, Design Electric Power Consumption [W], 713.37839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z309_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z309_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5427.62797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z309_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z309_COOLINGCOILDX, 5216.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_47_Z309_COOLINGCOILDX, 5216.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_47_Z309_HEATINGCOIL, User-Specified Nominal Capacity [W], 4342.10238
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z309_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27138
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_47_Z309_SUPPLYFAN, Design Electric Power Consumption [W], 232.61263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z310_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z310_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5624.75490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z310_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z310_COOLINGCOILDX, 5406.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_47_Z310_COOLINGCOILDX, 5406.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_47_Z310_HEATINGCOIL, User-Specified Nominal Capacity [W], 4499.80392
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z310_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28124
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_47_Z310_SUPPLYFAN, Design Electric Power Consumption [W], 241.06092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z311_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z311_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4058.29613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z311_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z311_COOLINGCOILDX, 3900.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_47_Z311_COOLINGCOILDX, 3900.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_47_Z311_HEATINGCOIL, User-Specified Nominal Capacity [W], 3246.63690
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z311_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20291
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_47_Z311_SUPPLYFAN, Design Electric Power Consumption [W], 173.92698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z312_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.13350
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z312_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42670.01415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z312_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z312_COOLINGCOILDX, 41013.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_47_Z312_COOLINGCOILDX, 41013.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_47_Z312_HEATINGCOIL, User-Specified Nominal Capacity [W], 34136.01132
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z312_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.13350
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_47_Z312_SUPPLYFAN, Design Electric Power Consumption [W], 1828.71489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z313_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z313_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3571.10926
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z313_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z313_COOLINGCOILDX, 3432.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_47_Z313_COOLINGCOILDX, 3432.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_47_Z313_HEATINGCOIL, User-Specified Nominal Capacity [W], 2856.88740
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z313_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17856
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_47_Z313_SUPPLYFAN, Design Electric Power Consumption [W], 153.04754
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z314_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z314_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4856.73861
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z314_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z314_COOLINGCOILDX, 4668.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_47_Z314_COOLINGCOILDX, 4668.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_47_Z314_HEATINGCOIL, User-Specified Nominal Capacity [W], 3885.39089
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z314_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24284
 Component Sizing Information, Fan:VariableVolume, STORAGE_47_Z314_SUPPLYFAN, Design Electric Power Consumption [W], 208.14594
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z315_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z315_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18793.71438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z315_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z315_COOLINGCOILDX, 18064.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_48_Z315_COOLINGCOILDX, 18064.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_48_Z315_HEATINGCOIL, User-Specified Nominal Capacity [W], 15034.97150
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z315_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93969
 Component Sizing Information, Fan:VariableVolume, LOBBY_48_Z315_SUPPLYFAN, Design Electric Power Consumption [W], 805.44490
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z316_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z316_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5340.03730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z316_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z316_COOLINGCOILDX, 5132.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_48_Z316_COOLINGCOILDX, 5132.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_48_Z316_HEATINGCOIL, User-Specified Nominal Capacity [W], 4272.02984
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z316_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26700
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_48_Z316_SUPPLYFAN, Design Electric Power Consumption [W], 228.85874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z317_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z317_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3494.96546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z317_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z317_COOLINGCOILDX, 3359.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_48_Z317_COOLINGCOILDX, 3359.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_48_Z317_HEATINGCOIL, User-Specified Nominal Capacity [W], 2795.97237
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z317_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17475
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_48_Z317_SUPPLYFAN, Design Electric Power Consumption [W], 149.78423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z318_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25358
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z318_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5071.55295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z318_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z318_COOLINGCOILDX, 4874.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_48_Z318_COOLINGCOILDX, 4874.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_48_Z318_HEATINGCOIL, User-Specified Nominal Capacity [W], 4057.24236
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z318_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25358
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_48_Z318_SUPPLYFAN, Design Electric Power Consumption [W], 217.35227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z319_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.21281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z319_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24256.15784
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z319_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z319_COOLINGCOILDX, 23314.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_48_Z319_COOLINGCOILDX, 23314.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_48_Z319_HEATINGCOIL, User-Specified Nominal Capacity [W], 19404.92627
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z319_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.21281
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_48_Z319_SUPPLYFAN, Design Electric Power Consumption [W], 1039.54962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z320_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20574
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z320_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4114.73073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z320_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z320_COOLINGCOILDX, 3955.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_48_Z320_COOLINGCOILDX, 3955.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_48_Z320_HEATINGCOIL, User-Specified Nominal Capacity [W], 3291.78458
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z320_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20574
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_48_Z320_SUPPLYFAN, Design Electric Power Consumption [W], 176.34560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z321_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z321_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2779.43693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z321_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z321_COOLINGCOILDX, 2671.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_48_Z321_COOLINGCOILDX, 2671.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_48_Z321_HEATINGCOIL, User-Specified Nominal Capacity [W], 2223.54954
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z321_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13897
 Component Sizing Information, Fan:VariableVolume, STORAGE_48_Z321_SUPPLYFAN, Design Electric Power Consumption [W], 119.11873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z322_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.86398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z322_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17279.59091
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z322_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z322_COOLINGCOILDX, 16608.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_49_Z322_COOLINGCOILDX, 16608.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_49_Z322_HEATINGCOIL, User-Specified Nominal Capacity [W], 13823.67273
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z322_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.86398
 Component Sizing Information, Fan:VariableVolume, LOBBY_49_Z322_SUPPLYFAN, Design Electric Power Consumption [W], 740.55390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z323_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z323_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5411.00380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z323_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z323_COOLINGCOILDX, 5200.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_49_Z323_COOLINGCOILDX, 5200.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_49_Z323_HEATINGCOIL, User-Specified Nominal Capacity [W], 4328.80304
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z323_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27055
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_49_Z323_SUPPLYFAN, Design Electric Power Consumption [W], 231.90016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z324_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z324_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6341.98693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z324_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z324_COOLINGCOILDX, 6095.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_49_Z324_COOLINGCOILDX, 6095.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_49_Z324_HEATINGCOIL, User-Specified Nominal Capacity [W], 5073.58955
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z324_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31710
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_49_Z324_SUPPLYFAN, Design Electric Power Consumption [W], 271.79944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z325_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z325_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9697.34426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z325_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z325_COOLINGCOILDX, 9320.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_49_Z325_COOLINGCOILDX, 9320.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_49_Z325_HEATINGCOIL, User-Specified Nominal Capacity [W], 7757.87541
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z325_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48487
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_49_Z325_SUPPLYFAN, Design Electric Power Consumption [W], 415.60047
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z326_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.48368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z326_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29673.60318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z326_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z326_COOLINGCOILDX, 28521.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_49_Z326_COOLINGCOILDX, 28521.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_49_Z326_HEATINGCOIL, User-Specified Nominal Capacity [W], 23738.88255
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z326_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.48368
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_49_Z326_SUPPLYFAN, Design Electric Power Consumption [W], 1271.72585
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z327_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z327_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3604.36319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z327_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z327_COOLINGCOILDX, 3464.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_49_Z327_COOLINGCOILDX, 3464.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_49_Z327_HEATINGCOIL, User-Specified Nominal Capacity [W], 2883.49055
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z327_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18022
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_49_Z327_SUPPLYFAN, Design Electric Power Consumption [W], 154.47271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z328_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z328_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4301.08495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z328_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z328_COOLINGCOILDX, 4134.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_49_Z328_COOLINGCOILDX, 4134.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_49_Z328_HEATINGCOIL, User-Specified Nominal Capacity [W], 3440.86796
 Component Sizing Information, Fan:VariableVolume, STORAGE_49_Z328_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21505
 Component Sizing Information, Fan:VariableVolume, STORAGE_49_Z328_SUPPLYFAN, Design Electric Power Consumption [W], 184.33221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z329_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80277
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z329_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16055.47491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z329_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z329_COOLINGCOILDX, 15432.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_50_Z329_COOLINGCOILDX, 15432.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_50_Z329_HEATINGCOIL, User-Specified Nominal Capacity [W], 12844.37993
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z329_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80277
 Component Sizing Information, Fan:VariableVolume, LOBBY_50_Z329_SUPPLYFAN, Design Electric Power Consumption [W], 688.09178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z330_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z330_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4719.35273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z330_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z330_COOLINGCOILDX, 4536.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_50_Z330_COOLINGCOILDX, 4536.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_50_Z330_HEATINGCOIL, User-Specified Nominal Capacity [W], 3775.48218
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z330_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23597
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_50_Z330_SUPPLYFAN, Design Electric Power Consumption [W], 202.25797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z331_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36627
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z331_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7325.42760
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z331_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z331_COOLINGCOILDX, 7041.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_50_Z331_COOLINGCOILDX, 7041.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_50_Z331_HEATINGCOIL, User-Specified Nominal Capacity [W], 5860.34208
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z331_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36627
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_50_Z331_SUPPLYFAN, Design Electric Power Consumption [W], 313.94690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z332_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.36626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z332_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 27325.22259
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z332_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z332_COOLINGCOILDX, 26264.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_50_Z332_COOLINGCOILDX, 26264.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_50_Z332_HEATINGCOIL, User-Specified Nominal Capacity [W], 21860.17807
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z332_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.36626
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_50_Z332_SUPPLYFAN, Design Electric Power Consumption [W], 1171.08097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z333_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z333_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4746.58809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z333_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z333_COOLINGCOILDX, 4562.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_50_Z333_COOLINGCOILDX, 4562.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_50_Z333_HEATINGCOIL, User-Specified Nominal Capacity [W], 3797.27047
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z333_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23733
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_50_Z333_SUPPLYFAN, Design Electric Power Consumption [W], 203.42520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z334_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z334_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3327.33323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z334_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z334_COOLINGCOILDX, 3198.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_50_Z334_COOLINGCOILDX, 3198.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_50_Z334_HEATINGCOIL, User-Specified Nominal Capacity [W], 2661.86659
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z334_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16637
 Component Sizing Information, Fan:VariableVolume, STORAGE_50_Z334_SUPPLYFAN, Design Electric Power Consumption [W], 142.60000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z335_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z335_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5160.18815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z335_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z335_COOLINGCOILDX, 4959.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_51_Z335_COOLINGCOILDX, 4959.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_51_Z335_HEATINGCOIL, User-Specified Nominal Capacity [W], 4128.15052
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z335_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25801
 Component Sizing Information, Fan:VariableVolume, LOBBY_51_Z335_SUPPLYFAN, Design Electric Power Consumption [W], 221.15092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z336_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z336_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8996.58318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z336_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z336_COOLINGCOILDX, 8647.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_51_Z336_COOLINGCOILDX, 8647.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_51_Z336_HEATINGCOIL, User-Specified Nominal Capacity [W], 7197.26654
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z336_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44983
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_51_Z336_SUPPLYFAN, Design Electric Power Consumption [W], 385.56785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z337_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z337_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3229.03278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z337_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z337_COOLINGCOILDX, 3103.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_51_Z337_COOLINGCOILDX, 3103.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_51_Z337_HEATINGCOIL, User-Specified Nominal Capacity [W], 2583.22623
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z337_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16145
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_51_Z337_SUPPLYFAN, Design Electric Power Consumption [W], 138.38712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z338_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24520
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z338_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4903.93632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z338_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z338_COOLINGCOILDX, 4713.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_51_Z338_COOLINGCOILDX, 4713.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_51_Z338_HEATINGCOIL, User-Specified Nominal Capacity [W], 3923.14906
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z338_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24520
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_51_Z338_SUPPLYFAN, Design Electric Power Consumption [W], 210.16870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z339_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.65356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z339_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13071.15844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z339_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z339_COOLINGCOILDX, 12563.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_51_Z339_COOLINGCOILDX, 12563.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_51_Z339_HEATINGCOIL, User-Specified Nominal Capacity [W], 10456.92675
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_51_Z339_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.65356
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_51_Z339_SUPPLYFAN, Design Electric Power Consumption [W], 560.19250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z340_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.04947E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z340_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1609.89340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z340_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z340_COOLINGCOILDX, 1547.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_51_Z340_COOLINGCOILDX, 1547.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_51_Z340_HEATINGCOIL, User-Specified Nominal Capacity [W], 1287.91472
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z340_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.04947E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_51_Z340_SUPPLYFAN, Design Electric Power Consumption [W], 68.99543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z341_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21254
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z341_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4250.70149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z341_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z341_COOLINGCOILDX, 4085.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_51_Z341_COOLINGCOILDX, 4085.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_51_Z341_HEATINGCOIL, User-Specified Nominal Capacity [W], 3400.56119
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z341_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21254
 Component Sizing Information, Fan:VariableVolume, STORAGE_51_Z341_SUPPLYFAN, Design Electric Power Consumption [W], 182.17292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z342_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z342_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17040.71177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z342_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z342_COOLINGCOILDX, 16379.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_52_Z342_COOLINGCOILDX, 16379.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_52_Z342_HEATINGCOIL, User-Specified Nominal Capacity [W], 13632.56941
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z342_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85204
 Component Sizing Information, Fan:VariableVolume, LOBBY_52_Z342_SUPPLYFAN, Design Electric Power Consumption [W], 730.31622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z343_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z343_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8907.32666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z343_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z343_COOLINGCOILDX, 8561.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_52_Z343_COOLINGCOILDX, 8561.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_52_Z343_HEATINGCOIL, User-Specified Nominal Capacity [W], 7125.86133
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_52_Z343_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44537
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_52_Z343_SUPPLYFAN, Design Electric Power Consumption [W], 381.74257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z344_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z344_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5265.35331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z344_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z344_COOLINGCOILDX, 5060.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_52_Z344_COOLINGCOILDX, 5060.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_52_Z344_HEATINGCOIL, User-Specified Nominal Capacity [W], 4212.28265
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_52_Z344_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26327
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_52_Z344_SUPPLYFAN, Design Electric Power Consumption [W], 225.65800
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z345_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z345_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6926.34248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z345_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z345_COOLINGCOILDX, 6657.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_52_Z345_COOLINGCOILDX, 6657.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_52_Z345_HEATINGCOIL, User-Specified Nominal Capacity [W], 5541.07398
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z345_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34632
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_52_Z345_SUPPLYFAN, Design Electric Power Consumption [W], 296.84325
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z346_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.57607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z346_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11521.38867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z346_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z346_COOLINGCOILDX, 11074.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_52_Z346_COOLINGCOILDX, 11074.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_52_Z346_HEATINGCOIL, User-Specified Nominal Capacity [W], 9217.11094
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_52_Z346_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.57607
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_52_Z346_SUPPLYFAN, Design Electric Power Consumption [W], 493.77380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z347_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z347_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3431.54833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z347_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z347_COOLINGCOILDX, 3298.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_52_Z347_COOLINGCOILDX, 3298.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_52_Z347_HEATINGCOIL, User-Specified Nominal Capacity [W], 2745.23866
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z347_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17158
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_52_Z347_SUPPLYFAN, Design Electric Power Consumption [W], 147.06636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z348_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z348_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4198.79025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z348_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z348_COOLINGCOILDX, 4035.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_52_Z348_COOLINGCOILDX, 4035.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_52_Z348_HEATINGCOIL, User-Specified Nominal Capacity [W], 3359.03220
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z348_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20994
 Component Sizing Information, Fan:VariableVolume, STORAGE_52_Z348_SUPPLYFAN, Design Electric Power Consumption [W], 179.94815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z349_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z349_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18794.14674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z349_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z349_COOLINGCOILDX, 18064.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_53_Z349_COOLINGCOILDX, 18064.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_53_Z349_HEATINGCOIL, User-Specified Nominal Capacity [W], 15035.31739
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z349_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93971
 Component Sizing Information, Fan:VariableVolume, LOBBY_53_Z349_SUPPLYFAN, Design Electric Power Consumption [W], 805.46343
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z350_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z350_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6119.98629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z350_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z350_COOLINGCOILDX, 5882.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_53_Z350_COOLINGCOILDX, 5882.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_53_Z350_HEATINGCOIL, User-Specified Nominal Capacity [W], 4895.98903
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z350_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30600
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_53_Z350_SUPPLYFAN, Design Electric Power Consumption [W], 262.28513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z351_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z351_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5295.15423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z351_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z351_COOLINGCOILDX, 5089.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_53_Z351_COOLINGCOILDX, 5089.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_53_Z351_HEATINGCOIL, User-Specified Nominal Capacity [W], 4236.12338
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z351_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26476
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_53_Z351_SUPPLYFAN, Design Electric Power Consumption [W], 226.93518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z352_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.29483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z352_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 25896.57827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z352_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z352_COOLINGCOILDX, 24891.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_53_Z352_COOLINGCOILDX, 24891.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_53_Z352_HEATINGCOIL, User-Specified Nominal Capacity [W], 20717.26261
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z352_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.29483
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_53_Z352_SUPPLYFAN, Design Electric Power Consumption [W], 1109.85335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z353_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.33535E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z353_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1867.07021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z353_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z353_COOLINGCOILDX, 1794.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_53_Z353_COOLINGCOILDX, 1794.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_53_Z353_HEATINGCOIL, User-Specified Nominal Capacity [W], 1493.65617
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z353_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.33535E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_53_Z353_SUPPLYFAN, Design Electric Power Consumption [W], 80.01729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z354_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.47492E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z354_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1294.98389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z354_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z354_COOLINGCOILDX, 1244.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_53_Z354_COOLINGCOILDX, 1244.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_53_Z354_HEATINGCOIL, User-Specified Nominal Capacity [W], 1035.98711
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z354_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.47492E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_53_Z354_SUPPLYFAN, Design Electric Power Consumption [W], 55.49931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z355_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z355_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8399.32001
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z355_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z355_COOLINGCOILDX, 8073.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_54_Z355_COOLINGCOILDX, 8073.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_54_Z355_HEATINGCOIL, User-Specified Nominal Capacity [W], 6719.45601
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z355_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41997
 Component Sizing Information, Fan:VariableVolume, LOBBY_54_Z355_SUPPLYFAN, Design Electric Power Consumption [W], 359.97086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z356_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z356_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3027.35979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z356_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z356_COOLINGCOILDX, 2909.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_54_Z356_COOLINGCOILDX, 2909.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_54_Z356_HEATINGCOIL, User-Specified Nominal Capacity [W], 2421.88783
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z356_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15137
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_54_Z356_SUPPLYFAN, Design Electric Power Consumption [W], 129.74399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z357_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24347
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z357_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4869.45856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z357_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z357_COOLINGCOILDX, 4680.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_54_Z357_COOLINGCOILDX, 4680.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_54_Z357_HEATINGCOIL, User-Specified Nominal Capacity [W], 3895.56685
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z357_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24347
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_54_Z357_SUPPLYFAN, Design Electric Power Consumption [W], 208.69108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z358_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.44189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z358_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48837.78487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z358_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z358_COOLINGCOILDX, 46941.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_54_Z358_COOLINGCOILDX, 46941.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_54_Z358_HEATINGCOIL, User-Specified Nominal Capacity [W], 39070.22789
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z358_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.44189
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_54_Z358_SUPPLYFAN, Design Electric Power Consumption [W], 2093.04792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z359_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.99814E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z359_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1799.62758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z359_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z359_COOLINGCOILDX, 1729.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_54_Z359_COOLINGCOILDX, 1729.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_54_Z359_HEATINGCOIL, User-Specified Nominal Capacity [W], 1439.70206
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z359_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.99814E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_54_Z359_SUPPLYFAN, Design Electric Power Consumption [W], 77.12690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z360_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z360_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4809.18245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z360_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z360_COOLINGCOILDX, 4622.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_54_Z360_COOLINGCOILDX, 4622.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_54_Z360_HEATINGCOIL, User-Specified Nominal Capacity [W], 3847.34596
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z360_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24046
 Component Sizing Information, Fan:VariableVolume, STORAGE_54_Z360_SUPPLYFAN, Design Electric Power Consumption [W], 206.10782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z361_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z361_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6529.37092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z361_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z361_COOLINGCOILDX, 6275.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_55_Z361_COOLINGCOILDX, 6275.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_55_Z361_HEATINGCOIL, User-Specified Nominal Capacity [W], 5223.49674
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z361_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32647
 Component Sizing Information, Fan:VariableVolume, LOBBY_55_Z361_SUPPLYFAN, Design Electric Power Consumption [W], 279.83018
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z362_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z362_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3483.30938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z362_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z362_COOLINGCOILDX, 3348.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_55_Z362_COOLINGCOILDX, 3348.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_55_Z362_HEATINGCOIL, User-Specified Nominal Capacity [W], 2786.64750
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_55_Z362_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17417
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_55_Z362_SUPPLYFAN, Design Electric Power Consumption [W], 149.28469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z363_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z363_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7714.07413
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z363_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z363_COOLINGCOILDX, 7414.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_55_Z363_COOLINGCOILDX, 7414.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_55_Z363_HEATINGCOIL, User-Specified Nominal Capacity [W], 6171.25930
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_55_Z363_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38570
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_55_Z363_SUPPLYFAN, Design Electric Power Consumption [W], 330.60318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z364_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.39454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z364_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47890.81736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z364_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z364_COOLINGCOILDX, 46031.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_55_Z364_COOLINGCOILDX, 46031.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_55_Z364_HEATINGCOIL, User-Specified Nominal Capacity [W], 38312.65388
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z364_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.39454
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_55_Z364_SUPPLYFAN, Design Electric Power Consumption [W], 2052.46360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z365_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z365_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3200.82829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z365_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z365_COOLINGCOILDX, 3076.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_55_Z365_COOLINGCOILDX, 3076.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_55_Z365_HEATINGCOIL, User-Specified Nominal Capacity [W], 2560.66264
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z365_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16004
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_55_Z365_SUPPLYFAN, Design Electric Power Consumption [W], 137.17836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z366_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.22459E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z366_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1244.91821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z366_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z366_COOLINGCOILDX, 1196.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_55_Z366_COOLINGCOILDX, 1196.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_55_Z366_HEATINGCOIL, User-Specified Nominal Capacity [W], 995.93457
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z366_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.22459E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_55_Z366_SUPPLYFAN, Design Electric Power Consumption [W], 53.35364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z367_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.56380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z367_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11276.00847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z367_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z367_COOLINGCOILDX, 10838.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_56_Z367_COOLINGCOILDX, 10838.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_56_Z367_HEATINGCOIL, User-Specified Nominal Capacity [W], 9020.80678
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z367_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.56380
 Component Sizing Information, Fan:VariableVolume, LOBBY_56_Z367_SUPPLYFAN, Design Electric Power Consumption [W], 483.25751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z368_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z368_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5610.14989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z368_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z368_COOLINGCOILDX, 5392.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_56_Z368_COOLINGCOILDX, 5392.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_56_Z368_HEATINGCOIL, User-Specified Nominal Capacity [W], 4488.11991
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z368_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28051
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_56_Z368_SUPPLYFAN, Design Electric Power Consumption [W], 240.43500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z369_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z369_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5935.46824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z369_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z369_COOLINGCOILDX, 5705.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_56_Z369_COOLINGCOILDX, 5705.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_56_Z369_HEATINGCOIL, User-Specified Nominal Capacity [W], 4748.37459
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z369_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29677
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_56_Z369_SUPPLYFAN, Design Electric Power Consumption [W], 254.37721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z370_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z370_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7728.72797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z370_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z370_COOLINGCOILDX, 7428.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_56_Z370_COOLINGCOILDX, 7428.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_56_Z370_HEATINGCOIL, User-Specified Nominal Capacity [W], 6182.98238
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z370_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38644
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_56_Z370_SUPPLYFAN, Design Electric Power Consumption [W], 331.23120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z371_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.05463
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z371_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21092.58647
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z371_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z371_COOLINGCOILDX, 20273.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_56_Z371_COOLINGCOILDX, 20273.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_56_Z371_HEATINGCOIL, User-Specified Nominal Capacity [W], 16874.06918
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z371_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.05463
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_56_Z371_SUPPLYFAN, Design Electric Power Consumption [W], 903.96799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z372_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z372_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4242.14894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z372_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z372_COOLINGCOILDX, 4077.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_56_Z372_COOLINGCOILDX, 4077.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_56_Z372_HEATINGCOIL, User-Specified Nominal Capacity [W], 3393.71915
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z372_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21211
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_56_Z372_SUPPLYFAN, Design Electric Power Consumption [W], 181.80638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z373_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z373_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2861.24080
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z373_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z373_COOLINGCOILDX, 2750.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_56_Z373_COOLINGCOILDX, 2750.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_56_Z373_HEATINGCOIL, User-Specified Nominal Capacity [W], 2288.99264
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z373_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14306
 Component Sizing Information, Fan:VariableVolume, STORAGE_56_Z373_SUPPLYFAN, Design Electric Power Consumption [W], 122.62461
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z374_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.59615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z374_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11923.03451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z374_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z374_COOLINGCOILDX, 11460.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_57_Z374_COOLINGCOILDX, 11460.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_57_Z374_HEATINGCOIL, User-Specified Nominal Capacity [W], 9538.42761
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z374_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.59615
 Component Sizing Information, Fan:VariableVolume, LOBBY_57_Z374_SUPPLYFAN, Design Electric Power Consumption [W], 510.98719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z375_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z375_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3544.52125
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z375_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z375_COOLINGCOILDX, 3406.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_57_Z375_COOLINGCOILDX, 3406.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_57_Z375_HEATINGCOIL, User-Specified Nominal Capacity [W], 2835.61700
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z375_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17723
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_57_Z375_SUPPLYFAN, Design Electric Power Consumption [W], 151.90805
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z376_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z376_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5118.01301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z376_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z376_COOLINGCOILDX, 4919.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_57_Z376_COOLINGCOILDX, 4919.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_57_Z376_HEATINGCOIL, User-Specified Nominal Capacity [W], 4094.41041
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z376_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25590
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_57_Z376_SUPPLYFAN, Design Electric Power Consumption [W], 219.34341
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z377_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.24955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z377_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44990.98837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z377_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z377_COOLINGCOILDX, 43244.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_57_Z377_COOLINGCOILDX, 43244.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_57_Z377_HEATINGCOIL, User-Specified Nominal Capacity [W], 35992.79070
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_57_Z377_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.24955
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_57_Z377_SUPPLYFAN, Design Electric Power Consumption [W], 1928.18522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z378_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.11418E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z378_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1822.83639
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z378_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z378_COOLINGCOILDX, 1752.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_57_Z378_COOLINGCOILDX, 1752.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_57_Z378_HEATINGCOIL, User-Specified Nominal Capacity [W], 1458.26911
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z378_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.11418E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_57_Z378_SUPPLYFAN, Design Electric Power Consumption [W], 78.12156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z379_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z379_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4061.05825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z379_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z379_COOLINGCOILDX, 3903.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_57_Z379_COOLINGCOILDX, 3903.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_57_Z379_HEATINGCOIL, User-Specified Nominal Capacity [W], 3248.84660
 Component Sizing Information, Fan:VariableVolume, STORAGE_57_Z379_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20305
 Component Sizing Information, Fan:VariableVolume, STORAGE_57_Z379_SUPPLYFAN, Design Electric Power Consumption [W], 174.04535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z380_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z380_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8238.22814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z380_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z380_COOLINGCOILDX, 7918.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_58_Z380_COOLINGCOILDX, 7918.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_58_Z380_HEATINGCOIL, User-Specified Nominal Capacity [W], 6590.58252
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z380_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41191
 Component Sizing Information, Fan:VariableVolume, LOBBY_58_Z380_SUPPLYFAN, Design Electric Power Consumption [W], 353.06692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z381_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z381_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4324.68609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z381_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z381_COOLINGCOILDX, 4156.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_58_Z381_COOLINGCOILDX, 4156.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_58_Z381_HEATINGCOIL, User-Specified Nominal Capacity [W], 3459.74887
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z381_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21623
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_58_Z381_SUPPLYFAN, Design Electric Power Consumption [W], 185.34369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z382_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z382_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5651.33198
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z382_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z382_COOLINGCOILDX, 5431.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_58_Z382_COOLINGCOILDX, 5431.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_58_Z382_HEATINGCOIL, User-Specified Nominal Capacity [W], 4521.06558
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z382_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28257
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_58_Z382_SUPPLYFAN, Design Electric Power Consumption [W], 242.19994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z383_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z383_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3246.17222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z383_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z383_COOLINGCOILDX, 3120.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_58_Z383_COOLINGCOILDX, 3120.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_58_Z383_HEATINGCOIL, User-Specified Nominal Capacity [W], 2596.93777
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z383_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16231
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_58_Z383_SUPPLYFAN, Design Electric Power Consumption [W], 139.12167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z384_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.21973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z384_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44394.55916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z384_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z384_COOLINGCOILDX, 42670.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_58_Z384_COOLINGCOILDX, 42670.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_58_Z384_HEATINGCOIL, User-Specified Nominal Capacity [W], 35515.64733
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z384_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.21973
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_58_Z384_SUPPLYFAN, Design Electric Power Consumption [W], 1902.62396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z385_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z385_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2956.39994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z385_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z385_COOLINGCOILDX, 2841.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_58_Z385_COOLINGCOILDX, 2841.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_58_Z385_HEATINGCOIL, User-Specified Nominal Capacity [W], 2365.11995
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z385_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14782
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_58_Z385_SUPPLYFAN, Design Electric Power Consumption [W], 126.70285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z386_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z386_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2614.57794
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z386_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z386_COOLINGCOILDX, 2513.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_58_Z386_COOLINGCOILDX, 2513.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_58_Z386_HEATINGCOIL, User-Specified Nominal Capacity [W], 2091.66235
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z386_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13073
 Component Sizing Information, Fan:VariableVolume, STORAGE_58_Z386_SUPPLYFAN, Design Electric Power Consumption [W], 112.05334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z387_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z387_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8821.71139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z387_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z387_COOLINGCOILDX, 8479.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_59_Z387_COOLINGCOILDX, 8479.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_59_Z387_HEATINGCOIL, User-Specified Nominal Capacity [W], 7057.36911
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z387_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44109
 Component Sizing Information, Fan:VariableVolume, LOBBY_59_Z387_SUPPLYFAN, Design Electric Power Consumption [W], 378.07335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z388_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33988
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z388_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6797.69030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z388_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z388_COOLINGCOILDX, 6533.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_59_Z388_COOLINGCOILDX, 6533.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_59_Z388_HEATINGCOIL, User-Specified Nominal Capacity [W], 5438.15224
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z388_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33988
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_59_Z388_SUPPLYFAN, Design Electric Power Consumption [W], 291.32958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z389_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z389_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4314.20120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z389_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z389_COOLINGCOILDX, 4146.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_59_Z389_COOLINGCOILDX, 4146.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_59_Z389_HEATINGCOIL, User-Specified Nominal Capacity [W], 3451.36096
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z389_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21571
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_59_Z389_SUPPLYFAN, Design Electric Power Consumption [W], 184.89434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z390_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z390_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7776.19486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z390_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z390_COOLINGCOILDX, 7474.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_59_Z390_COOLINGCOILDX, 7474.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_59_Z390_HEATINGCOIL, User-Specified Nominal Capacity [W], 6220.95589
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z390_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38881
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_59_Z390_SUPPLYFAN, Design Electric Power Consumption [W], 333.26549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z391_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.31370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z391_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 26274.08709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z391_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z391_COOLINGCOILDX, 25254.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_59_Z391_COOLINGCOILDX, 25254.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_59_Z391_HEATINGCOIL, User-Specified Nominal Capacity [W], 21019.26967
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_59_Z391_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.31370
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_59_Z391_SUPPLYFAN, Design Electric Power Consumption [W], 1126.03230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z392_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z392_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2947.15422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z392_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z392_COOLINGCOILDX, 2832.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_59_Z392_COOLINGCOILDX, 2832.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_59_Z392_HEATINGCOIL, User-Specified Nominal Capacity [W], 2357.72338
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z392_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14736
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_59_Z392_SUPPLYFAN, Design Electric Power Consumption [W], 126.30661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z393_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z393_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3008.96877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z393_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z393_COOLINGCOILDX, 2892.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_59_Z393_COOLINGCOILDX, 2892.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_59_Z393_HEATINGCOIL, User-Specified Nominal Capacity [W], 2407.17501
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z393_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15045
 Component Sizing Information, Fan:VariableVolume, STORAGE_59_Z393_SUPPLYFAN, Design Electric Power Consumption [W], 128.95580
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z394_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.92522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z394_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18504.46981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z394_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z394_COOLINGCOILDX, 17786.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_60_Z394_COOLINGCOILDX, 17786.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_60_Z394_HEATINGCOIL, User-Specified Nominal Capacity [W], 14803.57585
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z394_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.92522
 Component Sizing Information, Fan:VariableVolume, LOBBY_60_Z394_SUPPLYFAN, Design Electric Power Consumption [W], 793.04871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z395_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z395_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8296.39019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z395_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z395_COOLINGCOILDX, 7974.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_60_Z395_COOLINGCOILDX, 7974.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_60_Z395_HEATINGCOIL, User-Specified Nominal Capacity [W], 6637.11215
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z395_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41482
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_60_Z395_SUPPLYFAN, Design Electric Power Consumption [W], 355.55958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z396_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z396_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2326.83994
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z396_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z396_COOLINGCOILDX, 2236.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_60_Z396_COOLINGCOILDX, 2236.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_60_Z396_HEATINGCOIL, User-Specified Nominal Capacity [W], 1861.47195
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z396_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11634
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_60_Z396_SUPPLYFAN, Design Electric Power Consumption [W], 99.72171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z397_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z397_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6119.69573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z397_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z397_COOLINGCOILDX, 5882.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_60_Z397_COOLINGCOILDX, 5882.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_60_Z397_HEATINGCOIL, User-Specified Nominal Capacity [W], 4895.75658
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z397_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30598
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_60_Z397_SUPPLYFAN, Design Electric Power Consumption [W], 262.27267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z398_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.41657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z398_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48331.46338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z398_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z398_COOLINGCOILDX, 46455.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_60_Z398_COOLINGCOILDX, 46455.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_60_Z398_HEATINGCOIL, User-Specified Nominal Capacity [W], 38665.17070
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z398_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.41657
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_60_Z398_SUPPLYFAN, Design Electric Power Consumption [W], 2071.34843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z399_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z399_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4404.95519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z399_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z399_COOLINGCOILDX, 4233.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_60_Z399_COOLINGCOILDX, 4233.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_60_Z399_HEATINGCOIL, User-Specified Nominal Capacity [W], 3523.96415
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z399_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22025
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_60_Z399_SUPPLYFAN, Design Electric Power Consumption [W], 188.78379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z400_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z400_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3136.89227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z400_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z400_COOLINGCOILDX, 3015.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_60_Z400_COOLINGCOILDX, 3015.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_60_Z400_HEATINGCOIL, User-Specified Nominal Capacity [W], 2509.51382
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z400_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15684
 Component Sizing Information, Fan:VariableVolume, STORAGE_60_Z400_SUPPLYFAN, Design Electric Power Consumption [W], 134.43824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z401_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z401_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8703.86286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z401_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z401_COOLINGCOILDX, 8365.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_61_Z401_COOLINGCOILDX, 8365.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_61_Z401_HEATINGCOIL, User-Specified Nominal Capacity [W], 6963.09029
 Component Sizing Information, Fan:VariableVolume, LOBBY_61_Z401_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43519
 Component Sizing Information, Fan:VariableVolume, LOBBY_61_Z401_SUPPLYFAN, Design Electric Power Consumption [W], 373.02269
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z402_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z402_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9407.24753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z402_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z402_COOLINGCOILDX, 9042.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_61_Z402_COOLINGCOILDX, 9042.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_61_Z402_HEATINGCOIL, User-Specified Nominal Capacity [W], 7525.79802
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z402_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47036
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_61_Z402_SUPPLYFAN, Design Electric Power Consumption [W], 403.16775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z403_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z403_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7965.57599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z403_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z403_COOLINGCOILDX, 7656.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_61_Z403_COOLINGCOILDX, 7656.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_61_Z403_HEATINGCOIL, User-Specified Nominal Capacity [W], 6372.46079
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z403_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39828
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_61_Z403_SUPPLYFAN, Design Electric Power Consumption [W], 341.38183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z404_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47346
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z404_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9469.13403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z404_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z404_COOLINGCOILDX, 9101.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_61_Z404_COOLINGCOILDX, 9101.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_61_Z404_HEATINGCOIL, User-Specified Nominal Capacity [W], 7575.30723
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_61_Z404_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47346
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_61_Z404_SUPPLYFAN, Design Electric Power Consumption [W], 405.82003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z405_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z405_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16144.33526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z405_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z405_COOLINGCOILDX, 15517.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_61_Z405_COOLINGCOILDX, 15517.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_61_Z405_HEATINGCOIL, User-Specified Nominal Capacity [W], 12915.46820
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z405_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80722
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_61_Z405_SUPPLYFAN, Design Electric Power Consumption [W], 691.90008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z406_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z406_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2374.77141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z406_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z406_COOLINGCOILDX, 2282.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_61_Z406_COOLINGCOILDX, 2282.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_61_Z406_HEATINGCOIL, User-Specified Nominal Capacity [W], 1899.81713
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z406_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11874
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_61_Z406_SUPPLYFAN, Design Electric Power Consumption [W], 101.77592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z407_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z407_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2735.84456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z407_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z407_COOLINGCOILDX, 2629.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_61_Z407_COOLINGCOILDX, 2629.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_61_Z407_HEATINGCOIL, User-Specified Nominal Capacity [W], 2188.67565
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z407_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13679
 Component Sizing Information, Fan:VariableVolume, STORAGE_61_Z407_SUPPLYFAN, Design Electric Power Consumption [W], 117.25048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z408_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z408_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13415.46145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z408_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z408_COOLINGCOILDX, 12894.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_62_Z408_COOLINGCOILDX, 12894.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_62_Z408_HEATINGCOIL, User-Specified Nominal Capacity [W], 10732.36916
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z408_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67077
 Component Sizing Information, Fan:VariableVolume, LOBBY_62_Z408_SUPPLYFAN, Design Electric Power Consumption [W], 574.94835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z409_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37137
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z409_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7427.40809
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z409_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z409_COOLINGCOILDX, 7139.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_62_Z409_COOLINGCOILDX, 7139.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_62_Z409_HEATINGCOIL, User-Specified Nominal Capacity [W], 5941.92647
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z409_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37137
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_62_Z409_SUPPLYFAN, Design Electric Power Consumption [W], 318.31749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z410_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z410_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4365.79734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z410_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z410_COOLINGCOILDX, 4196.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_62_Z410_COOLINGCOILDX, 4196.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_62_Z410_HEATINGCOIL, User-Specified Nominal Capacity [W], 3492.63787
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z410_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21829
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_62_Z410_SUPPLYFAN, Design Electric Power Consumption [W], 187.10560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z411_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z411_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5612.82657
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z411_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z411_COOLINGCOILDX, 5394.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_62_Z411_COOLINGCOILDX, 5394.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_62_Z411_HEATINGCOIL, User-Specified Nominal Capacity [W], 4490.26126
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z411_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28064
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_62_Z411_SUPPLYFAN, Design Electric Power Consumption [W], 240.54971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z412_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.16411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z412_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 23282.15864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z412_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z412_COOLINGCOILDX, 22378.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_62_Z412_COOLINGCOILDX, 22378.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_62_Z412_HEATINGCOIL, User-Specified Nominal Capacity [W], 18625.72691
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z412_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.16411
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_62_Z412_SUPPLYFAN, Design Electric Power Consumption [W], 997.80680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z413_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z413_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3910.20759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z413_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z413_COOLINGCOILDX, 3758.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_62_Z413_COOLINGCOILDX, 3758.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_62_Z413_HEATINGCOIL, User-Specified Nominal Capacity [W], 3128.16608
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z413_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19551
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_62_Z413_SUPPLYFAN, Design Electric Power Consumption [W], 167.58033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z414_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24980
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z414_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4995.93295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z414_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z414_COOLINGCOILDX, 4802.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_62_Z414_COOLINGCOILDX, 4802.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_62_Z414_HEATINGCOIL, User-Specified Nominal Capacity [W], 3996.74636
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z414_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24980
 Component Sizing Information, Fan:VariableVolume, STORAGE_62_Z414_SUPPLYFAN, Design Electric Power Consumption [W], 214.11141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z415_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z415_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7212.60895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z415_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z415_COOLINGCOILDX, 6932.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_63_Z415_COOLINGCOILDX, 6932.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_63_Z415_HEATINGCOIL, User-Specified Nominal Capacity [W], 5770.08716
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z415_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36063
 Component Sizing Information, Fan:VariableVolume, LOBBY_63_Z415_SUPPLYFAN, Design Electric Power Consumption [W], 309.11181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z416_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z416_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9258.36124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z416_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z416_COOLINGCOILDX, 8898.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_63_Z416_COOLINGCOILDX, 8898.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_63_Z416_HEATINGCOIL, User-Specified Nominal Capacity [W], 7406.68899
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z416_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46292
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_63_Z416_SUPPLYFAN, Design Electric Power Consumption [W], 396.78691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z417_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.60158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z417_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12031.68989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z417_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z417_COOLINGCOILDX, 11564.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_63_Z417_COOLINGCOILDX, 11564.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_63_Z417_HEATINGCOIL, User-Specified Nominal Capacity [W], 9625.35191
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z417_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.60158
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_63_Z417_SUPPLYFAN, Design Electric Power Consumption [W], 515.64385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z418_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z418_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3487.73033
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z418_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z418_COOLINGCOILDX, 3352.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_63_Z418_COOLINGCOILDX, 3352.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_63_Z418_HEATINGCOIL, User-Specified Nominal Capacity [W], 2790.18427
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z418_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17439
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_63_Z418_SUPPLYFAN, Design Electric Power Consumption [W], 149.47416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z419_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17205
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z419_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3441.00258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z419_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z419_COOLINGCOILDX, 3307.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_63_Z419_COOLINGCOILDX, 3307.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_63_Z419_HEATINGCOIL, User-Specified Nominal Capacity [W], 2752.80207
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z419_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17205
 Component Sizing Information, Fan:VariableVolume, STORAGE_63_Z419_SUPPLYFAN, Design Electric Power Consumption [W], 147.47154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z420_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z420_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14904.32621
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z420_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z420_COOLINGCOILDX, 14325.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_64_Z420_COOLINGCOILDX, 14325.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_64_Z420_HEATINGCOIL, User-Specified Nominal Capacity [W], 11923.46097
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z420_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74522
 Component Sizing Information, Fan:VariableVolume, LOBBY_64_Z420_SUPPLYFAN, Design Electric Power Consumption [W], 638.75684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z421_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z421_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5420.43720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z421_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z421_COOLINGCOILDX, 5210.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_64_Z421_COOLINGCOILDX, 5210.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_64_Z421_HEATINGCOIL, User-Specified Nominal Capacity [W], 4336.34976
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z421_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27102
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_64_Z421_SUPPLYFAN, Design Electric Power Consumption [W], 232.30445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z422_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z422_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3387.50447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z422_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z422_COOLINGCOILDX, 3256.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_64_Z422_COOLINGCOILDX, 3256.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_64_Z422_HEATINGCOIL, User-Specified Nominal Capacity [W], 2710.00358
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z422_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16938
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_64_Z422_SUPPLYFAN, Design Electric Power Consumption [W], 145.17876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z423_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44426
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z423_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8885.10470
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z423_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z423_COOLINGCOILDX, 8540.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_64_Z423_COOLINGCOILDX, 8540.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_64_Z423_HEATINGCOIL, User-Specified Nominal Capacity [W], 7108.08376
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z423_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44426
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_64_Z423_SUPPLYFAN, Design Electric Power Consumption [W], 380.79020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z424_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z424_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14831.62706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z424_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z424_COOLINGCOILDX, 14255.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_64_Z424_COOLINGCOILDX, 14255.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_64_Z424_HEATINGCOIL, User-Specified Nominal Capacity [W], 11865.30165
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z424_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74158
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_64_Z424_SUPPLYFAN, Design Electric Power Consumption [W], 635.64116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z425_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z425_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3650.48450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z425_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z425_COOLINGCOILDX, 3508.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_64_Z425_COOLINGCOILDX, 3508.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_64_Z425_HEATINGCOIL, User-Specified Nominal Capacity [W], 2920.38760
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z425_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18252
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_64_Z425_SUPPLYFAN, Design Electric Power Consumption [W], 156.44934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z426_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13985
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z426_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2797.04963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z426_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z426_COOLINGCOILDX, 2688.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_64_Z426_COOLINGCOILDX, 2688.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_64_Z426_HEATINGCOIL, User-Specified Nominal Capacity [W], 2237.63970
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z426_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13985
 Component Sizing Information, Fan:VariableVolume, STORAGE_64_Z426_SUPPLYFAN, Design Electric Power Consumption [W], 119.87356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z427_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.72349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z427_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14469.87255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z427_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z427_COOLINGCOILDX, 13908.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_65_Z427_COOLINGCOILDX, 13908.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_65_Z427_HEATINGCOIL, User-Specified Nominal Capacity [W], 11575.89804
 Component Sizing Information, Fan:VariableVolume, LOBBY_65_Z427_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.72349
 Component Sizing Information, Fan:VariableVolume, LOBBY_65_Z427_SUPPLYFAN, Design Electric Power Consumption [W], 620.13739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z428_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34101
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z428_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6820.11238
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z428_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z428_COOLINGCOILDX, 6555.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_65_Z428_COOLINGCOILDX, 6555.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_65_Z428_HEATINGCOIL, User-Specified Nominal Capacity [W], 5456.08990
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z428_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34101
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_65_Z428_SUPPLYFAN, Design Electric Power Consumption [W], 292.29053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z429_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z429_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3168.66451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z429_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z429_COOLINGCOILDX, 3045.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_65_Z429_COOLINGCOILDX, 3045.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_65_Z429_HEATINGCOIL, User-Specified Nominal Capacity [W], 2534.93161
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z429_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15843
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_65_Z429_SUPPLYFAN, Design Electric Power Consumption [W], 135.79991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z430_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.30416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z430_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6083.10052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z430_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z430_COOLINGCOILDX, 5846.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_65_Z430_COOLINGCOILDX, 5846.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_65_Z430_HEATINGCOIL, User-Specified Nominal Capacity [W], 4866.48042
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z430_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.30416
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_65_Z430_SUPPLYFAN, Design Electric Power Consumption [W], 260.70431
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z431_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.55498
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z431_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11099.56693
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z431_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z431_COOLINGCOILDX, 10668.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_65_Z431_COOLINGCOILDX, 10668.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_65_Z431_HEATINGCOIL, User-Specified Nominal Capacity [W], 8879.65354
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z431_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.55498
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_65_Z431_SUPPLYFAN, Design Electric Power Consumption [W], 475.69573
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z432_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24569
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z432_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4913.89602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z432_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z432_COOLINGCOILDX, 4723.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_65_Z432_COOLINGCOILDX, 4723.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_65_Z432_HEATINGCOIL, User-Specified Nominal Capacity [W], 3931.11681
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_65_Z432_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24569
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_65_Z432_SUPPLYFAN, Design Electric Power Consumption [W], 210.59554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z433_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.28523
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z433_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5704.61155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z433_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z433_COOLINGCOILDX, 5483.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_66_Z433_COOLINGCOILDX, 5483.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_66_Z433_HEATINGCOIL, User-Specified Nominal Capacity [W], 4563.68924
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z433_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.28523
 Component Sizing Information, Fan:VariableVolume, LOBBY_66_Z433_SUPPLYFAN, Design Electric Power Consumption [W], 244.48335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z434_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z434_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3417.41445
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z434_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z434_COOLINGCOILDX, 3284.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_66_Z434_COOLINGCOILDX, 3284.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_66_Z434_HEATINGCOIL, User-Specified Nominal Capacity [W], 2733.93156
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z434_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17087
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_66_Z434_SUPPLYFAN, Design Electric Power Consumption [W], 146.46062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z435_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z435_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5414.58542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z435_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z435_COOLINGCOILDX, 5204.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_66_Z435_COOLINGCOILDX, 5204.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_66_Z435_HEATINGCOIL, User-Specified Nominal Capacity [W], 4331.66834
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z435_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27073
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_66_Z435_SUPPLYFAN, Design Electric Power Consumption [W], 232.05366
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z436_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z436_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3443.38245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z436_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z436_COOLINGCOILDX, 3309.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_66_Z436_COOLINGCOILDX, 3309.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_66_Z436_HEATINGCOIL, User-Specified Nominal Capacity [W], 2754.70596
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z436_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17217
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_66_Z436_SUPPLYFAN, Design Electric Power Consumption [W], 147.57353
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z437_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.14161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z437_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 42832.18226
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z437_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z437_COOLINGCOILDX, 41169.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_66_Z437_COOLINGCOILDX, 41169.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_66_Z437_HEATINGCOIL, User-Specified Nominal Capacity [W], 34265.74581
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z437_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.14161
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_66_Z437_SUPPLYFAN, Design Electric Power Consumption [W], 1835.66495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z438_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z438_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4145.39439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z438_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z438_COOLINGCOILDX, 3984.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_66_Z438_COOLINGCOILDX, 3984.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_66_Z438_HEATINGCOIL, User-Specified Nominal Capacity [W], 3316.31551
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z438_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20727
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_66_Z438_SUPPLYFAN, Design Electric Power Consumption [W], 177.65976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z439_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z439_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2423.46094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z439_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z439_COOLINGCOILDX, 2329.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_66_Z439_COOLINGCOILDX, 2329.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_66_Z439_HEATINGCOIL, User-Specified Nominal Capacity [W], 1938.76876
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z439_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12117
 Component Sizing Information, Fan:VariableVolume, STORAGE_66_Z439_SUPPLYFAN, Design Electric Power Consumption [W], 103.86261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z440_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z440_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9572.89584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z440_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z440_COOLINGCOILDX, 9201.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_67_Z440_COOLINGCOILDX, 9201.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_67_Z440_HEATINGCOIL, User-Specified Nominal Capacity [W], 7658.31667
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z440_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47864
 Component Sizing Information, Fan:VariableVolume, LOBBY_67_Z440_SUPPLYFAN, Design Electric Power Consumption [W], 410.26696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z441_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43819
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z441_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8763.78462
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z441_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z441_COOLINGCOILDX, 8423.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_67_Z441_COOLINGCOILDX, 8423.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_67_Z441_HEATINGCOIL, User-Specified Nominal Capacity [W], 7011.02770
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z441_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43819
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_67_Z441_SUPPLYFAN, Design Electric Power Consumption [W], 375.59077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z442_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z442_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3608.06904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z442_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z442_COOLINGCOILDX, 3468.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_67_Z442_COOLINGCOILDX, 3468.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_67_Z442_HEATINGCOIL, User-Specified Nominal Capacity [W], 2886.45523
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_67_Z442_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18040
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_67_Z442_SUPPLYFAN, Design Electric Power Consumption [W], 154.63153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z443_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z443_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6201.90596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z443_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z443_COOLINGCOILDX, 5961.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_67_Z443_COOLINGCOILDX, 5961.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_67_Z443_HEATINGCOIL, User-Specified Nominal Capacity [W], 4961.52477
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z443_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31010
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_67_Z443_SUPPLYFAN, Design Electric Power Consumption [W], 265.79597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z444_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.14878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z444_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 22975.61779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z444_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z444_COOLINGCOILDX, 22083.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_67_Z444_COOLINGCOILDX, 22083.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_67_Z444_HEATINGCOIL, User-Specified Nominal Capacity [W], 18380.49423
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z444_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.14878
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_67_Z444_SUPPLYFAN, Design Electric Power Consumption [W], 984.66933
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z445_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z445_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2304.73408
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z445_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z445_COOLINGCOILDX, 2215.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_67_Z445_COOLINGCOILDX, 2215.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_67_Z445_HEATINGCOIL, User-Specified Nominal Capacity [W], 1843.78726
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z445_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11524
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_67_Z445_SUPPLYFAN, Design Electric Power Consumption [W], 98.77432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z446_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11465
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z446_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2293.09291
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z446_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z446_COOLINGCOILDX, 2204.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_67_Z446_COOLINGCOILDX, 2204.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_67_Z446_HEATINGCOIL, User-Specified Nominal Capacity [W], 1834.47433
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z446_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11465
 Component Sizing Information, Fan:VariableVolume, STORAGE_67_Z446_SUPPLYFAN, Design Electric Power Consumption [W], 98.27541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z447_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z447_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15078.27168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z447_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z447_COOLINGCOILDX, 14492.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_68_Z447_COOLINGCOILDX, 14492.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_68_Z447_HEATINGCOIL, User-Specified Nominal Capacity [W], 12062.61735
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z447_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75391
 Component Sizing Information, Fan:VariableVolume, LOBBY_68_Z447_SUPPLYFAN, Design Electric Power Consumption [W], 646.21164
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z448_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z448_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4208.01437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z448_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z448_COOLINGCOILDX, 4044.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_68_Z448_COOLINGCOILDX, 4044.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_68_Z448_HEATINGCOIL, User-Specified Nominal Capacity [W], 3366.41149
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_68_Z448_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21040
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_68_Z448_SUPPLYFAN, Design Electric Power Consumption [W], 180.34347
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z449_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z449_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2032.41765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z449_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z449_COOLINGCOILDX, 1953.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_68_Z449_COOLINGCOILDX, 1953.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_68_Z449_HEATINGCOIL, User-Specified Nominal Capacity [W], 1625.93412
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z449_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10162
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_68_Z449_SUPPLYFAN, Design Electric Power Consumption [W], 87.10361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z450_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.28019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z450_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 45603.82440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z450_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z450_COOLINGCOILDX, 43833.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_68_Z450_COOLINGCOILDX, 43833.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_68_Z450_HEATINGCOIL, User-Specified Nominal Capacity [W], 36483.05952
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z450_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.28019
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_68_Z450_SUPPLYFAN, Design Electric Power Consumption [W], 1954.44962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z451_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z451_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2631.83441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z451_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z451_COOLINGCOILDX, 2529.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_68_Z451_COOLINGCOILDX, 2529.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_68_Z451_HEATINGCOIL, User-Specified Nominal Capacity [W], 2105.46752
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z451_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13159
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_68_Z451_SUPPLYFAN, Design Electric Power Consumption [W], 112.79290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z452_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z452_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2801.95938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z452_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z452_COOLINGCOILDX, 2693.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_68_Z452_COOLINGCOILDX, 2693.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_68_Z452_HEATINGCOIL, User-Specified Nominal Capacity [W], 2241.56750
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z452_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14010
 Component Sizing Information, Fan:VariableVolume, STORAGE_68_Z452_SUPPLYFAN, Design Electric Power Consumption [W], 120.08397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z453_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z453_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14364.37554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z453_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z453_COOLINGCOILDX, 13806.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_69_Z453_COOLINGCOILDX, 13806.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_69_Z453_HEATINGCOIL, User-Specified Nominal Capacity [W], 11491.50043
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z453_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71822
 Component Sizing Information, Fan:VariableVolume, LOBBY_69_Z453_SUPPLYFAN, Design Electric Power Consumption [W], 615.61609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z454_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z454_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5366.17230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z454_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z454_COOLINGCOILDX, 5157.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_69_Z454_COOLINGCOILDX, 5157.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_69_Z454_HEATINGCOIL, User-Specified Nominal Capacity [W], 4292.93784
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z454_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26831
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_69_Z454_SUPPLYFAN, Design Electric Power Consumption [W], 229.97881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z455_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z455_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3717.51002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z455_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z455_COOLINGCOILDX, 3573.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_69_Z455_COOLINGCOILDX, 3573.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_69_Z455_HEATINGCOIL, User-Specified Nominal Capacity [W], 2974.00801
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_69_Z455_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18588
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_69_Z455_SUPPLYFAN, Design Electric Power Consumption [W], 159.32186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z456_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z456_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4254.53289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z456_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z456_COOLINGCOILDX, 4089.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_69_Z456_COOLINGCOILDX, 4089.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_69_Z456_HEATINGCOIL, User-Specified Nominal Capacity [W], 3403.62631
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z456_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21273
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_69_Z456_SUPPLYFAN, Design Electric Power Consumption [W], 182.33712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z457_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.89733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z457_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37946.56608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z457_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z457_COOLINGCOILDX, 36473.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_69_Z457_COOLINGCOILDX, 36473.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_69_Z457_HEATINGCOIL, User-Specified Nominal Capacity [W], 30357.25287
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z457_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.89733
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_69_Z457_SUPPLYFAN, Design Electric Power Consumption [W], 1626.28140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z458_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z458_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4507.92546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z458_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z458_COOLINGCOILDX, 4332.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_69_Z458_COOLINGCOILDX, 4332.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_69_Z458_HEATINGCOIL, User-Specified Nominal Capacity [W], 3606.34037
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_69_Z458_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22540
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_69_Z458_SUPPLYFAN, Design Electric Power Consumption [W], 193.19681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z459_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22371
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z459_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4474.17470
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z459_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z459_COOLINGCOILDX, 4300.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_69_Z459_COOLINGCOILDX, 4300.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_69_Z459_HEATINGCOIL, User-Specified Nominal Capacity [W], 3579.33976
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z459_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22371
 Component Sizing Information, Fan:VariableVolume, STORAGE_69_Z459_SUPPLYFAN, Design Electric Power Consumption [W], 191.75034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z460_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z460_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19389.26427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z460_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z460_COOLINGCOILDX, 18636.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_70_Z460_COOLINGCOILDX, 18636.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_70_Z460_HEATINGCOIL, User-Specified Nominal Capacity [W], 15511.41142
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z460_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96946
 Component Sizing Information, Fan:VariableVolume, LOBBY_70_Z460_SUPPLYFAN, Design Electric Power Consumption [W], 830.96847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z461_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z461_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6351.58464
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z461_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z461_COOLINGCOILDX, 6105.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_70_Z461_COOLINGCOILDX, 6105.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_70_Z461_HEATINGCOIL, User-Specified Nominal Capacity [W], 5081.26771
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z461_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31758
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_70_Z461_SUPPLYFAN, Design Electric Power Consumption [W], 272.21077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z462_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31400
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z462_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6279.90132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z462_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z462_COOLINGCOILDX, 6036.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_70_Z462_COOLINGCOILDX, 6036.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_70_Z462_HEATINGCOIL, User-Specified Nominal Capacity [W], 5023.92106
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z462_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31400
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_70_Z462_SUPPLYFAN, Design Electric Power Consumption [W], 269.13863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z463_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z463_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9305.48340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z463_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z463_COOLINGCOILDX, 8944.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_70_Z463_COOLINGCOILDX, 8944.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_70_Z463_HEATINGCOIL, User-Specified Nominal Capacity [W], 7444.38672
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_70_Z463_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46527
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_70_Z463_SUPPLYFAN, Design Electric Power Consumption [W], 398.80643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z464_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.87071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z464_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37414.15587
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z464_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z464_COOLINGCOILDX, 35961.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_70_Z464_COOLINGCOILDX, 35961.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_70_Z464_HEATINGCOIL, User-Specified Nominal Capacity [W], 29931.32470
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_70_Z464_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.87071
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_70_Z464_SUPPLYFAN, Design Electric Power Consumption [W], 1603.46382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z465_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z465_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2469.72165
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z465_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z465_COOLINGCOILDX, 2373.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_70_Z465_COOLINGCOILDX, 2373.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_70_Z465_HEATINGCOIL, User-Specified Nominal Capacity [W], 1975.77732
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z465_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12349
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_70_Z465_SUPPLYFAN, Design Electric Power Consumption [W], 105.84521
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z466_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z466_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3188.28296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z466_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z466_COOLINGCOILDX, 3064.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_70_Z466_COOLINGCOILDX, 3064.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_70_Z466_HEATINGCOIL, User-Specified Nominal Capacity [W], 2550.62637
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z466_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15941
 Component Sizing Information, Fan:VariableVolume, STORAGE_70_Z466_SUPPLYFAN, Design Electric Power Consumption [W], 136.64070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z467_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50774
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z467_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10154.80394
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z467_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z467_COOLINGCOILDX, 9760.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_71_Z467_COOLINGCOILDX, 9760.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_71_Z467_HEATINGCOIL, User-Specified Nominal Capacity [W], 8123.84315
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z467_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50774
 Component Sizing Information, Fan:VariableVolume, LOBBY_71_Z467_SUPPLYFAN, Design Electric Power Consumption [W], 435.20588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z468_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z468_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3447.00244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z468_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z468_COOLINGCOILDX, 3313.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_71_Z468_COOLINGCOILDX, 3313.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_71_Z468_HEATINGCOIL, User-Specified Nominal Capacity [W], 2757.60195
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z468_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17235
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_71_Z468_SUPPLYFAN, Design Electric Power Consumption [W], 147.72868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z469_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16686
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z469_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3337.22824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z469_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z469_COOLINGCOILDX, 3207.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_71_Z469_COOLINGCOILDX, 3207.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_71_Z469_HEATINGCOIL, User-Specified Nominal Capacity [W], 2669.78259
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z469_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16686
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_71_Z469_SUPPLYFAN, Design Electric Power Consumption [W], 143.02407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z470_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12984
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z470_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2596.79709
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z470_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z470_COOLINGCOILDX, 2496.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_71_Z470_COOLINGCOILDX, 2496.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_71_Z470_HEATINGCOIL, User-Specified Nominal Capacity [W], 2077.43767
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z470_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12984
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_71_Z470_SUPPLYFAN, Design Electric Power Consumption [W], 111.29130
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z471_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.36706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z471_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47341.24025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z471_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z471_COOLINGCOILDX, 45503.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_71_Z471_COOLINGCOILDX, 45503.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_71_Z471_HEATINGCOIL, User-Specified Nominal Capacity [W], 37872.99220
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_71_Z471_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.36706
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_71_Z471_SUPPLYFAN, Design Electric Power Consumption [W], 2028.91030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z472_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14967
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z472_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2993.43320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z472_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z472_COOLINGCOILDX, 2877.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_71_Z472_COOLINGCOILDX, 2877.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_71_Z472_HEATINGCOIL, User-Specified Nominal Capacity [W], 2394.74656
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z472_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14967
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_71_Z472_SUPPLYFAN, Design Electric Power Consumption [W], 128.28999
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z473_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z473_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4493.60861
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z473_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z473_COOLINGCOILDX, 4319.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_71_Z473_COOLINGCOILDX, 4319.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_71_Z473_HEATINGCOIL, User-Specified Nominal Capacity [W], 3594.88689
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z473_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22468
 Component Sizing Information, Fan:VariableVolume, STORAGE_71_Z473_SUPPLYFAN, Design Electric Power Consumption [W], 192.58323
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z474_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.66608
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z474_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13321.61651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z474_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z474_COOLINGCOILDX, 12804.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_72_Z474_COOLINGCOILDX, 12804.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_72_Z474_HEATINGCOIL, User-Specified Nominal Capacity [W], 10657.29321
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z474_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.66608
 Component Sizing Information, Fan:VariableVolume, LOBBY_72_Z474_SUPPLYFAN, Design Electric Power Consumption [W], 570.92642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z475_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z475_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4100.16014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z475_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z475_COOLINGCOILDX, 3941.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_72_Z475_COOLINGCOILDX, 3941.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_72_Z475_HEATINGCOIL, User-Specified Nominal Capacity [W], 3280.12811
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z475_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20501
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_72_Z475_SUPPLYFAN, Design Electric Power Consumption [W], 175.72115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z476_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z476_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5187.12874
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z476_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z476_COOLINGCOILDX, 4985.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_72_Z476_COOLINGCOILDX, 4985.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_72_Z476_HEATINGCOIL, User-Specified Nominal Capacity [W], 4149.70299
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z476_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25936
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_72_Z476_SUPPLYFAN, Design Electric Power Consumption [W], 222.30552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z477_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z477_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4281.10244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z477_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z477_COOLINGCOILDX, 4114.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_72_Z477_COOLINGCOILDX, 4114.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_72_Z477_HEATINGCOIL, User-Specified Nominal Capacity [W], 3424.88195
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z477_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21406
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_72_Z477_SUPPLYFAN, Design Electric Power Consumption [W], 183.47582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z478_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.40522
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z478_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48104.46912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z478_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z478_COOLINGCOILDX, 46236.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_72_Z478_COOLINGCOILDX, 46236.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_72_Z478_HEATINGCOIL, User-Specified Nominal Capacity [W], 38483.57530
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z478_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.40522
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_72_Z478_SUPPLYFAN, Design Electric Power Consumption [W], 2061.62011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z479_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z479_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3638.32171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z479_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z479_COOLINGCOILDX, 3497.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_72_Z479_COOLINGCOILDX, 3497.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_72_Z479_HEATINGCOIL, User-Specified Nominal Capacity [W], 2910.65737
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z479_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18192
 Component Sizing Information, Fan:VariableVolume, STORAGE_72_Z479_SUPPLYFAN, Design Electric Power Consumption [W], 155.92807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z480_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.90666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z480_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18133.18798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z480_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z480_COOLINGCOILDX, 17429.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_73_Z480_COOLINGCOILDX, 17429.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_73_Z480_HEATINGCOIL, User-Specified Nominal Capacity [W], 14506.55039
 Component Sizing Information, Fan:VariableVolume, LOBBY_73_Z480_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.90666
 Component Sizing Information, Fan:VariableVolume, LOBBY_73_Z480_SUPPLYFAN, Design Electric Power Consumption [W], 777.13663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z481_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31585
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z481_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6316.98334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z481_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z481_COOLINGCOILDX, 6071.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_73_Z481_COOLINGCOILDX, 6071.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_73_Z481_HEATINGCOIL, User-Specified Nominal Capacity [W], 5053.58667
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z481_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31585
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_73_Z481_SUPPLYFAN, Design Electric Power Consumption [W], 270.72786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z482_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z482_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3086.80894
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z482_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z482_COOLINGCOILDX, 2967.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_73_Z482_COOLINGCOILDX, 2967.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_73_Z482_HEATINGCOIL, User-Specified Nominal Capacity [W], 2469.44716
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z482_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15434
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_73_Z482_SUPPLYFAN, Design Electric Power Consumption [W], 132.29181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z483_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13419
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z483_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2683.84810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z483_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z483_COOLINGCOILDX, 2579.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_73_Z483_COOLINGCOILDX, 2579.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_73_Z483_HEATINGCOIL, User-Specified Nominal Capacity [W], 2147.07848
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z483_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13419
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_73_Z483_SUPPLYFAN, Design Electric Power Consumption [W], 115.02206
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z484_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.58616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z484_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31723.10590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z484_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z484_COOLINGCOILDX, 30491.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_73_Z484_COOLINGCOILDX, 30491.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_73_Z484_HEATINGCOIL, User-Specified Nominal Capacity [W], 25378.48472
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z484_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.58616
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_73_Z484_SUPPLYFAN, Design Electric Power Consumption [W], 1359.56168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z485_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z485_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4817.99687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z485_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z485_COOLINGCOILDX, 4630.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_73_Z485_COOLINGCOILDX, 4630.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_73_Z485_HEATINGCOIL, User-Specified Nominal Capacity [W], 3854.39750
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z485_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24090
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_73_Z485_SUPPLYFAN, Design Electric Power Consumption [W], 206.48558
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z486_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20546
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z486_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4109.11262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z486_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z486_COOLINGCOILDX, 3949.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_73_Z486_COOLINGCOILDX, 3949.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_73_Z486_HEATINGCOIL, User-Specified Nominal Capacity [W], 3287.29010
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z486_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20546
 Component Sizing Information, Fan:VariableVolume, STORAGE_73_Z486_SUPPLYFAN, Design Electric Power Consumption [W], 176.10483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z487_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.81119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z487_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16223.80893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z487_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z487_COOLINGCOILDX, 15593.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_74_Z487_COOLINGCOILDX, 15593.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_74_Z487_HEATINGCOIL, User-Specified Nominal Capacity [W], 12979.04714
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z487_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.81119
 Component Sizing Information, Fan:VariableVolume, LOBBY_74_Z487_SUPPLYFAN, Design Electric Power Consumption [W], 695.30610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z488_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42851
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z488_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8570.15313
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z488_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z488_COOLINGCOILDX, 8237.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_74_Z488_COOLINGCOILDX, 8237.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_74_Z488_HEATINGCOIL, User-Specified Nominal Capacity [W], 6856.12250
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z488_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42851
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_74_Z488_SUPPLYFAN, Design Electric Power Consumption [W], 367.29228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z489_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z489_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3798.09773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z489_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z489_COOLINGCOILDX, 3650.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_74_Z489_COOLINGCOILDX, 3650.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_74_Z489_HEATINGCOIL, User-Specified Nominal Capacity [W], 3038.47818
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z489_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18990
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_74_Z489_SUPPLYFAN, Design Electric Power Consumption [W], 162.77562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z490_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z490_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4498.31548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z490_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z490_COOLINGCOILDX, 4323.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_74_Z490_COOLINGCOILDX, 4323.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_74_Z490_HEATINGCOIL, User-Specified Nominal Capacity [W], 3598.65239
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z490_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22492
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_74_Z490_SUPPLYFAN, Design Electric Power Consumption [W], 192.78495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z491_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.55781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z491_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31156.19483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z491_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z491_COOLINGCOILDX, 29946.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_74_Z491_COOLINGCOILDX, 29946.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_74_Z491_HEATINGCOIL, User-Specified Nominal Capacity [W], 24924.95587
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z491_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.55781
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_74_Z491_SUPPLYFAN, Design Electric Power Consumption [W], 1335.26549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z492_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z492_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2773.18318
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z492_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z492_COOLINGCOILDX, 2665.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_74_Z492_COOLINGCOILDX, 2665.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_74_Z492_HEATINGCOIL, User-Specified Nominal Capacity [W], 2218.54654
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z492_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13866
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_74_Z492_SUPPLYFAN, Design Electric Power Consumption [W], 118.85071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z493_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.47217E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z493_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1694.43500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z493_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z493_COOLINGCOILDX, 1628.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_74_Z493_COOLINGCOILDX, 1628.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_74_Z493_HEATINGCOIL, User-Specified Nominal Capacity [W], 1355.54800
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z493_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.47217E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_74_Z493_SUPPLYFAN, Design Electric Power Consumption [W], 72.61864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z494_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z494_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12555.49168
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z494_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z494_COOLINGCOILDX, 12068.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_75_Z494_COOLINGCOILDX, 12068.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_75_Z494_HEATINGCOIL, User-Specified Nominal Capacity [W], 10044.39334
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z494_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62777
 Component Sizing Information, Fan:VariableVolume, LOBBY_75_Z494_SUPPLYFAN, Design Electric Power Consumption [W], 538.09250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z495_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z495_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3903.02280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z495_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z495_COOLINGCOILDX, 3751.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_75_Z495_COOLINGCOILDX, 3751.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_75_Z495_HEATINGCOIL, User-Specified Nominal Capacity [W], 3122.41824
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z495_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19515
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_75_Z495_SUPPLYFAN, Design Electric Power Consumption [W], 167.27241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z496_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z496_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7065.23097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z496_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z496_COOLINGCOILDX, 6790.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_75_Z496_COOLINGCOILDX, 6790.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_75_Z496_HEATINGCOIL, User-Specified Nominal Capacity [W], 5652.18477
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z496_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35326
