 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_75_Z496_SUPPLYFAN, Design Electric Power Consumption [W], 302.79561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z497_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z497_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7339.05659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z497_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z497_COOLINGCOILDX, 7054.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_75_Z497_COOLINGCOILDX, 7054.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_75_Z497_HEATINGCOIL, User-Specified Nominal Capacity [W], 5871.24527
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z497_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36695
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_75_Z497_SUPPLYFAN, Design Electric Power Consumption [W], 314.53100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z498_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z498_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15276.98083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z498_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z498_COOLINGCOILDX, 14683.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_75_Z498_COOLINGCOILDX, 14683.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_75_Z498_HEATINGCOIL, User-Specified Nominal Capacity [W], 12221.58467
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z498_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76385
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_75_Z498_SUPPLYFAN, Design Electric Power Consumption [W], 654.72775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z499_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z499_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4290.43509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z499_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z499_COOLINGCOILDX, 4123.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_75_Z499_COOLINGCOILDX, 4123.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_75_Z499_HEATINGCOIL, User-Specified Nominal Capacity [W], 3432.34807
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z499_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21452
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_75_Z499_SUPPLYFAN, Design Electric Power Consumption [W], 183.87579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z500_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24499
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z500_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4899.89734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z500_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z500_COOLINGCOILDX, 4709.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_75_Z500_COOLINGCOILDX, 4709.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_75_Z500_HEATINGCOIL, User-Specified Nominal Capacity [W], 3919.91787
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z500_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24499
 Component Sizing Information, Fan:VariableVolume, STORAGE_75_Z500_SUPPLYFAN, Design Electric Power Consumption [W], 209.99560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z501_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.62138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z501_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12427.64187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z501_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z501_COOLINGCOILDX, 11945.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_76_Z501_COOLINGCOILDX, 11945.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_76_Z501_HEATINGCOIL, User-Specified Nominal Capacity [W], 9942.11350
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z501_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.62138
 Component Sizing Information, Fan:VariableVolume, LOBBY_76_Z501_SUPPLYFAN, Design Electric Power Consumption [W], 532.61322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z502_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z502_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8049.60447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z502_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z502_COOLINGCOILDX, 7737.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_76_Z502_COOLINGCOILDX, 7737.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_76_Z502_HEATINGCOIL, User-Specified Nominal Capacity [W], 6439.68357
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z502_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40248
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_76_Z502_SUPPLYFAN, Design Electric Power Consumption [W], 344.98305
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z503_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z503_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4065.33622
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z503_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z503_COOLINGCOILDX, 3907.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_76_Z503_COOLINGCOILDX, 3907.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_76_Z503_HEATINGCOIL, User-Specified Nominal Capacity [W], 3252.26898
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_76_Z503_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20327
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_76_Z503_SUPPLYFAN, Design Electric Power Consumption [W], 174.22870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z504_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z504_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7116.34120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z504_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z504_COOLINGCOILDX, 6840.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_76_Z504_COOLINGCOILDX, 6840.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_76_Z504_HEATINGCOIL, User-Specified Nominal Capacity [W], 5693.07296
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z504_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35582
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_76_Z504_SUPPLYFAN, Design Electric Power Consumption [W], 304.98605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z505_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.43171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z505_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28634.26778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z505_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z505_COOLINGCOILDX, 27522.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_76_Z505_COOLINGCOILDX, 27522.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_76_Z505_HEATINGCOIL, User-Specified Nominal Capacity [W], 22907.41423
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z505_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.43171
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_76_Z505_SUPPLYFAN, Design Electric Power Consumption [W], 1227.18290
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z506_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.18435E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z506_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1636.86928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z506_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z506_COOLINGCOILDX, 1573.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_76_Z506_COOLINGCOILDX, 1573.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_76_Z506_HEATINGCOIL, User-Specified Nominal Capacity [W], 1309.49542
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z506_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.18435E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_76_Z506_SUPPLYFAN, Design Electric Power Consumption [W], 70.15154
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z507_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z507_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14301.62087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z507_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z507_COOLINGCOILDX, 13746.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_77_Z507_COOLINGCOILDX, 13746.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_77_Z507_HEATINGCOIL, User-Specified Nominal Capacity [W], 11441.29670
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z507_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71508
 Component Sizing Information, Fan:VariableVolume, LOBBY_77_Z507_SUPPLYFAN, Design Electric Power Consumption [W], 612.92661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z508_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z508_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9461.32672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z508_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z508_COOLINGCOILDX, 9094.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_77_Z508_COOLINGCOILDX, 9094.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_77_Z508_HEATINGCOIL, User-Specified Nominal Capacity [W], 7569.06138
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_77_Z508_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47307
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_77_Z508_SUPPLYFAN, Design Electric Power Consumption [W], 405.48543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z509_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z509_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5266.16368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z509_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z509_COOLINGCOILDX, 5061.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_77_Z509_COOLINGCOILDX, 5061.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_77_Z509_HEATINGCOIL, User-Specified Nominal Capacity [W], 4212.93095
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z509_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26331
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_77_Z509_SUPPLYFAN, Design Electric Power Consumption [W], 225.69273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z510_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z510_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9528.72762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z510_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z510_COOLINGCOILDX, 9158.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_77_Z510_COOLINGCOILDX, 9158.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_77_Z510_HEATINGCOIL, User-Specified Nominal Capacity [W], 7622.98209
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z510_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47644
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_77_Z510_SUPPLYFAN, Design Electric Power Consumption [W], 408.37404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z511_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.92727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z511_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38545.34821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z511_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z511_COOLINGCOILDX, 37048.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_77_Z511_COOLINGCOILDX, 37048.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_77_Z511_HEATINGCOIL, User-Specified Nominal Capacity [W], 30836.27857
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_77_Z511_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.92727
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_77_Z511_SUPPLYFAN, Design Electric Power Consumption [W], 1651.94349
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z512_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z512_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4101.82148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z512_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z512_COOLINGCOILDX, 3942.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_77_Z512_COOLINGCOILDX, 3942.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_77_Z512_HEATINGCOIL, User-Specified Nominal Capacity [W], 3281.45719
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z512_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20509
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_77_Z512_SUPPLYFAN, Design Electric Power Consumption [W], 175.79235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z513_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.83280E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z513_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1366.55965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z513_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z513_COOLINGCOILDX, 1313.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_77_Z513_COOLINGCOILDX, 1313.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_77_Z513_HEATINGCOIL, User-Specified Nominal Capacity [W], 1093.24772
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z513_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.83280E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_77_Z513_SUPPLYFAN, Design Electric Power Consumption [W], 58.56684
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z514_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.64157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z514_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 12831.44918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z514_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z514_COOLINGCOILDX, 12333.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_78_Z514_COOLINGCOILDX, 12333.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_78_Z514_HEATINGCOIL, User-Specified Nominal Capacity [W], 10265.15934
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z514_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.64157
 Component Sizing Information, Fan:VariableVolume, LOBBY_78_Z514_SUPPLYFAN, Design Electric Power Consumption [W], 549.91925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z515_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z515_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9004.97530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z515_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z515_COOLINGCOILDX, 8655.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_78_Z515_COOLINGCOILDX, 8655.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_78_Z515_HEATINGCOIL, User-Specified Nominal Capacity [W], 7203.98024
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z515_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45025
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_78_Z515_SUPPLYFAN, Design Electric Power Consumption [W], 385.92751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z516_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z516_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2609.08744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z516_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z516_COOLINGCOILDX, 2507.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_78_Z516_COOLINGCOILDX, 2507.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_78_Z516_HEATINGCOIL, User-Specified Nominal Capacity [W], 2087.26995
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z516_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13045
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_78_Z516_SUPPLYFAN, Design Electric Power Consumption [W], 111.81803
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z517_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z517_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4577.84916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z517_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z517_COOLINGCOILDX, 4400.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_78_Z517_COOLINGCOILDX, 4400.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_78_Z517_HEATINGCOIL, User-Specified Nominal Capacity [W], 3662.27933
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z517_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22889
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_78_Z517_SUPPLYFAN, Design Electric Power Consumption [W], 196.19354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z518_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.24260
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z518_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 24851.95065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z518_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z518_COOLINGCOILDX, 23887.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_78_Z518_COOLINGCOILDX, 23887.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_78_Z518_HEATINGCOIL, User-Specified Nominal Capacity [W], 19881.56052
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z518_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.24260
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_78_Z518_SUPPLYFAN, Design Electric Power Consumption [W], 1065.08360
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z519_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z519_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2203.78409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z519_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z519_COOLINGCOILDX, 2118.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_78_Z519_COOLINGCOILDX, 2118.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_78_Z519_HEATINGCOIL, User-Specified Nominal Capacity [W], 1763.02727
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z519_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11019
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_78_Z519_SUPPLYFAN, Design Electric Power Consumption [W], 94.44789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z520_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z520_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3881.02743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z520_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z520_COOLINGCOILDX, 3730.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_78_Z520_COOLINGCOILDX, 3730.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_78_Z520_HEATINGCOIL, User-Specified Nominal Capacity [W], 3104.82194
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z520_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19405
 Component Sizing Information, Fan:VariableVolume, STORAGE_78_Z520_SUPPLYFAN, Design Electric Power Consumption [W], 166.32975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z521_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z521_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8253.24483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z521_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z521_COOLINGCOILDX, 7932.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_79_Z521_COOLINGCOILDX, 7932.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_79_Z521_HEATINGCOIL, User-Specified Nominal Capacity [W], 6602.59586
 Component Sizing Information, Fan:VariableVolume, LOBBY_79_Z521_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41266
 Component Sizing Information, Fan:VariableVolume, LOBBY_79_Z521_SUPPLYFAN, Design Electric Power Consumption [W], 353.71049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z522_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z522_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8648.89759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z522_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z522_COOLINGCOILDX, 8313.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_79_Z522_COOLINGCOILDX, 8313.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_79_Z522_HEATINGCOIL, User-Specified Nominal Capacity [W], 6919.11807
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z522_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43244
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_79_Z522_SUPPLYFAN, Design Electric Power Consumption [W], 370.66704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z523_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z523_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3394.56265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z523_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z523_COOLINGCOILDX, 3262.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_79_Z523_COOLINGCOILDX, 3262.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_79_Z523_HEATINGCOIL, User-Specified Nominal Capacity [W], 2715.65012
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_79_Z523_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16973
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_79_Z523_SUPPLYFAN, Design Electric Power Consumption [W], 145.48126
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z524_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.03326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z524_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 20665.19119
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z524_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z524_COOLINGCOILDX, 19862.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_79_Z524_COOLINGCOILDX, 19862.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_79_Z524_HEATINGCOIL, User-Specified Nominal Capacity [W], 16532.15295
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z524_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.03326
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_79_Z524_SUPPLYFAN, Design Electric Power Consumption [W], 885.65105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z525_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z525_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3935.37414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z525_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z525_COOLINGCOILDX, 3782.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_79_Z525_COOLINGCOILDX, 3782.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_79_Z525_HEATINGCOIL, User-Specified Nominal Capacity [W], 3148.29931
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z525_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19677
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_79_Z525_SUPPLYFAN, Design Electric Power Consumption [W], 168.65889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z526_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z526_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4698.96936
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z526_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z526_COOLINGCOILDX, 4516.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_79_Z526_COOLINGCOILDX, 4516.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_79_Z526_HEATINGCOIL, User-Specified Nominal Capacity [W], 3759.17549
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z526_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23495
 Component Sizing Information, Fan:VariableVolume, STORAGE_79_Z526_SUPPLYFAN, Design Electric Power Consumption [W], 201.38440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z527_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z527_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19366.79421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z527_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z527_COOLINGCOILDX, 18614.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_80_Z527_COOLINGCOILDX, 18614.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_80_Z527_HEATINGCOIL, User-Specified Nominal Capacity [W], 15493.43537
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z527_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96834
 Component Sizing Information, Fan:VariableVolume, LOBBY_80_Z527_SUPPLYFAN, Design Electric Power Consumption [W], 830.00547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z528_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z528_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7812.68471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z528_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z528_COOLINGCOILDX, 7509.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_80_Z528_COOLINGCOILDX, 7509.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_80_Z528_HEATINGCOIL, User-Specified Nominal Capacity [W], 6250.14777
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z528_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39063
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_80_Z528_SUPPLYFAN, Design Electric Power Consumption [W], 334.82934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z529_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10937
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z529_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2187.34878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z529_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z529_COOLINGCOILDX, 2102.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_80_Z529_COOLINGCOILDX, 2102.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_80_Z529_HEATINGCOIL, User-Specified Nominal Capacity [W], 1749.87902
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z529_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10937
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_80_Z529_SUPPLYFAN, Design Electric Power Consumption [W], 93.74352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z530_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z530_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2969.67143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z530_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z530_COOLINGCOILDX, 2854.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_80_Z530_COOLINGCOILDX, 2854.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_80_Z530_HEATINGCOIL, User-Specified Nominal Capacity [W], 2375.73714
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z530_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14848
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_80_Z530_SUPPLYFAN, Design Electric Power Consumption [W], 127.27163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z531_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.20931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z531_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44186.23090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z531_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z531_COOLINGCOILDX, 42470.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_80_Z531_COOLINGCOILDX, 42470.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_80_Z531_HEATINGCOIL, User-Specified Nominal Capacity [W], 35348.98472
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z531_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.20931
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_80_Z531_SUPPLYFAN, Design Electric Power Consumption [W], 1893.69561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z532_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z532_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3405.28671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z532_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z532_COOLINGCOILDX, 3273.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_80_Z532_COOLINGCOILDX, 3273.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_80_Z532_HEATINGCOIL, User-Specified Nominal Capacity [W], 2724.22937
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z532_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17026
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_80_Z532_SUPPLYFAN, Design Electric Power Consumption [W], 145.94086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z533_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z533_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2287.24352
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z533_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z533_COOLINGCOILDX, 2198.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_80_Z533_COOLINGCOILDX, 2198.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_80_Z533_HEATINGCOIL, User-Specified Nominal Capacity [W], 1829.79482
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z533_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11436
 Component Sizing Information, Fan:VariableVolume, STORAGE_80_Z533_SUPPLYFAN, Design Electric Power Consumption [W], 98.02472
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z534_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.96716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z534_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 19343.11744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z534_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z534_COOLINGCOILDX, 18592.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_81_Z534_COOLINGCOILDX, 18592.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_81_Z534_HEATINGCOIL, User-Specified Nominal Capacity [W], 15474.49396
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z534_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.96716
 Component Sizing Information, Fan:VariableVolume, LOBBY_81_Z534_SUPPLYFAN, Design Electric Power Consumption [W], 828.99075
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z535_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z535_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4800.76235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z535_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z535_COOLINGCOILDX, 4614.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_81_Z535_COOLINGCOILDX, 4614.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_81_Z535_HEATINGCOIL, User-Specified Nominal Capacity [W], 3840.60988
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z535_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24004
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_81_Z535_SUPPLYFAN, Design Electric Power Consumption [W], 205.74696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z536_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z536_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6638.78930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z536_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z536_COOLINGCOILDX, 6381.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_81_Z536_COOLINGCOILDX, 6381.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_81_Z536_HEATINGCOIL, User-Specified Nominal Capacity [W], 5311.03144
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_81_Z536_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33194
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_81_Z536_SUPPLYFAN, Design Electric Power Consumption [W], 284.51954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z537_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z537_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9311.90044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z537_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z537_COOLINGCOILDX, 8950.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_81_Z537_COOLINGCOILDX, 8950.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_81_Z537_HEATINGCOIL, User-Specified Nominal Capacity [W], 7449.52035
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_81_Z537_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46560
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_81_Z537_SUPPLYFAN, Design Electric Power Consumption [W], 399.08145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z538_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.50306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z538_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 10061.25696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z538_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z538_COOLINGCOILDX, 9670.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_81_Z538_COOLINGCOILDX, 9670.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_81_Z538_HEATINGCOIL, User-Specified Nominal Capacity [W], 8049.00557
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z538_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.50306
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_81_Z538_SUPPLYFAN, Design Electric Power Consumption [W], 431.19673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z539_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z539_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2652.17079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z539_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z539_COOLINGCOILDX, 2549.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_81_Z539_COOLINGCOILDX, 2549.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_81_Z539_HEATINGCOIL, User-Specified Nominal Capacity [W], 2121.73663
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z539_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13261
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_81_Z539_SUPPLYFAN, Design Electric Power Consumption [W], 113.66446
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z540_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z540_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2533.52234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z540_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z540_COOLINGCOILDX, 2435.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_81_Z540_COOLINGCOILDX, 2435.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_81_Z540_HEATINGCOIL, User-Specified Nominal Capacity [W], 2026.81787
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z540_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12668
 Component Sizing Information, Fan:VariableVolume, STORAGE_81_Z540_SUPPLYFAN, Design Electric Power Consumption [W], 108.57953
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z541_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z541_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13498.79283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z541_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z541_COOLINGCOILDX, 12974.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_82_Z541_COOLINGCOILDX, 12974.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_82_Z541_HEATINGCOIL, User-Specified Nominal Capacity [W], 10799.03426
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z541_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67494
 Component Sizing Information, Fan:VariableVolume, LOBBY_82_Z541_SUPPLYFAN, Design Electric Power Consumption [W], 578.51969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z542_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z542_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6538.10176
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z542_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z542_COOLINGCOILDX, 6284.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_82_Z542_COOLINGCOILDX, 6284.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_82_Z542_HEATINGCOIL, User-Specified Nominal Capacity [W], 5230.48141
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z542_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32691
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_82_Z542_SUPPLYFAN, Design Electric Power Consumption [W], 280.20436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z543_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z543_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2211.51789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z543_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z543_COOLINGCOILDX, 2125.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_82_Z543_COOLINGCOILDX, 2125.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_82_Z543_HEATINGCOIL, User-Specified Nominal Capacity [W], 1769.21431
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z543_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11058
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_82_Z543_SUPPLYFAN, Design Electric Power Consumption [W], 94.77934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z544_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z544_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7027.28207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z544_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z544_COOLINGCOILDX, 6754.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_82_Z544_COOLINGCOILDX, 6754.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_82_Z544_HEATINGCOIL, User-Specified Nominal Capacity [W], 5621.82565
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_82_Z544_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35136
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_82_Z544_SUPPLYFAN, Design Electric Power Consumption [W], 301.16923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z545_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z545_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2118.90841
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z545_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z545_COOLINGCOILDX, 2036.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_82_Z545_COOLINGCOILDX, 2036.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_82_Z545_HEATINGCOIL, User-Specified Nominal Capacity [W], 1695.12673
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z545_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10595
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_82_Z545_SUPPLYFAN, Design Electric Power Consumption [W], 90.81036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z546_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.01651E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z546_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1403.30294
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z546_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z546_COOLINGCOILDX, 1348.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_82_Z546_COOLINGCOILDX, 1348.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_82_Z546_HEATINGCOIL, User-Specified Nominal Capacity [W], 1122.64235
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z546_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.01651E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_82_Z546_SUPPLYFAN, Design Electric Power Consumption [W], 60.14155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z547_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.68879
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z547_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13775.87930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z547_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z547_COOLINGCOILDX, 13241.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_83_Z547_COOLINGCOILDX, 13241.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_83_Z547_HEATINGCOIL, User-Specified Nominal Capacity [W], 11020.70344
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z547_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.68879
 Component Sizing Information, Fan:VariableVolume, LOBBY_83_Z547_SUPPLYFAN, Design Electric Power Consumption [W], 590.39483
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z548_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36888
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z548_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7377.69950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z548_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z548_COOLINGCOILDX, 7091.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_83_Z548_COOLINGCOILDX, 7091.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_83_Z548_HEATINGCOIL, User-Specified Nominal Capacity [W], 5902.15960
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_83_Z548_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36888
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_83_Z548_SUPPLYFAN, Design Electric Power Consumption [W], 316.18712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z549_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z549_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3245.94188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z549_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z549_COOLINGCOILDX, 3119.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_83_Z549_COOLINGCOILDX, 3119.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_83_Z549_HEATINGCOIL, User-Specified Nominal Capacity [W], 2596.75351
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_83_Z549_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16230
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_83_Z549_SUPPLYFAN, Design Electric Power Consumption [W], 139.11179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z550_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z550_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2929.28677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z550_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z550_COOLINGCOILDX, 2815.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_83_Z550_COOLINGCOILDX, 2815.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_83_Z550_HEATINGCOIL, User-Specified Nominal Capacity [W], 2343.42941
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_83_Z550_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14646
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_83_Z550_SUPPLYFAN, Design Electric Power Consumption [W], 125.54086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z551_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.36436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z551_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 47287.19765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z551_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z551_COOLINGCOILDX, 45451.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_83_Z551_COOLINGCOILDX, 45451.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_83_Z551_HEATINGCOIL, User-Specified Nominal Capacity [W], 37829.75812
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_83_Z551_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.36436
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_83_Z551_SUPPLYFAN, Design Electric Power Consumption [W], 2026.59418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z552_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z552_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4168.68816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z552_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z552_COOLINGCOILDX, 4006.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_83_Z552_COOLINGCOILDX, 4006.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_83_Z552_HEATINGCOIL, User-Specified Nominal Capacity [W], 3334.95053
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_83_Z552_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20843
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_83_Z552_SUPPLYFAN, Design Electric Power Consumption [W], 178.65806
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z553_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29850
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z553_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5969.92605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z553_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z553_COOLINGCOILDX, 5738.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_84_Z553_COOLINGCOILDX, 5738.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_84_Z553_HEATINGCOIL, User-Specified Nominal Capacity [W], 4775.94084
 Component Sizing Information, Fan:VariableVolume, LOBBY_84_Z553_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29850
 Component Sizing Information, Fan:VariableVolume, LOBBY_84_Z553_SUPPLYFAN, Design Electric Power Consumption [W], 255.85397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z554_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z554_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3385.31822
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z554_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z554_COOLINGCOILDX, 3253.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_84_Z554_COOLINGCOILDX, 3253.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_84_Z554_HEATINGCOIL, User-Specified Nominal Capacity [W], 2708.25457
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_84_Z554_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16927
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_84_Z554_SUPPLYFAN, Design Electric Power Consumption [W], 145.08507
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z555_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z555_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3082.40956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z555_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z555_COOLINGCOILDX, 2962.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_84_Z555_COOLINGCOILDX, 2962.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_84_Z555_HEATINGCOIL, User-Specified Nominal Capacity [W], 2465.92765
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_84_Z555_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15412
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_84_Z555_SUPPLYFAN, Design Electric Power Consumption [W], 132.10327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z556_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15904
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z556_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3180.72613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z556_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z556_COOLINGCOILDX, 3057.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_84_Z556_COOLINGCOILDX, 3057.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_84_Z556_HEATINGCOIL, User-Specified Nominal Capacity [W], 2544.58090
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_84_Z556_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15904
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_84_Z556_SUPPLYFAN, Design Electric Power Consumption [W], 136.31683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z557_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.45022
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z557_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 29004.42547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z557_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z557_COOLINGCOILDX, 27878.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_84_Z557_COOLINGCOILDX, 27878.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_84_Z557_HEATINGCOIL, User-Specified Nominal Capacity [W], 23203.54038
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_84_Z557_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.45022
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_84_Z557_SUPPLYFAN, Design Electric Power Consumption [W], 1243.04681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z558_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z558_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4435.35854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z558_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z558_COOLINGCOILDX, 4263.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_84_Z558_COOLINGCOILDX, 4263.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_84_Z558_HEATINGCOIL, User-Specified Nominal Capacity [W], 3548.28683
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_84_Z558_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22177
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_84_Z558_SUPPLYFAN, Design Electric Power Consumption [W], 190.08679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z559_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z559_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3424.76169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z559_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z559_COOLINGCOILDX, 3291.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_84_Z559_COOLINGCOILDX, 3291.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_84_Z559_HEATINGCOIL, User-Specified Nominal Capacity [W], 2739.80935
 Component Sizing Information, Fan:VariableVolume, STORAGE_84_Z559_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17124
 Component Sizing Information, Fan:VariableVolume, STORAGE_84_Z559_SUPPLYFAN, Design Electric Power Consumption [W], 146.77550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z560_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.67489
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z560_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 13497.86897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z560_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z560_COOLINGCOILDX, 12973.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_85_Z560_COOLINGCOILDX, 12973.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_85_Z560_HEATINGCOIL, User-Specified Nominal Capacity [W], 10798.29518
 Component Sizing Information, Fan:VariableVolume, LOBBY_85_Z560_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.67489
 Component Sizing Information, Fan:VariableVolume, LOBBY_85_Z560_SUPPLYFAN, Design Electric Power Consumption [W], 578.48010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z561_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z561_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7707.95956
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z561_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z561_COOLINGCOILDX, 7408.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_85_Z561_COOLINGCOILDX, 7408.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_85_Z561_HEATINGCOIL, User-Specified Nominal Capacity [W], 6166.36765
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_85_Z561_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38540
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_85_Z561_SUPPLYFAN, Design Electric Power Consumption [W], 330.34112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z562_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.27036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z562_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5407.20906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z562_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z562_COOLINGCOILDX, 5197.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_85_Z562_COOLINGCOILDX, 5197.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_85_Z562_HEATINGCOIL, User-Specified Nominal Capacity [W], 4325.76725
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_85_Z562_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.27036
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_85_Z562_SUPPLYFAN, Design Electric Power Consumption [W], 231.73753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z563_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42337
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z563_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8467.36476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z563_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z563_COOLINGCOILDX, 8138.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_85_Z563_COOLINGCOILDX, 8138.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_85_Z563_HEATINGCOIL, User-Specified Nominal Capacity [W], 6773.89181
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_85_Z563_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42337
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_85_Z563_SUPPLYFAN, Design Electric Power Consumption [W], 362.88706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z564_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.90664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z564_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38132.82239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z564_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z564_COOLINGCOILDX, 36652.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_85_Z564_COOLINGCOILDX, 36652.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_85_Z564_HEATINGCOIL, User-Specified Nominal Capacity [W], 30506.25791
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_85_Z564_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.90664
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_85_Z564_SUPPLYFAN, Design Electric Power Consumption [W], 1634.26382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z565_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16816
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z565_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3363.10847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z565_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z565_COOLINGCOILDX, 3232.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_85_Z565_COOLINGCOILDX, 3232.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_85_Z565_HEATINGCOIL, User-Specified Nominal Capacity [W], 2690.48678
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_85_Z565_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16816
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_85_Z565_SUPPLYFAN, Design Electric Power Consumption [W], 144.13322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z566_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.59895E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z566_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1319.79014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z566_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z566_COOLINGCOILDX, 1268.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_85_Z566_COOLINGCOILDX, 1268.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_85_Z566_HEATINGCOIL, User-Specified Nominal Capacity [W], 1055.83212
 Component Sizing Information, Fan:VariableVolume, STORAGE_85_Z566_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.59895E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_85_Z566_SUPPLYFAN, Design Electric Power Consumption [W], 56.56243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z567_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z567_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6824.86650
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z567_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z567_COOLINGCOILDX, 6559.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_86_Z567_COOLINGCOILDX, 6559.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_86_Z567_HEATINGCOIL, User-Specified Nominal Capacity [W], 5459.89320
 Component Sizing Information, Fan:VariableVolume, LOBBY_86_Z567_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34124
 Component Sizing Information, Fan:VariableVolume, LOBBY_86_Z567_SUPPLYFAN, Design Electric Power Consumption [W], 292.49428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z568_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z568_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9500.29745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z568_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z568_COOLINGCOILDX, 9131.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_86_Z568_COOLINGCOILDX, 9131.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_86_Z568_HEATINGCOIL, User-Specified Nominal Capacity [W], 7600.23796
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_86_Z568_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47501
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_86_Z568_SUPPLYFAN, Design Electric Power Consumption [W], 407.15560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z569_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z569_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3007.66262
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z569_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z569_COOLINGCOILDX, 2890.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_86_Z569_COOLINGCOILDX, 2890.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_86_Z569_HEATINGCOIL, User-Specified Nominal Capacity [W], 2406.13009
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_86_Z569_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15038
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_86_Z569_SUPPLYFAN, Design Electric Power Consumption [W], 128.89983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z570_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z570_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8424.32860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z570_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z570_COOLINGCOILDX, 8097.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_86_Z570_COOLINGCOILDX, 8097.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_86_Z570_HEATINGCOIL, User-Specified Nominal Capacity [W], 6739.46288
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_86_Z570_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42122
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_86_Z570_SUPPLYFAN, Design Electric Power Consumption [W], 361.04265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z571_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.40789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z571_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28157.74385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z571_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z571_COOLINGCOILDX, 27064.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_86_Z571_COOLINGCOILDX, 27064.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_86_Z571_HEATINGCOIL, User-Specified Nominal Capacity [W], 22526.19508
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_86_Z571_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.40789
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_86_Z571_SUPPLYFAN, Design Electric Power Consumption [W], 1206.76045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z572_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18751
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z572_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3750.25230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z572_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z572_COOLINGCOILDX, 3604.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_86_Z572_COOLINGCOILDX, 3604.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_86_Z572_HEATINGCOIL, User-Specified Nominal Capacity [W], 3000.20184
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_86_Z572_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18751
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_86_Z572_SUPPLYFAN, Design Electric Power Consumption [W], 160.72510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z573_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.39356E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z573_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1078.71234
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z573_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z573_COOLINGCOILDX, 1036.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_86_Z573_COOLINGCOILDX, 1036.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_86_Z573_HEATINGCOIL, User-Specified Nominal Capacity [W], 862.96987
 Component Sizing Information, Fan:VariableVolume, STORAGE_86_Z573_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.39356E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_86_Z573_SUPPLYFAN, Design Electric Power Consumption [W], 46.23053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z574_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.75579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z574_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15115.84968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z574_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z574_COOLINGCOILDX, 14529.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_87_Z574_COOLINGCOILDX, 14529.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_87_Z574_HEATINGCOIL, User-Specified Nominal Capacity [W], 12092.67974
 Component Sizing Information, Fan:VariableVolume, LOBBY_87_Z574_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.75579
 Component Sizing Information, Fan:VariableVolume, LOBBY_87_Z574_SUPPLYFAN, Design Electric Power Consumption [W], 647.82213
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z575_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z575_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6884.51628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z575_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z575_COOLINGCOILDX, 6617.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_87_Z575_COOLINGCOILDX, 6617.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_87_Z575_HEATINGCOIL, User-Specified Nominal Capacity [W], 5507.61303
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_87_Z575_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34423
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_87_Z575_SUPPLYFAN, Design Electric Power Consumption [W], 295.05070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z576_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z576_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7235.41927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z576_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z576_COOLINGCOILDX, 6954.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_87_Z576_COOLINGCOILDX, 6954.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_87_Z576_HEATINGCOIL, User-Specified Nominal Capacity [W], 5788.33541
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_87_Z576_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36177
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_87_Z576_SUPPLYFAN, Design Electric Power Consumption [W], 310.08940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z577_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.47562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z577_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9512.32088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z577_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z577_COOLINGCOILDX, 9143.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_87_Z577_COOLINGCOILDX, 9143.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_87_Z577_HEATINGCOIL, User-Specified Nominal Capacity [W], 7609.85671
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z577_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.47562
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_87_Z577_SUPPLYFAN, Design Electric Power Consumption [W], 407.67089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z578_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.46182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z578_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 49236.33667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z578_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z578_COOLINGCOILDX, 47324.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_87_Z578_COOLINGCOILDX, 47324.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_87_Z578_HEATINGCOIL, User-Specified Nominal Capacity [W], 39389.06934
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_87_Z578_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.46182
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_87_Z578_SUPPLYFAN, Design Electric Power Consumption [W], 2110.12871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z579_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.11228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z579_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2245.57747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z579_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z579_COOLINGCOILDX, 2158.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_87_Z579_COOLINGCOILDX, 2158.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_87_Z579_HEATINGCOIL, User-Specified Nominal Capacity [W], 1796.46198
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_87_Z579_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.11228
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_87_Z579_SUPPLYFAN, Design Electric Power Consumption [W], 96.23903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z580_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 5.38014E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z580_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1076.02769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z580_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z580_COOLINGCOILDX, 1034.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_87_Z580_COOLINGCOILDX, 1034.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_87_Z580_HEATINGCOIL, User-Specified Nominal Capacity [W], 860.82215
 Component Sizing Information, Fan:VariableVolume, STORAGE_87_Z580_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 5.38014E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_87_Z580_SUPPLYFAN, Design Electric Power Consumption [W], 46.11547
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z581_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z581_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14374.53679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z581_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z581_COOLINGCOILDX, 13816.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_88_Z581_COOLINGCOILDX, 13816.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_88_Z581_HEATINGCOIL, User-Specified Nominal Capacity [W], 11499.62943
 Component Sizing Information, Fan:VariableVolume, LOBBY_88_Z581_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71873
 Component Sizing Information, Fan:VariableVolume, LOBBY_88_Z581_SUPPLYFAN, Design Electric Power Consumption [W], 616.05158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z582_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z582_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5323.02908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z582_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z582_COOLINGCOILDX, 5116.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_88_Z582_COOLINGCOILDX, 5116.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_88_Z582_HEATINGCOIL, User-Specified Nominal Capacity [W], 4258.42326
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_88_Z582_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26615
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_88_Z582_SUPPLYFAN, Design Electric Power Consumption [W], 228.12982
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z583_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z583_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2618.75484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z583_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z583_COOLINGCOILDX, 2517.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_88_Z583_COOLINGCOILDX, 2517.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_88_Z583_HEATINGCOIL, User-Specified Nominal Capacity [W], 2095.00387
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z583_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13094
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_88_Z583_SUPPLYFAN, Design Electric Power Consumption [W], 112.23235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z584_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24598
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z584_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4919.61450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z584_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z584_COOLINGCOILDX, 4728.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_88_Z584_COOLINGCOILDX, 4728.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_88_Z584_HEATINGCOIL, User-Specified Nominal Capacity [W], 3935.69160
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_88_Z584_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24598
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_88_Z584_SUPPLYFAN, Design Electric Power Consumption [W], 210.84062
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z585_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.42634
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z585_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 28526.81925
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z585_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z585_COOLINGCOILDX, 27419.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_88_Z585_COOLINGCOILDX, 27419.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_88_Z585_HEATINGCOIL, User-Specified Nominal Capacity [W], 22821.45540
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_88_Z585_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.42634
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_88_Z585_SUPPLYFAN, Design Electric Power Consumption [W], 1222.57797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z586_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z586_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4213.63676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z586_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z586_COOLINGCOILDX, 4050.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_88_Z586_COOLINGCOILDX, 4050.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_88_Z586_HEATINGCOIL, User-Specified Nominal Capacity [W], 3370.90941
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_88_Z586_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21068
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_88_Z586_SUPPLYFAN, Design Electric Power Consumption [W], 180.58443
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z587_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z587_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4024.70837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z587_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z587_COOLINGCOILDX, 3868.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_88_Z587_COOLINGCOILDX, 3868.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_88_Z587_HEATINGCOIL, User-Specified Nominal Capacity [W], 3219.76669
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z587_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20124
 Component Sizing Information, Fan:VariableVolume, STORAGE_88_Z587_SUPPLYFAN, Design Electric Power Consumption [W], 172.48750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z588_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76893
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z588_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15378.56570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z588_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z588_COOLINGCOILDX, 14781.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_89_Z588_COOLINGCOILDX, 14781.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_89_Z588_HEATINGCOIL, User-Specified Nominal Capacity [W], 12302.85256
 Component Sizing Information, Fan:VariableVolume, LOBBY_89_Z588_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76893
 Component Sizing Information, Fan:VariableVolume, LOBBY_89_Z588_SUPPLYFAN, Design Electric Power Consumption [W], 659.08139
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z589_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.48422
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z589_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9684.41106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z589_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z589_COOLINGCOILDX, 9308.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_89_Z589_COOLINGCOILDX, 9308.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_89_Z589_HEATINGCOIL, User-Specified Nominal Capacity [W], 7747.52885
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_89_Z589_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.48422
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_89_Z589_SUPPLYFAN, Design Electric Power Consumption [W], 415.04619
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z590_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z590_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2615.47810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z590_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z590_COOLINGCOILDX, 2513.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_89_Z590_COOLINGCOILDX, 2513.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_89_Z590_HEATINGCOIL, User-Specified Nominal Capacity [W], 2092.38248
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_89_Z590_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13077
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_89_Z590_SUPPLYFAN, Design Electric Power Consumption [W], 112.09192
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z591_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.46658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z591_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9331.59792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z591_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z591_COOLINGCOILDX, 8969.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_89_Z591_COOLINGCOILDX, 8969.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_89_Z591_HEATINGCOIL, User-Specified Nominal Capacity [W], 7465.27834
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_89_Z591_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.46658
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_89_Z591_SUPPLYFAN, Design Electric Power Consumption [W], 399.92563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z592_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.85390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z592_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 17078.09470
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z592_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z592_COOLINGCOILDX, 16415.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_89_Z592_COOLINGCOILDX, 16415.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_89_Z592_HEATINGCOIL, User-Specified Nominal Capacity [W], 13662.47576
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_89_Z592_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.85390
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_89_Z592_SUPPLYFAN, Design Electric Power Consumption [W], 731.91834
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z593_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.81976E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z593_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1963.95158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z593_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z593_COOLINGCOILDX, 1887.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_89_Z593_COOLINGCOILDX, 1887.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_89_Z593_HEATINGCOIL, User-Specified Nominal Capacity [W], 1571.16127
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_89_Z593_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.81976E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_89_Z593_SUPPLYFAN, Design Electric Power Consumption [W], 84.16935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z594_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z594_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3715.23756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z594_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z594_COOLINGCOILDX, 3571.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_89_Z594_COOLINGCOILDX, 3571.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_89_Z594_HEATINGCOIL, User-Specified Nominal Capacity [W], 2972.19005
 Component Sizing Information, Fan:VariableVolume, STORAGE_89_Z594_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18576
 Component Sizing Information, Fan:VariableVolume, STORAGE_89_Z594_SUPPLYFAN, Design Electric Power Consumption [W], 159.22447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_90_Z595_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.57006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_90_Z595_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 11401.26115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_90_Z595_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_90_Z595_COOLINGCOILDX, 10958.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_90_Z595_COOLINGCOILDX, 10958.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_90_Z595_HEATINGCOIL, User-Specified Nominal Capacity [W], 9121.00892
 Component Sizing Information, Fan:VariableVolume, LOBBY_90_Z595_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.57006
 Component Sizing Information, Fan:VariableVolume, LOBBY_90_Z595_SUPPLYFAN, Design Electric Power Consumption [W], 488.62548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z596_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z596_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6509.98591
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z596_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z596_COOLINGCOILDX, 6257.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_90_Z596_COOLINGCOILDX, 6257.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_90_Z596_HEATINGCOIL, User-Specified Nominal Capacity [W], 5207.98873
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_90_Z596_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32550
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_90_Z596_SUPPLYFAN, Design Electric Power Consumption [W], 278.99940
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z597_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z597_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2119.91949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z597_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z597_COOLINGCOILDX, 2037.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_90_Z597_COOLINGCOILDX, 2037.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_90_Z597_HEATINGCOIL, User-Specified Nominal Capacity [W], 1695.93559
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_90_Z597_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10600
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_90_Z597_SUPPLYFAN, Design Electric Power Consumption [W], 90.85369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z598_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35345
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z598_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7068.93504
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z598_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z598_COOLINGCOILDX, 6794.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_90_Z598_COOLINGCOILDX, 6794.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_90_Z598_HEATINGCOIL, User-Specified Nominal Capacity [W], 5655.14803
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_90_Z598_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35345
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_90_Z598_SUPPLYFAN, Design Electric Power Consumption [W], 302.95436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z599_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.18450
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z599_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43689.95242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z599_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z599_COOLINGCOILDX, 41993.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_90_Z599_COOLINGCOILDX, 41993.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_90_Z599_HEATINGCOIL, User-Specified Nominal Capacity [W], 34951.96193
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_90_Z599_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.18450
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_90_Z599_SUPPLYFAN, Design Electric Power Consumption [W], 1872.42653
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z600_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15615
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z600_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3122.95132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z600_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z600_COOLINGCOILDX, 3001.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_90_Z600_COOLINGCOILDX, 3001.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_90_Z600_HEATINGCOIL, User-Specified Nominal Capacity [W], 2498.36106
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_90_Z600_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15615
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_90_Z600_SUPPLYFAN, Design Electric Power Consumption [W], 133.84077
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z601_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z601_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2934.68745
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z601_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z601_COOLINGCOILDX, 2820.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_90_Z601_COOLINGCOILDX, 2820.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_90_Z601_HEATINGCOIL, User-Specified Nominal Capacity [W], 2347.74996
 Component Sizing Information, Fan:VariableVolume, STORAGE_90_Z601_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14673
 Component Sizing Information, Fan:VariableVolume, STORAGE_90_Z601_SUPPLYFAN, Design Electric Power Consumption [W], 125.77232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z602_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z602_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7789.22438
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z602_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z602_COOLINGCOILDX, 7486.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_91_Z602_COOLINGCOILDX, 7486.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_91_Z602_HEATINGCOIL, User-Specified Nominal Capacity [W], 6231.37950
 Component Sizing Information, Fan:VariableVolume, LOBBY_91_Z602_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38946
 Component Sizing Information, Fan:VariableVolume, LOBBY_91_Z602_SUPPLYFAN, Design Electric Power Consumption [W], 333.82390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z603_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44028
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z603_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8805.57207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z603_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z603_COOLINGCOILDX, 8463.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_91_Z603_COOLINGCOILDX, 8463.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_91_Z603_HEATINGCOIL, User-Specified Nominal Capacity [W], 7044.45766
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_91_Z603_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44028
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_91_Z603_SUPPLYFAN, Design Electric Power Consumption [W], 377.38166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z604_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38534
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z604_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7706.70902
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z604_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z604_COOLINGCOILDX, 7407.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_91_Z604_COOLINGCOILDX, 7407.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_91_Z604_HEATINGCOIL, User-Specified Nominal Capacity [W], 6165.36722
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z604_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38534
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_91_Z604_SUPPLYFAN, Design Electric Power Consumption [W], 330.28753
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z605_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.21875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z605_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4374.98381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z605_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z605_COOLINGCOILDX, 4205.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_91_Z605_COOLINGCOILDX, 4205.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_91_Z605_HEATINGCOIL, User-Specified Nominal Capacity [W], 3499.98705
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_91_Z605_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.21875
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_91_Z605_SUPPLYFAN, Design Electric Power Consumption [W], 187.49931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z606_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.66678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z606_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33335.69863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z606_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z606_COOLINGCOILDX, 32041.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_91_Z606_COOLINGCOILDX, 32041.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_91_Z606_HEATINGCOIL, User-Specified Nominal Capacity [W], 26668.55890
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_91_Z606_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.66678
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_91_Z606_SUPPLYFAN, Design Electric Power Consumption [W], 1428.67280
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z607_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z607_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4019.92646
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z607_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z607_COOLINGCOILDX, 3863.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_91_Z607_COOLINGCOILDX, 3863.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_91_Z607_HEATINGCOIL, User-Specified Nominal Capacity [W], 3215.94117
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_91_Z607_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20100
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_91_Z607_SUPPLYFAN, Design Electric Power Consumption [W], 172.28256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z608_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.40464E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z608_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1880.92708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z608_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z608_COOLINGCOILDX, 1807.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_91_Z608_COOLINGCOILDX, 1807.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_91_Z608_HEATINGCOIL, User-Specified Nominal Capacity [W], 1504.74167
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z608_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.40464E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_91_Z608_SUPPLYFAN, Design Electric Power Consumption [W], 80.61116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z609_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26853
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z609_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5370.59510
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z609_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z609_COOLINGCOILDX, 5162.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_92_Z609_COOLINGCOILDX, 5162.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_92_Z609_HEATINGCOIL, User-Specified Nominal Capacity [W], 4296.47608
 Component Sizing Information, Fan:VariableVolume, LOBBY_92_Z609_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26853
 Component Sizing Information, Fan:VariableVolume, LOBBY_92_Z609_SUPPLYFAN, Design Electric Power Consumption [W], 230.16836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z610_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36916
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z610_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7383.25747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z610_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z610_COOLINGCOILDX, 7096.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_92_Z610_COOLINGCOILDX, 7096.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_92_Z610_HEATINGCOIL, User-Specified Nominal Capacity [W], 5906.60597
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_92_Z610_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36916
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_92_Z610_SUPPLYFAN, Design Electric Power Consumption [W], 316.42532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z611_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z611_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3198.20414
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z611_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z611_COOLINGCOILDX, 3074.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_92_Z611_COOLINGCOILDX, 3074.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_92_Z611_HEATINGCOIL, User-Specified Nominal Capacity [W], 2558.56331
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_92_Z611_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15991
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_92_Z611_SUPPLYFAN, Design Electric Power Consumption [W], 137.06589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z612_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10458
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z612_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2091.53050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z612_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z612_COOLINGCOILDX, 2010.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_92_Z612_COOLINGCOILDX, 2010.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_92_Z612_HEATINGCOIL, User-Specified Nominal Capacity [W], 1673.22440
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_92_Z612_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10458
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_92_Z612_SUPPLYFAN, Design Electric Power Consumption [W], 89.63702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z613_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14702
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z613_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2940.41327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z613_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z613_COOLINGCOILDX, 2826.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_92_Z613_COOLINGCOILDX, 2826.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_92_Z613_HEATINGCOIL, User-Specified Nominal Capacity [W], 2352.33062
 Component Sizing Information, Fan:VariableVolume, STORAGE_92_Z613_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14702
 Component Sizing Information, Fan:VariableVolume, STORAGE_92_Z613_SUPPLYFAN, Design Electric Power Consumption [W], 126.01771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z614_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z614_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5058.35992
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z614_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z614_COOLINGCOILDX, 4862.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_93_Z614_COOLINGCOILDX, 4862.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_93_Z614_HEATINGCOIL, User-Specified Nominal Capacity [W], 4046.68793
 Component Sizing Information, Fan:VariableVolume, LOBBY_93_Z614_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25292
 Component Sizing Information, Fan:VariableVolume, LOBBY_93_Z614_SUPPLYFAN, Design Electric Power Consumption [W], 216.78685
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z615_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z615_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5367.92393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z615_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z615_COOLINGCOILDX, 5159.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_93_Z615_COOLINGCOILDX, 5159.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_93_Z615_HEATINGCOIL, User-Specified Nominal Capacity [W], 4294.33914
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_93_Z615_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26840
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_93_Z615_SUPPLYFAN, Design Electric Power Consumption [W], 230.05388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z616_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.44562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z616_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8912.40786
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z616_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z616_COOLINGCOILDX, 8566.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_93_Z616_COOLINGCOILDX, 8566.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_93_Z616_HEATINGCOIL, User-Specified Nominal Capacity [W], 7129.92629
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_93_Z616_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.44562
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_93_Z616_SUPPLYFAN, Design Electric Power Consumption [W], 381.96034
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z617_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.74063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z617_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 34812.52910
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z617_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z617_COOLINGCOILDX, 33460.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_93_Z617_COOLINGCOILDX, 33460.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_93_Z617_HEATINGCOIL, User-Specified Nominal Capacity [W], 27850.02328
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_93_Z617_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.74063
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_93_Z617_SUPPLYFAN, Design Electric Power Consumption [W], 1491.96553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z618_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z618_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4833.40829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z618_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z618_COOLINGCOILDX, 4645.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_93_Z618_COOLINGCOILDX, 4645.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_93_Z618_HEATINGCOIL, User-Specified Nominal Capacity [W], 3866.72663
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_93_Z618_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24167
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_93_Z618_SUPPLYFAN, Design Electric Power Consumption [W], 207.14607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z619_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z619_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3221.70856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z619_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z619_COOLINGCOILDX, 3096.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_93_Z619_COOLINGCOILDX, 3096.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_93_Z619_HEATINGCOIL, User-Specified Nominal Capacity [W], 2577.36685
 Component Sizing Information, Fan:VariableVolume, STORAGE_93_Z619_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16109
 Component Sizing Information, Fan:VariableVolume, STORAGE_93_Z619_SUPPLYFAN, Design Electric Power Consumption [W], 138.07322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z620_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.82263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z620_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16452.51918
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z620_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z620_COOLINGCOILDX, 15813.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_94_Z620_COOLINGCOILDX, 15813.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_94_Z620_HEATINGCOIL, User-Specified Nominal Capacity [W], 13162.01534
 Component Sizing Information, Fan:VariableVolume, LOBBY_94_Z620_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.82263
 Component Sizing Information, Fan:VariableVolume, LOBBY_94_Z620_SUPPLYFAN, Design Electric Power Consumption [W], 705.10796
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z621_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29626
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z621_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5925.21327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z621_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z621_COOLINGCOILDX, 5695.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_94_Z621_COOLINGCOILDX, 5695.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_94_Z621_HEATINGCOIL, User-Specified Nominal Capacity [W], 4740.17061
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_94_Z621_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29626
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_94_Z621_SUPPLYFAN, Design Electric Power Consumption [W], 253.93771
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z622_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.29359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z622_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5871.70053
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z622_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z622_COOLINGCOILDX, 5643.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_94_Z622_COOLINGCOILDX, 5643.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_94_Z622_HEATINGCOIL, User-Specified Nominal Capacity [W], 4697.36043
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_94_Z622_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.29359
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_94_Z622_SUPPLYFAN, Design Electric Power Consumption [W], 251.64431
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z623_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z623_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4567.77493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z623_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z623_COOLINGCOILDX, 4390.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_94_Z623_COOLINGCOILDX, 4390.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_94_Z623_HEATINGCOIL, User-Specified Nominal Capacity [W], 3654.21995
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_94_Z623_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22839
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_94_Z623_SUPPLYFAN, Design Electric Power Consumption [W], 195.76178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z624_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.92390
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z624_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 38477.90258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z624_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z624_COOLINGCOILDX, 36984.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_94_Z624_COOLINGCOILDX, 36984.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_94_Z624_HEATINGCOIL, User-Specified Nominal Capacity [W], 30782.32206
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_94_Z624_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.92390
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_94_Z624_SUPPLYFAN, Design Electric Power Consumption [W], 1649.05297
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z625_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24899
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z625_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4979.75311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z625_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z625_COOLINGCOILDX, 4786.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_94_Z625_COOLINGCOILDX, 4786.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_94_Z625_HEATINGCOIL, User-Specified Nominal Capacity [W], 3983.80249
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_94_Z625_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24899
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_94_Z625_SUPPLYFAN, Design Electric Power Consumption [W], 213.41799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z626_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z626_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2894.11243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z626_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z626_COOLINGCOILDX, 2781.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_94_Z626_COOLINGCOILDX, 2781.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_94_Z626_HEATINGCOIL, User-Specified Nominal Capacity [W], 2315.28995
 Component Sizing Information, Fan:VariableVolume, STORAGE_94_Z626_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14471
 Component Sizing Information, Fan:VariableVolume, STORAGE_94_Z626_SUPPLYFAN, Design Electric Power Consumption [W], 124.03339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z627_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z627_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7856.57491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z627_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z627_COOLINGCOILDX, 7551.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_95_Z627_COOLINGCOILDX, 7551.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_95_Z627_HEATINGCOIL, User-Specified Nominal Capacity [W], 6285.25993
 Component Sizing Information, Fan:VariableVolume, LOBBY_95_Z627_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39283
 Component Sizing Information, Fan:VariableVolume, LOBBY_95_Z627_SUPPLYFAN, Design Electric Power Consumption [W], 336.71035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z628_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.37782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z628_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7556.46427
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z628_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z628_COOLINGCOILDX, 7263.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_95_Z628_COOLINGCOILDX, 7263.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_95_Z628_HEATINGCOIL, User-Specified Nominal Capacity [W], 6045.17142
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_95_Z628_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.37782
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_95_Z628_SUPPLYFAN, Design Electric Power Consumption [W], 323.84847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z629_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z629_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7606.16278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z629_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z629_COOLINGCOILDX, 7310.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_95_Z629_COOLINGCOILDX, 7310.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_95_Z629_HEATINGCOIL, User-Specified Nominal Capacity [W], 6084.93022
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_95_Z629_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38031
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_95_Z629_SUPPLYFAN, Design Electric Power Consumption [W], 325.97840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z630_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z630_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8174.18201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z630_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z630_COOLINGCOILDX, 7856.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_95_Z630_COOLINGCOILDX, 7856.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_95_Z630_HEATINGCOIL, User-Specified Nominal Capacity [W], 6539.34561
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_95_Z630_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.40871
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_95_Z630_SUPPLYFAN, Design Electric Power Consumption [W], 350.32209
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z631_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.19403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z631_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43880.61271
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z631_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z631_COOLINGCOILDX, 42176.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_95_Z631_COOLINGCOILDX, 42176.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_95_Z631_HEATINGCOIL, User-Specified Nominal Capacity [W], 35104.49017
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_95_Z631_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.19403
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_95_Z631_SUPPLYFAN, Design Electric Power Consumption [W], 1880.59769
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z632_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z632_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3257.11001
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z632_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z632_COOLINGCOILDX, 3130.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_95_Z632_COOLINGCOILDX, 3130.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_95_Z632_HEATINGCOIL, User-Specified Nominal Capacity [W], 2605.68801
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_95_Z632_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16286
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_95_Z632_SUPPLYFAN, Design Electric Power Consumption [W], 139.59043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z633_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16183
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z633_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3236.59475
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z633_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z633_COOLINGCOILDX, 3110.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_95_Z633_COOLINGCOILDX, 3110.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_95_Z633_HEATINGCOIL, User-Specified Nominal Capacity [W], 2589.27580
 Component Sizing Information, Fan:VariableVolume, STORAGE_95_Z633_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16183
 Component Sizing Information, Fan:VariableVolume, STORAGE_95_Z633_SUPPLYFAN, Design Electric Power Consumption [W], 138.71120
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z634_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z634_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16084.03486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z634_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z634_COOLINGCOILDX, 15459.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_96_Z634_COOLINGCOILDX, 15459.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_96_Z634_HEATINGCOIL, User-Specified Nominal Capacity [W], 12867.22789
 Component Sizing Information, Fan:VariableVolume, LOBBY_96_Z634_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80420
 Component Sizing Information, Fan:VariableVolume, LOBBY_96_Z634_SUPPLYFAN, Design Electric Power Consumption [W], 689.31578
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z635_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z635_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7145.73179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z635_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z635_COOLINGCOILDX, 6868.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_96_Z635_COOLINGCOILDX, 6868.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_96_Z635_HEATINGCOIL, User-Specified Nominal Capacity [W], 5716.58544
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_96_Z635_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35729
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_96_Z635_SUPPLYFAN, Design Electric Power Consumption [W], 306.24565
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z636_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26857
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z636_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5371.35777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z636_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z636_COOLINGCOILDX, 5162.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_96_Z636_COOLINGCOILDX, 5162.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_96_Z636_HEATINGCOIL, User-Specified Nominal Capacity [W], 4297.08622
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_96_Z636_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26857
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_96_Z636_SUPPLYFAN, Design Electric Power Consumption [W], 230.20105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z637_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.76163
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z637_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15232.52978
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z637_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z637_COOLINGCOILDX, 14641.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_96_Z637_COOLINGCOILDX, 14641.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_96_Z637_HEATINGCOIL, User-Specified Nominal Capacity [W], 12186.02383
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_96_Z637_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.76163
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_96_Z637_SUPPLYFAN, Design Electric Power Consumption [W], 652.82270
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z638_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.38435E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z638_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1876.87083
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z638_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z638_COOLINGCOILDX, 1804.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_96_Z638_COOLINGCOILDX, 1804.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_96_Z638_HEATINGCOIL, User-Specified Nominal Capacity [W], 1501.49666
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_96_Z638_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.38435E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_96_Z638_SUPPLYFAN, Design Electric Power Consumption [W], 80.43732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z639_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z639_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3192.81680
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z639_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z639_COOLINGCOILDX, 3068.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_96_Z639_COOLINGCOILDX, 3068.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_96_Z639_HEATINGCOIL, User-Specified Nominal Capacity [W], 2554.25344
 Component Sizing Information, Fan:VariableVolume, STORAGE_96_Z639_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15964
 Component Sizing Information, Fan:VariableVolume, STORAGE_96_Z639_SUPPLYFAN, Design Electric Power Consumption [W], 136.83501
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z640_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.81527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z640_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16305.42278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z640_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z640_COOLINGCOILDX, 15672.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_97_Z640_COOLINGCOILDX, 15672.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_97_Z640_HEATINGCOIL, User-Specified Nominal Capacity [W], 13044.33823
 Component Sizing Information, Fan:VariableVolume, LOBBY_97_Z640_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.81527
 Component Sizing Information, Fan:VariableVolume, LOBBY_97_Z640_SUPPLYFAN, Design Electric Power Consumption [W], 698.80383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z641_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36211
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z641_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7242.16451
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z641_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z641_COOLINGCOILDX, 6961.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_97_Z641_COOLINGCOILDX, 6961.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_97_Z641_HEATINGCOIL, User-Specified Nominal Capacity [W], 5793.73161
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_97_Z641_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36211
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_97_Z641_SUPPLYFAN, Design Electric Power Consumption [W], 310.37848
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z642_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18407
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z642_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3681.33437
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z642_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z642_COOLINGCOILDX, 3538.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_97_Z642_COOLINGCOILDX, 3538.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_97_Z642_HEATINGCOIL, User-Specified Nominal Capacity [W], 2945.06749
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_97_Z642_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18407
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_97_Z642_SUPPLYFAN, Design Electric Power Consumption [W], 157.77147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z643_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z643_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3241.69440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z643_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z643_COOLINGCOILDX, 3115.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_97_Z643_COOLINGCOILDX, 3115.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_97_Z643_HEATINGCOIL, User-Specified Nominal Capacity [W], 2593.35552
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_97_Z643_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16208
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_97_Z643_SUPPLYFAN, Design Electric Power Consumption [W], 138.92976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z644_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.50188
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z644_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 30037.69136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z644_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z644_COOLINGCOILDX, 28871.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_97_Z644_COOLINGCOILDX, 28871.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_97_Z644_HEATINGCOIL, User-Specified Nominal Capacity [W], 24030.15309
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_97_Z644_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.50188
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_97_Z644_SUPPLYFAN, Design Electric Power Consumption [W], 1287.32963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z645_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23931
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z645_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4786.19141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z645_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z645_COOLINGCOILDX, 4600.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_97_Z645_COOLINGCOILDX, 4600.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_97_Z645_HEATINGCOIL, User-Specified Nominal Capacity [W], 3828.95313
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z645_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23931
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_97_Z645_SUPPLYFAN, Design Electric Power Consumption [W], 205.12249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z646_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z646_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3826.16795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z646_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z646_COOLINGCOILDX, 3677.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_97_Z646_COOLINGCOILDX, 3677.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_97_Z646_HEATINGCOIL, User-Specified Nominal Capacity [W], 3060.93436
 Component Sizing Information, Fan:VariableVolume, STORAGE_97_Z646_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19131
 Component Sizing Information, Fan:VariableVolume, STORAGE_97_Z646_SUPPLYFAN, Design Electric Power Consumption [W], 163.97863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z647_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.70560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z647_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14111.92584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z647_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z647_COOLINGCOILDX, 13564.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_98_Z647_COOLINGCOILDX, 13564.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_98_Z647_HEATINGCOIL, User-Specified Nominal Capacity [W], 11289.54067
 Component Sizing Information, Fan:VariableVolume, LOBBY_98_Z647_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.70560
 Component Sizing Information, Fan:VariableVolume, LOBBY_98_Z647_SUPPLYFAN, Design Electric Power Consumption [W], 604.79682
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z648_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z648_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4447.76369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z648_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z648_COOLINGCOILDX, 4275.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_98_Z648_COOLINGCOILDX, 4275.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_98_Z648_HEATINGCOIL, User-Specified Nominal Capacity [W], 3558.21096
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_98_Z648_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22239
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_98_Z648_SUPPLYFAN, Design Electric Power Consumption [W], 190.61844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z649_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z649_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8706.47655
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z649_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z649_COOLINGCOILDX, 8368.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_98_Z649_COOLINGCOILDX, 8368.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_98_Z649_HEATINGCOIL, User-Specified Nominal Capacity [W], 6965.18124
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_98_Z649_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43532
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_98_Z649_SUPPLYFAN, Design Electric Power Consumption [W], 373.13471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z650_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.43844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z650_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48768.78070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z650_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z650_COOLINGCOILDX, 46875.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_98_Z650_COOLINGCOILDX, 46875.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_98_Z650_HEATINGCOIL, User-Specified Nominal Capacity [W], 39015.02456
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_98_Z650_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.43844
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_98_Z650_SUPPLYFAN, Design Electric Power Consumption [W], 2090.09060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z651_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.19255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z651_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3851.06804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z651_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z651_COOLINGCOILDX, 3701.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_98_Z651_COOLINGCOILDX, 3701.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_98_Z651_HEATINGCOIL, User-Specified Nominal Capacity [W], 3080.85443
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_98_Z651_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.19255
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_98_Z651_SUPPLYFAN, Design Electric Power Consumption [W], 165.04577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z652_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z652_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3622.40540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z652_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z652_COOLINGCOILDX, 3481.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_98_Z652_COOLINGCOILDX, 3481.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_98_Z652_HEATINGCOIL, User-Specified Nominal Capacity [W], 2897.92432
 Component Sizing Information, Fan:VariableVolume, STORAGE_98_Z652_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18112
 Component Sizing Information, Fan:VariableVolume, STORAGE_98_Z652_SUPPLYFAN, Design Electric Power Consumption [W], 155.24595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z653_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z653_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8438.60478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z653_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z653_COOLINGCOILDX, 8111.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_99_Z653_COOLINGCOILDX, 8111.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_99_Z653_HEATINGCOIL, User-Specified Nominal Capacity [W], 6750.88382
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_99_Z653_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42193
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_99_Z653_SUPPLYFAN, Design Electric Power Consumption [W], 361.65449
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z654_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.31255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z654_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6251.01036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z654_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z654_COOLINGCOILDX, 6008.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_99_Z654_COOLINGCOILDX, 6008.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_99_Z654_HEATINGCOIL, User-Specified Nominal Capacity [W], 5000.80828
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_99_Z654_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.31255
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_99_Z654_SUPPLYFAN, Design Electric Power Consumption [W], 267.90044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z655_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.42379
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z655_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8475.85759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z655_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z655_COOLINGCOILDX, 8146.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_99_Z655_COOLINGCOILDX, 8146.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_99_Z655_HEATINGCOIL, User-Specified Nominal Capacity [W], 6780.68607
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_99_Z655_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.42379
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_99_Z655_SUPPLYFAN, Design Electric Power Consumption [W], 363.25104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z656_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.79263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z656_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15852.61013
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z656_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z656_COOLINGCOILDX, 15237.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_99_Z656_COOLINGCOILDX, 15237.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_99_Z656_HEATINGCOIL, User-Specified Nominal Capacity [W], 12682.08810
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_99_Z656_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.79263
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_99_Z656_SUPPLYFAN, Design Electric Power Consumption [W], 679.39758
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z657_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.45183E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z657_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1890.36551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z657_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z657_COOLINGCOILDX, 1817.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_99_Z657_COOLINGCOILDX, 1817.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_99_Z657_HEATINGCOIL, User-Specified Nominal Capacity [W], 1512.29241
 Component Sizing Information, Fan:VariableVolume, STORAGE_99_Z657_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.45183E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_99_Z657_SUPPLYFAN, Design Electric Power Consumption [W], 81.01566
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z658_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.83155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z658_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16631.09842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z658_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z658_COOLINGCOILDX, 15985.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_100_Z658_COOLINGCOILDX, 15985.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_100_Z658_HEATINGCOIL, User-Specified Nominal Capacity [W], 13304.87874
 Component Sizing Information, Fan:VariableVolume, LOBBY_100_Z658_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.83155
 Component Sizing Information, Fan:VariableVolume, LOBBY_100_Z658_SUPPLYFAN, Design Electric Power Consumption [W], 712.76136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z659_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z659_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8286.74935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z659_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z659_COOLINGCOILDX, 7965.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_100_Z659_COOLINGCOILDX, 7965.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_100_Z659_HEATINGCOIL, User-Specified Nominal Capacity [W], 6629.39948
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_100_Z659_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41434
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_100_Z659_SUPPLYFAN, Design Electric Power Consumption [W], 355.14640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z660_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.10747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z660_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2149.42672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z660_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z660_COOLINGCOILDX, 2066.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_100_Z660_COOLINGCOILDX, 2066.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_100_Z660_HEATINGCOIL, User-Specified Nominal Capacity [W], 1719.54138
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_100_Z660_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.10747
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_100_Z660_SUPPLYFAN, Design Electric Power Consumption [W], 92.11829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z661_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.45509
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z661_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 9101.79043
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z661_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z661_COOLINGCOILDX, 8748.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_100_Z661_COOLINGCOILDX, 8748.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_100_Z661_HEATINGCOIL, User-Specified Nominal Capacity [W], 7281.43234
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_100_Z661_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.45509
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_100_Z661_SUPPLYFAN, Design Electric Power Consumption [W], 390.07673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_100_Z662_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.41667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_100_Z662_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 48333.38020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_100_Z662_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_100_Z662_COOLINGCOILDX, 46456.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_100_Z662_COOLINGCOILDX, 46456.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_100_Z662_HEATINGCOIL, User-Specified Nominal Capacity [W], 38666.70416
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_100_Z662_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.41667
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_100_Z662_SUPPLYFAN, Design Electric Power Consumption [W], 2071.43058
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z663_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.23681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z663_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4736.13793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z663_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z663_COOLINGCOILDX, 4552.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_100_Z663_COOLINGCOILDX, 4552.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_100_Z663_HEATINGCOIL, User-Specified Nominal Capacity [W], 3788.91035
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_100_Z663_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.23681
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_100_Z663_SUPPLYFAN, Design Electric Power Consumption [W], 202.97734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z664_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 6.86981E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z664_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1373.96288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z664_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z664_COOLINGCOILDX, 1320.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_100_Z664_COOLINGCOILDX, 1320.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_100_Z664_HEATINGCOIL, User-Specified Nominal Capacity [W], 1099.17031
 Component Sizing Information, Fan:VariableVolume, STORAGE_100_Z664_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 6.86981E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_100_Z664_SUPPLYFAN, Design Electric Power Consumption [W], 58.88412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z665_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.77889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z665_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 15577.81396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z665_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z665_COOLINGCOILDX, 14973.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_101_Z665_COOLINGCOILDX, 14973.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_101_Z665_HEATINGCOIL, User-Specified Nominal Capacity [W], 12462.25117
 Component Sizing Information, Fan:VariableVolume, LOBBY_101_Z665_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.77889
 Component Sizing Information, Fan:VariableVolume, LOBBY_101_Z665_SUPPLYFAN, Design Electric Power Consumption [W], 667.62060
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z666_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.33131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z666_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6626.18487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z666_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z666_COOLINGCOILDX, 6368.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_101_Z666_COOLINGCOILDX, 6368.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_101_Z666_HEATINGCOIL, User-Specified Nominal Capacity [W], 5300.94789
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_101_Z666_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.33131
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_101_Z666_SUPPLYFAN, Design Electric Power Consumption [W], 283.97935
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z667_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z667_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7147.02889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z667_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z667_COOLINGCOILDX, 6869.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_101_Z667_COOLINGCOILDX, 6869.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_101_Z667_HEATINGCOIL, User-Specified Nominal Capacity [W], 5717.62311
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_101_Z667_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35735
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_101_Z667_SUPPLYFAN, Design Electric Power Consumption [W], 306.30124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z668_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.24040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z668_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4807.98140
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z668_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z668_COOLINGCOILDX, 4621.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_101_Z668_COOLINGCOILDX, 4621.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_101_Z668_HEATINGCOIL, User-Specified Nominal Capacity [W], 3846.38512
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_101_Z668_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.24040
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_101_Z668_SUPPLYFAN, Design Electric Power Consumption [W], 206.05635
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z669_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.55214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z669_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31042.75252
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z669_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z669_COOLINGCOILDX, 29837.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_101_Z669_COOLINGCOILDX, 29837.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_101_Z669_HEATINGCOIL, User-Specified Nominal Capacity [W], 24834.20202
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_101_Z669_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.55214
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_101_Z669_SUPPLYFAN, Design Electric Power Consumption [W], 1330.40368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z670_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 7.90714E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z670_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1581.42719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z670_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z670_COOLINGCOILDX, 1520.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_101_Z670_COOLINGCOILDX, 1520.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_101_Z670_HEATINGCOIL, User-Specified Nominal Capacity [W], 1265.14175
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_101_Z670_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 7.90714E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_101_Z670_SUPPLYFAN, Design Electric Power Consumption [W], 67.77545
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z671_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22870
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z671_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4574.02524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z671_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z671_COOLINGCOILDX, 4396.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_101_Z671_COOLINGCOILDX, 4396.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_101_Z671_HEATINGCOIL, User-Specified Nominal Capacity [W], 3659.22019
 Component Sizing Information, Fan:VariableVolume, STORAGE_101_Z671_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22870
 Component Sizing Information, Fan:VariableVolume, STORAGE_101_Z671_SUPPLYFAN, Design Electric Power Consumption [W], 196.02965
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z672_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.93116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z672_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18623.23989
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z672_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z672_COOLINGCOILDX, 17900.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_102_Z672_COOLINGCOILDX, 17900.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_102_Z672_HEATINGCOIL, User-Specified Nominal Capacity [W], 14898.59191
 Component Sizing Information, Fan:VariableVolume, LOBBY_102_Z672_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.93116
 Component Sizing Information, Fan:VariableVolume, LOBBY_102_Z672_SUPPLYFAN, Design Electric Power Consumption [W], 798.13885
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_102_Z673_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.38132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_102_Z673_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7626.40707
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_102_Z673_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_102_Z673_COOLINGCOILDX, 7330.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_102_Z673_COOLINGCOILDX, 7330.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_102_Z673_HEATINGCOIL, User-Specified Nominal Capacity [W], 6101.12566
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_102_Z673_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.38132
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_102_Z673_SUPPLYFAN, Design Electric Power Consumption [W], 326.84602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z674_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25403
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z674_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5080.61066
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z674_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z674_COOLINGCOILDX, 4883.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_102_Z674_COOLINGCOILDX, 4883.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_102_Z674_HEATINGCOIL, User-Specified Nominal Capacity [W], 4064.48853
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_102_Z674_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25403
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_102_Z674_SUPPLYFAN, Design Electric Power Consumption [W], 217.74046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z675_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z675_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2404.19025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z675_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z675_COOLINGCOILDX, 2310.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_102_Z675_COOLINGCOILDX, 2310.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_102_Z675_HEATINGCOIL, User-Specified Nominal Capacity [W], 1923.35220
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_102_Z675_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12021
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_102_Z675_SUPPLYFAN, Design Electric Power Consumption [W], 103.03672
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z676_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.17915
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z676_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3583.03425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z676_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z676_COOLINGCOILDX, 3443.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_102_Z676_COOLINGCOILDX, 3443.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_102_Z676_HEATINGCOIL, User-Specified Nominal Capacity [W], 2866.42740
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_102_Z676_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.17915
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_102_Z676_SUPPLYFAN, Design Electric Power Consumption [W], 153.55861
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_102_Z677_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.15203E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_102_Z677_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1630.40600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_102_Z677_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_102_Z677_COOLINGCOILDX, 1567.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_102_Z677_COOLINGCOILDX, 1567.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_102_Z677_HEATINGCOIL, User-Specified Nominal Capacity [W], 1304.32480
 Component Sizing Information, Fan:VariableVolume, STORAGE_102_Z677_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.15203E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_102_Z677_SUPPLYFAN, Design Electric Power Consumption [W], 69.87454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z678_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.71399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z678_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14279.77808
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z678_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z678_COOLINGCOILDX, 13725.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_103_Z678_COOLINGCOILDX, 13725.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_103_Z678_HEATINGCOIL, User-Specified Nominal Capacity [W], 11423.82247
 Component Sizing Information, Fan:VariableVolume, LOBBY_103_Z678_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.71399
 Component Sizing Information, Fan:VariableVolume, LOBBY_103_Z678_SUPPLYFAN, Design Electric Power Consumption [W], 611.99049
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z679_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z679_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6431.65061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z679_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z679_COOLINGCOILDX, 6181.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_103_Z679_COOLINGCOILDX, 6181.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_103_Z679_HEATINGCOIL, User-Specified Nominal Capacity [W], 5145.32049
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_103_Z679_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32158
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_103_Z679_SUPPLYFAN, Design Electric Power Consumption [W], 275.64217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z680_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.22045
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z680_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4408.98069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z680_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z680_COOLINGCOILDX, 4237.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_103_Z680_COOLINGCOILDX, 4237.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_103_Z680_HEATINGCOIL, User-Specified Nominal Capacity [W], 3527.18455
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_103_Z680_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.22045
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_103_Z680_SUPPLYFAN, Design Electric Power Consumption [W], 188.95632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z681_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z681_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2600.65628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z681_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z681_COOLINGCOILDX, 2499.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_103_Z681_COOLINGCOILDX, 2499.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_103_Z681_HEATINGCOIL, User-Specified Nominal Capacity [W], 2080.52502
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_103_Z681_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13003
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_103_Z681_SUPPLYFAN, Design Electric Power Consumption [W], 111.45670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z682_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.18938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z682_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 43787.59827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z682_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z682_COOLINGCOILDX, 42087.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_103_Z682_COOLINGCOILDX, 42087.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_103_Z682_HEATINGCOIL, User-Specified Nominal Capacity [W], 35030.07861
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_103_Z682_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.18938
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_103_Z682_SUPPLYFAN, Design Electric Power Consumption [W], 1876.61135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z683_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14500
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z683_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2899.93144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z683_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z683_COOLINGCOILDX, 2787.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_103_Z683_COOLINGCOILDX, 2787.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_103_Z683_HEATINGCOIL, User-Specified Nominal Capacity [W], 2319.94515
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_103_Z683_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14500
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_103_Z683_SUPPLYFAN, Design Electric Power Consumption [W], 124.28278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z684_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.44997E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z684_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1689.99373
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z684_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z684_COOLINGCOILDX, 1624.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_103_Z684_COOLINGCOILDX, 1624.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_103_Z684_HEATINGCOIL, User-Specified Nominal Capacity [W], 1351.99499
 Component Sizing Information, Fan:VariableVolume, STORAGE_103_Z684_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.44997E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_103_Z684_SUPPLYFAN, Design Electric Power Consumption [W], 72.42830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_104_Z685_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.91212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_104_Z685_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 18242.44245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_104_Z685_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_104_Z685_COOLINGCOILDX, 17534.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_104_Z685_COOLINGCOILDX, 17534.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_104_Z685_HEATINGCOIL, User-Specified Nominal Capacity [W], 14593.95396
 Component Sizing Information, Fan:VariableVolume, LOBBY_104_Z685_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.91212
 Component Sizing Information, Fan:VariableVolume, LOBBY_104_Z685_SUPPLYFAN, Design Electric Power Consumption [W], 781.81896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z686_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41636
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z686_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8327.14675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z686_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z686_COOLINGCOILDX, 8003.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_104_Z686_COOLINGCOILDX, 8003.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_104_Z686_HEATINGCOIL, User-Specified Nominal Capacity [W], 6661.71740
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_104_Z686_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41636
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_104_Z686_SUPPLYFAN, Design Electric Power Consumption [W], 356.87772
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z687_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.39239
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z687_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7847.79036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z687_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z687_COOLINGCOILDX, 7543.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_104_Z687_COOLINGCOILDX, 7543.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_104_Z687_HEATINGCOIL, User-Specified Nominal Capacity [W], 6278.23229
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_104_Z687_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.39239
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_104_Z687_SUPPLYFAN, Design Electric Power Consumption [W], 336.33387
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z688_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.20527
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z688_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 4105.39448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z688_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z688_COOLINGCOILDX, 3946.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_104_Z688_COOLINGCOILDX, 3946.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_104_Z688_HEATINGCOIL, User-Specified Nominal Capacity [W], 3284.31558
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_104_Z688_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.20527
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_104_Z688_SUPPLYFAN, Design Electric Power Consumption [W], 175.94548
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z689_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.87792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z689_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 37558.47292
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z689_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z689_COOLINGCOILDX, 36100.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_104_Z689_COOLINGCOILDX, 36100.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_104_Z689_HEATINGCOIL, User-Specified Nominal Capacity [W], 30046.77834
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_104_Z689_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.87792
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_104_Z689_SUPPLYFAN, Design Electric Power Consumption [W], 1609.64884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z690_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.80905E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z690_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1761.81071
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z690_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z690_COOLINGCOILDX, 1693.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_104_Z690_COOLINGCOILDX, 1693.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_104_Z690_HEATINGCOIL, User-Specified Nominal Capacity [W], 1409.44857
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_104_Z690_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.80905E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_104_Z690_SUPPLYFAN, Design Electric Power Consumption [W], 75.50617
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z691_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.80759
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z691_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16151.84667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z691_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z691_COOLINGCOILDX, 15524.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_105_Z691_COOLINGCOILDX, 15524.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_105_Z691_HEATINGCOIL, User-Specified Nominal Capacity [W], 12921.47733
 Component Sizing Information, Fan:VariableVolume, LOBBY_105_Z691_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.80759
 Component Sizing Information, Fan:VariableVolume, LOBBY_105_Z691_SUPPLYFAN, Design Electric Power Consumption [W], 692.22200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z692_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.41652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z692_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8330.31531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z692_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z692_COOLINGCOILDX, 8006.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_105_Z692_COOLINGCOILDX, 8006.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_105_Z692_HEATINGCOIL, User-Specified Nominal Capacity [W], 6664.25225
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_105_Z692_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.41652
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_105_Z692_SUPPLYFAN, Design Electric Power Consumption [W], 357.01351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z693_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z693_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7379.23356
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z693_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z693_COOLINGCOILDX, 7092.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_105_Z693_COOLINGCOILDX, 7092.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_105_Z693_HEATINGCOIL, User-Specified Nominal Capacity [W], 5903.38685
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_105_Z693_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36896
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_105_Z693_SUPPLYFAN, Design Electric Power Consumption [W], 316.25287
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z694_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.34605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z694_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6920.98109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z694_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z694_COOLINGCOILDX, 6652.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_105_Z694_COOLINGCOILDX, 6652.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_105_Z694_HEATINGCOIL, User-Specified Nominal Capacity [W], 5536.78487
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_105_Z694_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.34605
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_105_Z694_SUPPLYFAN, Design Electric Power Consumption [W], 296.61348
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z695_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.13007
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z695_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2601.44497
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z695_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z695_COOLINGCOILDX, 2500.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_105_Z695_COOLINGCOILDX, 2500.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_105_Z695_HEATINGCOIL, User-Specified Nominal Capacity [W], 2081.15598
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_105_Z695_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.13007
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_105_Z695_SUPPLYFAN, Design Electric Power Consumption [W], 111.49050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z696_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z696_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3779.22732
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z696_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z696_COOLINGCOILDX, 3632.5, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_105_Z696_COOLINGCOILDX, 3632.5, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_105_Z696_HEATINGCOIL, User-Specified Nominal Capacity [W], 3023.38185
 Component Sizing Information, Fan:VariableVolume, STORAGE_105_Z696_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18896
 Component Sizing Information, Fan:VariableVolume, STORAGE_105_Z696_SUPPLYFAN, Design Electric Power Consumption [W], 161.96688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z697_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.43529
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z697_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 8705.83728
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z697_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z697_COOLINGCOILDX, 8367.8, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_106_Z697_COOLINGCOILDX, 8367.8, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_106_Z697_HEATINGCOIL, User-Specified Nominal Capacity [W], 6964.66982
 Component Sizing Information, Fan:VariableVolume, LOBBY_106_Z697_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.43529
 Component Sizing Information, Fan:VariableVolume, LOBBY_106_Z697_SUPPLYFAN, Design Electric Power Consumption [W], 373.10731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z698_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.32691
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z698_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 6538.22023
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z698_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z698_COOLINGCOILDX, 6284.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_106_Z698_COOLINGCOILDX, 6284.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_106_Z698_HEATINGCOIL, User-Specified Nominal Capacity [W], 5230.57619
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_106_Z698_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.32691
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_106_Z698_SUPPLYFAN, Design Electric Power Consumption [W], 280.20944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z699_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z699_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2432.35276
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z699_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z699_COOLINGCOILDX, 2337.9, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_106_Z699_COOLINGCOILDX, 2337.9, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_106_Z699_HEATINGCOIL, User-Specified Nominal Capacity [W], 1945.88221
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_106_Z699_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12162
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_106_Z699_SUPPLYFAN, Design Electric Power Consumption [W], 104.24369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z700_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z700_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5255.06448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z700_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z700_COOLINGCOILDX, 5051.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_106_Z700_COOLINGCOILDX, 5051.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_106_Z700_HEATINGCOIL, User-Specified Nominal Capacity [W], 4204.05158
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_106_Z700_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26275
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_106_Z700_SUPPLYFAN, Design Electric Power Consumption [W], 225.21705
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z701_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.06896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z701_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 21379.27389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z701_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z701_COOLINGCOILDX, 20549.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_106_Z701_COOLINGCOILDX, 20549.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_106_Z701_HEATINGCOIL, User-Specified Nominal Capacity [W], 17103.41911
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_106_Z701_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.06896
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_106_Z701_SUPPLYFAN, Design Electric Power Consumption [W], 916.25460
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z702_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.16440
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z702_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3287.95788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z702_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z702_COOLINGCOILDX, 3160.3, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_106_Z702_COOLINGCOILDX, 3160.3, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_106_Z702_HEATINGCOIL, User-Specified Nominal Capacity [W], 2630.36631
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_106_Z702_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.16440
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_106_Z702_SUPPLYFAN, Design Electric Power Consumption [W], 140.91248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z703_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18540
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z703_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3707.97378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z703_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z703_COOLINGCOILDX, 3564.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_106_Z703_COOLINGCOILDX, 3564.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_106_Z703_HEATINGCOIL, User-Specified Nominal Capacity [W], 2966.37903
 Component Sizing Information, Fan:VariableVolume, STORAGE_106_Z703_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18540
 Component Sizing Information, Fan:VariableVolume, STORAGE_106_Z703_SUPPLYFAN, Design Electric Power Consumption [W], 158.91316
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z704_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z704_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5078.56690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z704_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z704_COOLINGCOILDX, 4881.4, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_107_Z704_COOLINGCOILDX, 4881.4, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_107_Z704_HEATINGCOIL, User-Specified Nominal Capacity [W], 4062.85352
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_107_Z704_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25393
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_107_Z704_SUPPLYFAN, Design Electric Power Consumption [W], 217.65287
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z705_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.36958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z705_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7391.66339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z705_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z705_COOLINGCOILDX, 7104.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_107_Z705_COOLINGCOILDX, 7104.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_107_Z705_HEATINGCOIL, User-Specified Nominal Capacity [W], 5913.33072
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_107_Z705_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.36958
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_107_Z705_SUPPLYFAN, Design Electric Power Consumption [W], 316.78557
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z706_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 2.21605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z706_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 44320.90878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z706_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z706_COOLINGCOILDX, 42600.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_107_Z706_COOLINGCOILDX, 42600.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_107_Z706_HEATINGCOIL, User-Specified Nominal Capacity [W], 35456.72702
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_107_Z706_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 2.21605
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_107_Z706_SUPPLYFAN, Design Electric Power Consumption [W], 1899.46752
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z707_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 9.10683E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z707_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1821.36612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z707_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z707_COOLINGCOILDX, 1750.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_107_Z707_COOLINGCOILDX, 1750.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_107_Z707_HEATINGCOIL, User-Specified Nominal Capacity [W], 1457.09290
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_107_Z707_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 9.10683E-002
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_107_Z707_SUPPLYFAN, Design Electric Power Consumption [W], 78.05855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z708_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.74912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z708_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 14982.35393
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z708_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z708_COOLINGCOILDX, 14400.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_108_Z708_COOLINGCOILDX, 14400.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_108_Z708_HEATINGCOIL, User-Specified Nominal Capacity [W], 11985.88314
 Component Sizing Information, Fan:VariableVolume, LOBBY_108_Z708_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.74912
 Component Sizing Information, Fan:VariableVolume, LOBBY_108_Z708_SUPPLYFAN, Design Electric Power Consumption [W], 642.10088
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z709_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25095
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z709_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5018.95380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z709_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z709_COOLINGCOILDX, 4824.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_108_Z709_COOLINGCOILDX, 4824.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_108_Z709_HEATINGCOIL, User-Specified Nominal Capacity [W], 4015.16304
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_108_Z709_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25095
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_108_Z709_SUPPLYFAN, Design Electric Power Consumption [W], 215.09802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z710_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.25829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z710_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5165.75883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z710_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z710_COOLINGCOILDX, 4965.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_108_Z710_COOLINGCOILDX, 4965.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_108_Z710_HEATINGCOIL, User-Specified Nominal Capacity [W], 4132.60707
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_108_Z710_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.25829
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_108_Z710_SUPPLYFAN, Design Electric Power Consumption [W], 221.38966
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z711_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.12568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z711_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2513.62550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z711_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z711_COOLINGCOILDX, 2416.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, MECHANICAL_108_Z711_COOLINGCOILDX, 2416.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, MECHANICAL_108_Z711_HEATINGCOIL, User-Specified Nominal Capacity [W], 2010.90040
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_108_Z711_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.12568
 Component Sizing Information, Fan:VariableVolume, MECHANICAL_108_Z711_SUPPLYFAN, Design Electric Power Consumption [W], 107.72681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z712_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.56284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z712_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 31256.75868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z712_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z712_COOLINGCOILDX, 30043.2, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_108_Z712_COOLINGCOILDX, 30043.2, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_108_Z712_HEATINGCOIL, User-Specified Nominal Capacity [W], 25005.40695
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_108_Z712_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.56284
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_108_Z712_SUPPLYFAN, Design Electric Power Consumption [W], 1339.57537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z713_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.15167
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z713_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3033.39676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z713_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z713_COOLINGCOILDX, 2915.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_108_Z713_COOLINGCOILDX, 2915.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_108_Z713_HEATINGCOIL, User-Specified Nominal Capacity [W], 2426.71741
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_108_Z713_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.15167
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_108_Z713_SUPPLYFAN, Design Electric Power Consumption [W], 130.00272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z714_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.18701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z714_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 3740.23826
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z714_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z714_COOLINGCOILDX, 3595.0, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_108_Z714_COOLINGCOILDX, 3595.0, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_108_Z714_HEATINGCOIL, User-Specified Nominal Capacity [W], 2992.19061
 Component Sizing Information, Fan:VariableVolume, STORAGE_108_Z714_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.18701
 Component Sizing Information, Fan:VariableVolume, STORAGE_108_Z714_SUPPLYFAN, Design Electric Power Consumption [W], 160.29593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z715_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.81750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z715_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 16349.91298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z715_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z715_COOLINGCOILDX, 15715.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY_109_Z715_COOLINGCOILDX, 15715.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, LOBBY_109_Z715_HEATINGCOIL, User-Specified Nominal Capacity [W], 13079.93038
 Component Sizing Information, Fan:VariableVolume, LOBBY_109_Z715_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.81750
 Component Sizing Information, Fan:VariableVolume, LOBBY_109_Z715_SUPPLYFAN, Design Electric Power Consumption [W], 700.71056
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z716_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.26000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z716_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 5199.98832
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z716_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z716_COOLINGCOILDX, 4998.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, CONFERENCE_109_Z716_COOLINGCOILDX, 4998.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, CONFERENCE_109_Z716_HEATINGCOIL, User-Specified Nominal Capacity [W], 4159.99066
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_109_Z716_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.26000
 Component Sizing Information, Fan:VariableVolume, CONFERENCE_109_Z716_SUPPLYFAN, Design Electric Power Consumption [W], 222.85664
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z717_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.35057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z717_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 7011.33132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z717_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z717_COOLINGCOILDX, 6739.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BREAK_ROOM_109_Z717_COOLINGCOILDX, 6739.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, BREAK_ROOM_109_Z717_HEATINGCOIL, User-Specified Nominal Capacity [W], 5609.06505
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_109_Z717_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.35057
 Component Sizing Information, Fan:VariableVolume, BREAK_ROOM_109_Z717_SUPPLYFAN, Design Electric Power Consumption [W], 300.48563
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z718_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 1.66115
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z718_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 33223.02795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z718_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z718_COOLINGCOILDX, 31933.1, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_OPEN_109_Z718_COOLINGCOILDX, 31933.1, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_OPEN_109_Z718_HEATINGCOIL, User-Specified Nominal Capacity [W], 26578.42236
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_109_Z718_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 1.66115
 Component Sizing Information, Fan:VariableVolume, OFFICE_OPEN_109_Z718_SUPPLYFAN, Design Electric Power Consumption [W], 1423.84405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z719_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 0.14241
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z719_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 2848.16231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z719_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z719_COOLINGCOILDX, 2737.6, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE_PRIVATE_109_Z719_COOLINGCOILDX, 2737.6, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, OFFICE_PRIVATE_109_Z719_HEATINGCOIL, User-Specified Nominal Capacity [W], 2278.52985
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_109_Z719_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 0.14241
 Component Sizing Information, Fan:VariableVolume, OFFICE_PRIVATE_109_Z719_SUPPLYFAN, Design Electric Power Consumption [W], 122.06410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z720_COOLINGCOILDX, User-Specified Rated Air Flow Rate [m3/s], 8.07686E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z720_COOLINGCOILDX, User-Specified Gross Rated Total Cooling Capacity [W], 1615.37256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z720_COOLINGCOILDX, User-Specified Gross Rated Sensible Heat Ratio, 0.75000
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z720_COOLINGCOILDX, 1552.7, 39.98, 136.43, 54.18, 51.26, 37.2
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, STORAGE_109_Z720_COOLINGCOILDX, 1552.7, 39.98, 136.43, 54.18, 52.72, 37.2
 Component Sizing Information, Coil:Heating:Electric, STORAGE_109_Z720_HEATINGCOIL, User-Specified Nominal Capacity [W], 1292.29805
 Component Sizing Information, Fan:VariableVolume, STORAGE_109_Z720_SUPPLYFAN, User-Specified Maximum Flow Rate [m3/s], 8.07686E-002
 Component Sizing Information, Fan:VariableVolume, STORAGE_109_Z720_SUPPLYFAN, Design Electric Power Consumption [W], 69.23025
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,YEAR ROUND RUN PERIOD,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,Yes,Yes,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,3.8786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,4.3530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,2.4773E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_1,LOBBY_0_REFERENCEPOINT1,1.1330E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,4.8769E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,4.5599E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,4.5403E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_2,LOBBY_0_REFERENCEPOINT1,4.0195E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.3552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.1749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.1260E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_3,LOBBY_0_REFERENCEPOINT1,1.3798E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.3377E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,3.2293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.7503E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_0_DAYLIGHT,LOBBY_0,LOBBY_0_WINDOW_4,LOBBY_0_REFERENCEPOINT1,2.0082E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,8.5554E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,9.5787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,5.8296E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_1,CONFERENCE_0_REFERENCEPOINT1,2.8044E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,5.7051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,5.4088E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,5.1103E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_2,CONFERENCE_0_REFERENCEPOINT1,3.8920E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,2.2443E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.9905E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.7243E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_3,CONFERENCE_0_REFERENCEPOINT1,1.7996E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.1755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,5.0436E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,4.6079E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_0_DAYLIGHT,CONFERENCE_0,CONFERENCE_0_WINDOW_4,CONFERENCE_0_REFERENCEPOINT1,3.2135E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,3.8768E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,4.2526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,2.6288E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_1,BREAK_ROOM_0_REFERENCEPOINT1,1.3710E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,5.5377E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,5.1765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,5.2165E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_2,BREAK_ROOM_0_REFERENCEPOINT1,4.4985E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,5.1683E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,4.1876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,3.7458E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_3,BREAK_ROOM_0_REFERENCEPOINT1,5.2173E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.8074E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.4841E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.4670E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_0_DAYLIGHT,BREAK_ROOM_0,BREAK_ROOM_0_WINDOW_4,BREAK_ROOM_0_REFERENCEPOINT1,2.6712E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.5860E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,9.5718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.0634E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_1,OFFICE_PRIVATE_0_REFERENCEPOINT1,3.0986E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,8.3473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.8392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.7671E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_2,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.3991E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.9002E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.4810E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.2675E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_3,OFFICE_PRIVATE_0_REFERENCEPOINT1,2.7262E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.4160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,7.1041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,6.8030E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_0_DAYLIGHT,OFFICE_PRIVATE_0,OFFICE_PRIVATE_0_WINDOW_4,OFFICE_PRIVATE_0_REFERENCEPOINT1,5.0845E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.7671E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.6760E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.7005E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_1,CONFERENCE_1_REFERENCEPOINT1,2.3175E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.1965E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,2.1775E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,1.9518E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_2,CONFERENCE_1_REFERENCEPOINT1,1.6695E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,3.7887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,3.1460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,2.6151E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_3,CONFERENCE_1_REFERENCEPOINT1,3.3728E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,3.1564E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,3.1054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,2.6166E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_1_DAYLIGHT,CONFERENCE_1,CONFERENCE_1_WINDOW_4,CONFERENCE_1_REFERENCEPOINT1,1.9206E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_1,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_2,BREAK_ROOM_1_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,5.1395E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,5.0316E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,5.2212E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_3,BREAK_ROOM_1_REFERENCEPOINT1,5.7873E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.6216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.4688E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,3.2225E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_1_DAYLIGHT,BREAK_ROOM_1,BREAK_ROOM_1_WINDOW_4,BREAK_ROOM_1_REFERENCEPOINT1,2.4408E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,7.9463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,8.8922E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,5.4128E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_1,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.6848E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,8.3649E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,7.8353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,7.8675E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_2,OFFICE_PRIVATE_1_REFERENCEPOINT1,6.7704E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.1889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.4724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.0415E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_3,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.9316E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.6586E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,4.5913E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,3.9734E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_1_DAYLIGHT,OFFICE_PRIVATE_1,OFFICE_PRIVATE_1_WINDOW_4,OFFICE_PRIVATE_1_REFERENCEPOINT1,2.8389E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_1,LOBBY_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.6965E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.4987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,2.0253E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_2,LOBBY_2_REFERENCEPOINT1,1.7546E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,4.1091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,3.3586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,2.5679E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_3,LOBBY_2_REFERENCEPOINT1,3.0366E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.4206E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,4.1626E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,3.8204E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_2_DAYLIGHT,LOBBY_2,LOBBY_2_WINDOW_4,LOBBY_2_REFERENCEPOINT1,2.8753E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,5.1390E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,5.7401E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,3.3916E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_1,CONFERENCE_2_REFERENCEPOINT1,1.6087E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,6.2807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,5.8879E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,5.9163E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_2,CONFERENCE_2_REFERENCEPOINT1,5.0975E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.4408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.2306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.0100E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_3,CONFERENCE_2_REFERENCEPOINT1,1.1951E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,4.3368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,4.3931E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,3.9250E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_2_DAYLIGHT,CONFERENCE_2,CONFERENCE_2_WINDOW_4,CONFERENCE_2_REFERENCEPOINT1,2.6415E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,5.4539E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,6.0614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,3.6906E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_1,BREAK_ROOM_2_REFERENCEPOINT1,1.8506E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,2.4874E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,2.4657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,2.1078E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_2,BREAK_ROOM_2_REFERENCEPOINT1,1.5830E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,2.4845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,2.1335E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,1.9056E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_3,BREAK_ROOM_2_REFERENCEPOINT1,2.2531E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,5.8999E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,5.5382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,5.5597E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_2_DAYLIGHT,BREAK_ROOM_2,BREAK_ROOM_2_WINDOW_4,BREAK_ROOM_2_REFERENCEPOINT1,4.7754E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.9684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,2.1674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,1.2148E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_1,OFFICE_OPEN_2_REFERENCEPOINT1,6.3371E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,5.4739E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,5.4901E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,5.4336E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_2,OFFICE_OPEN_2_REFERENCEPOINT1,5.4111E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,2.1216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.7562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,1.6517E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_3,OFFICE_OPEN_2_REFERENCEPOINT1,2.3020E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,1.4085E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,1.3281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,1.1068E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_2_DAYLIGHT,OFFICE_OPEN_2,OFFICE_OPEN_2_WINDOW_4,OFFICE_OPEN_2_REFERENCEPOINT1,9.7087E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,4.9614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.4579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.0553E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_1,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.4917E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.6716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,2.5524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.9127E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_2,OFFICE_PRIVATE_2_REFERENCEPOINT1,1.4868E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_3,OFFICE_PRIVATE_2_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.8600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.6123E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,5.3586E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_2_DAYLIGHT,OFFICE_PRIVATE_2,OFFICE_PRIVATE_2_WINDOW_4,OFFICE_PRIVATE_2_REFERENCEPOINT1,3.8790E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,4.6486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,5.1997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,3.1157E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_1,LOBBY_3_REFERENCEPOINT1,1.5479E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_2,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.8879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.6240E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.4353E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_3,LOBBY_3_REFERENCEPOINT1,1.6607E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_3_DAYLIGHT,LOBBY_3,LOBBY_3_WINDOW_4,LOBBY_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,3.9256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,4.3635E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,2.5417E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_1,CONFERENCE_3_REFERENCEPOINT1,1.2282E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.5861E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.3902E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,3.4731E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_2,CONFERENCE_3_REFERENCEPOINT1,2.8735E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.5987E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.1428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,1.7275E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_3,CONFERENCE_3_REFERENCEPOINT1,2.1993E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_3_DAYLIGHT,CONFERENCE_3,CONFERENCE_3_WINDOW_4,CONFERENCE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_1,BREAK_ROOM_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,4.1939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,3.6750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,4.1627E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_2,BREAK_ROOM_3_REFERENCEPOINT1,4.0586E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,3.7136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,3.0240E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,2.4301E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_3,BREAK_ROOM_3_REFERENCEPOINT1,3.0559E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,1.6363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,1.4069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,1.2229E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_3_DAYLIGHT,BREAK_ROOM_3,BREAK_ROOM_3_WINDOW_4,BREAK_ROOM_3_REFERENCEPOINT1,1.1784E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,2.0382E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,2.3110E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,1.1529E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_1,OFFICE_OPEN_3_REFERENCEPOINT1,5.4614E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,2.6820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,2.4300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,2.5045E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_2,OFFICE_OPEN_3_REFERENCEPOINT1,2.0977E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,1.0778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,8.9051E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,6.4197E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_3,OFFICE_OPEN_3_REFERENCEPOINT1,7.1518E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,1.1265E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,9.2385E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,8.9632E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_3_DAYLIGHT,OFFICE_OPEN_3,OFFICE_OPEN_3_WINDOW_4,OFFICE_OPEN_3_REFERENCEPOINT1,9.1301E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_1,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_2,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_3,OFFICE_PRIVATE_3_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.2622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,4.1141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,3.6700E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_3_DAYLIGHT,OFFICE_PRIVATE_3,OFFICE_PRIVATE_3_WINDOW_4,OFFICE_PRIVATE_3_REFERENCEPOINT1,2.7313E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,3.9375E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,4.4909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,2.1884E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_1,LOBBY_4_REFERENCEPOINT1,8.2551E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,3.9730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,3.6419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,3.8082E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_2,LOBBY_4_REFERENCEPOINT1,3.1411E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,4.6385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,3.7954E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,3.3676E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_3,LOBBY_4_REFERENCEPOINT1,4.7319E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.9413E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.6693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.4366E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_4_DAYLIGHT,LOBBY_4,LOBBY_4_WINDOW_4,LOBBY_4_REFERENCEPOINT1,2.2946E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,2.1779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,2.3756E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,1.4286E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_1,CONFERENCE_4_REFERENCEPOINT1,7.6803E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,4.3035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,3.8834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,4.0496E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_2,CONFERENCE_4_REFERENCEPOINT1,3.6052E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.8580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.2107E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,1.6111E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_3,CONFERENCE_4_REFERENCEPOINT1,2.0822E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,2.2353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,2.1236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,1.7759E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_4_DAYLIGHT,CONFERENCE_4,CONFERENCE_4_WINDOW_4,CONFERENCE_4_REFERENCEPOINT1,1.4219E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,2.6244E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,2.9351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,1.4641E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_1,BREAK_ROOM_4_REFERENCEPOINT1,6.9701E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,2.6754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,2.4106E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,2.4916E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_2,BREAK_ROOM_4_REFERENCEPOINT1,2.1431E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,2.4543E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,2.0084E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,1.6916E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_3,BREAK_ROOM_4_REFERENCEPOINT1,1.5436E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,8.2646E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,7.8717E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,7.3392E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_4_DAYLIGHT,BREAK_ROOM_4,BREAK_ROOM_4_WINDOW_4,BREAK_ROOM_4_REFERENCEPOINT1,7.5306E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,1.4195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,1.5525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,9.1630E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_1,OFFICE_OPEN_4_REFERENCEPOINT1,5.3219E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,9.7615E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,8.2987E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,8.0507E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_2,OFFICE_OPEN_4_REFERENCEPOINT1,8.9338E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,1.8500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,1.5637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,1.1908E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_3,OFFICE_OPEN_4_REFERENCEPOINT1,1.3239E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.2834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.2982E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,1.0490E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_4_DAYLIGHT,OFFICE_OPEN_4,OFFICE_OPEN_4_WINDOW_4,OFFICE_OPEN_4_REFERENCEPOINT1,7.7438E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.7702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,5.2819E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.0454E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_1,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.5278E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.9462E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.6637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,4.5557E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_2,OFFICE_PRIVATE_4_REFERENCEPOINT1,3.6320E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.6696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.1158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.6373E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_3,OFFICE_PRIVATE_4_REFERENCEPOINT1,2.2105E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.3633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,1.4373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,9.6229E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_4_DAYLIGHT,OFFICE_PRIVATE_4,OFFICE_PRIVATE_4_WINDOW_4,OFFICE_PRIVATE_4_REFERENCEPOINT1,6.2522E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.7361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.9554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,1.0079E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_1,LOBBY_5_REFERENCEPOINT1,5.5581E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,1.0468E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,9.0137E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,8.5693E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_2,LOBBY_5_REFERENCEPOINT1,6.8543E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.6971E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.3637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.1722E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_3,LOBBY_5_REFERENCEPOINT1,1.6411E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,1.3436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,1.2191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,1.4460E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_5_DAYLIGHT,LOBBY_5,LOBBY_5_WINDOW_4,LOBBY_5_REFERENCEPOINT1,1.3919E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,6.9092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,7.6916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,4.9131E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_1,CONFERENCE_5_REFERENCEPOINT1,2.5687E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,4.1803E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,4.0674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,3.6472E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_2,CONFERENCE_5_REFERENCEPOINT1,2.6245E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,2.6149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,2.1587E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,1.6772E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_3,CONFERENCE_5_REFERENCEPOINT1,1.8984E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,5.1863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.9269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,4.6263E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_5_DAYLIGHT,CONFERENCE_5,CONFERENCE_5_WINDOW_4,CONFERENCE_5_REFERENCEPOINT1,3.6519E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,4.3520E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,4.3017E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,4.2953E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_1,BREAK_ROOM_5_REFERENCEPOINT1,2.9798E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,3.5215E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,3.2276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,3.0005E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_2,BREAK_ROOM_5_REFERENCEPOINT1,2.4522E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.6393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.0835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,1.6403E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_3,BREAK_ROOM_5_REFERENCEPOINT1,2.3316E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_5_DAYLIGHT,BREAK_ROOM_5,BREAK_ROOM_5_WINDOW_4,BREAK_ROOM_5_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,1.6632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,1.8446E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,1.1929E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_1,OFFICE_OPEN_5_REFERENCEPOINT1,6.4695E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,1.3586E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,1.3115E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,9.6857E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_2,OFFICE_OPEN_5_REFERENCEPOINT1,6.4720E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,2.0702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.6813E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.4190E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_3,OFFICE_OPEN_5_REFERENCEPOINT1,1.8398E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,3.9055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,3.6645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,3.6763E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_5_DAYLIGHT,OFFICE_OPEN_5,OFFICE_OPEN_5_WINDOW_4,OFFICE_OPEN_5_REFERENCEPOINT1,3.1519E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,7.0096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,7.8651E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.0377E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_1,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.6191E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,7.2266E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,6.7710E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,6.8194E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_2,OFFICE_PRIVATE_5_REFERENCEPOINT1,5.8916E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.6732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.3016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.1042E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_3,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.4908E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.6299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.6302E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,2.3832E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_5_DAYLIGHT,OFFICE_PRIVATE_5,OFFICE_PRIVATE_5_WINDOW_4,OFFICE_PRIVATE_5_REFERENCEPOINT1,1.6414E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,2.4031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,2.6827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,1.5642E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_1,LOBBY_6_REFERENCEPOINT1,8.5538E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,2.7928E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,2.6276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,2.7469E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_2,LOBBY_6_REFERENCEPOINT1,2.1042E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,1.1834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,9.3950E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,7.5830E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_3,LOBBY_6_REFERENCEPOINT1,1.0262E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,2.3063E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,2.0899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,1.8292E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_6_DAYLIGHT,LOBBY_6,LOBBY_6_WINDOW_4,LOBBY_6_REFERENCEPOINT1,1.4985E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,3.1971E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,3.5225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,2.4604E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_1,CONFERENCE_6_REFERENCEPOINT1,1.3169E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.2534E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.1826E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.4872E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_2,CONFERENCE_6_REFERENCEPOINT1,3.0151E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.9804E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.5957E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.1547E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_3,CONFERENCE_6_REFERENCEPOINT1,1.3045E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,2.8407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,2.6942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,2.3671E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_6_DAYLIGHT,CONFERENCE_6,CONFERENCE_6_WINDOW_4,CONFERENCE_6_REFERENCEPOINT1,1.8580E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,4.0945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,4.4916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,2.4245E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_1,BREAK_ROOM_6_REFERENCEPOINT1,1.2177E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,7.5055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,7.0269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,7.0631E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_2,BREAK_ROOM_6_REFERENCEPOINT1,6.0579E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.9427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.3843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.0096E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_3,BREAK_ROOM_6_REFERENCEPOINT1,2.6117E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,3.6046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,3.5117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.9358E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_6_DAYLIGHT,BREAK_ROOM_6,BREAK_ROOM_6_WINDOW_4,BREAK_ROOM_6_REFERENCEPOINT1,2.1661E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,2.0423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,2.2459E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,1.3040E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_1,OFFICE_OPEN_6_REFERENCEPOINT1,6.3424E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,1.9598E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,1.7591E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,1.3989E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_2,OFFICE_OPEN_6_REFERENCEPOINT1,1.3748E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,7.3840E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,5.8513E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,4.8953E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_3,OFFICE_OPEN_6_REFERENCEPOINT1,6.6576E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.8247E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.5735E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.6205E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_6_DAYLIGHT,OFFICE_OPEN_6,OFFICE_OPEN_6_WINDOW_4,OFFICE_OPEN_6_REFERENCEPOINT1,3.0932E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.2192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.7332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.9278E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_1,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.4232E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.9274E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.4278E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,7.4796E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_2,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.4549E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.6785E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.1992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,1.7887E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_3,OFFICE_PRIVATE_6_REFERENCEPOINT1,2.1517E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,8.1664E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,8.8025E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,6.8988E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_6_DAYLIGHT,OFFICE_PRIVATE_6,OFFICE_PRIVATE_6_WINDOW_4,OFFICE_PRIVATE_6_REFERENCEPOINT1,4.8957E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,6.7314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,7.4988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,4.7794E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_1,CONFERENCE_7_REFERENCEPOINT1,2.4901E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.8731E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.4469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,6.4390E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_2,CONFERENCE_7_REFERENCEPOINT1,5.4082E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,2.6337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,2.0514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,1.6420E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_3,CONFERENCE_7_REFERENCEPOINT1,2.3175E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,2.5541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,2.6648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,2.3950E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_7_DAYLIGHT,CONFERENCE_7,CONFERENCE_7_WINDOW_4,CONFERENCE_7_REFERENCEPOINT1,1.8873E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,1.6482E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,1.7613E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,1.0744E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_1,BREAK_ROOM_7_REFERENCEPOINT1,4.8479E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,1.4136E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,1.1932E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,1.0637E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_2,BREAK_ROOM_7_REFERENCEPOINT1,1.2674E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,4.4682E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,3.6557E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,3.0265E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_3,BREAK_ROOM_7_REFERENCEPOINT1,3.9817E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,3.6846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,3.5106E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,2.8891E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_7_DAYLIGHT,BREAK_ROOM_7,BREAK_ROOM_7_WINDOW_4,BREAK_ROOM_7_REFERENCEPOINT1,2.0557E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,7.9074E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,8.0184E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,6.3788E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_1,OFFICE_OPEN_7_REFERENCEPOINT1,3.4101E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,1.5146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,1.4008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,1.1957E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_2,OFFICE_OPEN_7_REFERENCEPOINT1,9.0066E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,3.1224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,2.5383E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,2.1427E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_3,OFFICE_OPEN_7_REFERENCEPOINT1,2.8403E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,1.8759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,1.7547E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,1.6202E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_7_DAYLIGHT,OFFICE_OPEN_7,OFFICE_OPEN_7_WINDOW_4,OFFICE_OPEN_7_REFERENCEPOINT1,1.2099E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.0363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,2.3233E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,1.1841E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_1,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.8148E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.7168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.1277E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.6034E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_2,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.9457E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.4100E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.4085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,3.9574E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_3,OFFICE_PRIVATE_7_REFERENCEPOINT1,5.4600E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.9851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.4529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.6651E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_7_DAYLIGHT,OFFICE_PRIVATE_7,OFFICE_PRIVATE_7_WINDOW_4,OFFICE_PRIVATE_7_REFERENCEPOINT1,4.7249E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,2.0690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,2.2604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,1.2866E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_1,LOBBY_8_REFERENCEPOINT1,6.0067E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.6362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.4490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.2641E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_2,LOBBY_8_REFERENCEPOINT1,1.1684E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,3.0569E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,2.5342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,1.9708E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_3,LOBBY_8_REFERENCEPOINT1,2.2402E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,7.0104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,6.5275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,6.5959E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_8_DAYLIGHT,LOBBY_8,LOBBY_8_WINDOW_4,LOBBY_8_REFERENCEPOINT1,5.7087E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,5.5145E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,6.0354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,3.7382E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_1,CONFERENCE_8_REFERENCEPOINT1,1.9524E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_2,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_3,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_8_DAYLIGHT,CONFERENCE_8,CONFERENCE_8_WINDOW_4,CONFERENCE_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_1,BREAK_ROOM_8_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,2.7944E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,2.8112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,2.3715E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_2,BREAK_ROOM_8_REFERENCEPOINT1,1.5995E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,2.2280E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,1.7778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,1.4258E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_3,BREAK_ROOM_8_REFERENCEPOINT1,1.7960E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,5.4306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,5.0367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,5.1707E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_8_DAYLIGHT,BREAK_ROOM_8,BREAK_ROOM_8_WINDOW_4,BREAK_ROOM_8_REFERENCEPOINT1,4.5162E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,4.0799E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,4.5426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,2.8995E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_1,OFFICE_OPEN_8_REFERENCEPOINT1,1.5126E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.9517E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.7888E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.7179E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_2,OFFICE_OPEN_8_REFERENCEPOINT1,2.2764E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.4303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.1425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,8.8743E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_3,OFFICE_OPEN_8_REFERENCEPOINT1,1.1390E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,2.5402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,2.5108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,2.3377E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_8_DAYLIGHT,OFFICE_OPEN_8,OFFICE_OPEN_8_WINDOW_4,OFFICE_OPEN_8_REFERENCEPOINT1,1.5874E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.8919E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.0374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.2229E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_1,OFFICE_PRIVATE_8_REFERENCEPOINT1,1.2476E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.8898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.4545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.3416E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_2,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.7326E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.3729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.5779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.1053E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_3,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.2693E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.2950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,4.0376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,3.6250E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_8_DAYLIGHT,OFFICE_PRIVATE_8,OFFICE_PRIVATE_8_WINDOW_4,OFFICE_PRIVATE_8_REFERENCEPOINT1,2.5768E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,5.9893E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,6.7590E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,3.9755E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_1,LOBBY_9_REFERENCEPOINT1,1.9319E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,5.2009E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,4.8598E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,4.8846E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_2,LOBBY_9_REFERENCEPOINT1,4.1619E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,2.5182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,2.0168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,1.7440E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_3,LOBBY_9_REFERENCEPOINT1,2.3384E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,1.9281E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,1.7275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,1.5268E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_9_DAYLIGHT,LOBBY_9,LOBBY_9_WINDOW_4,LOBBY_9_REFERENCEPOINT1,1.2917E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.1999E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,1.2404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,9.0867E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_1,CONFERENCE_9_REFERENCEPOINT1,5.4064E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,2.4207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,2.1406E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,2.2972E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_2,CONFERENCE_9_REFERENCEPOINT1,2.5513E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,4.8155E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,3.9208E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,3.5160E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_3,CONFERENCE_9_REFERENCEPOINT1,4.8553E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.7485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.3328E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,5.4795E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_9_DAYLIGHT,CONFERENCE_9,CONFERENCE_9_WINDOW_4,CONFERENCE_9_REFERENCEPOINT1,4.8009E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,9.2073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,1.0264E-002
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,6.4761E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_1,BREAK_ROOM_9_REFERENCEPOINT1,3.2946E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,6.9577E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,6.5201E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,6.5494E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_2,BREAK_ROOM_9_REFERENCEPOINT1,5.6148E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.8759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.9545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,3.2623E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_3,BREAK_ROOM_9_REFERENCEPOINT1,4.2789E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,4.2821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,4.1972E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,3.9823E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_9_DAYLIGHT,BREAK_ROOM_9,BREAK_ROOM_9_WINDOW_4,BREAK_ROOM_9_REFERENCEPOINT1,2.6716E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,3.0497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,3.4475E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,1.9700E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_1,OFFICE_OPEN_9_REFERENCEPOINT1,8.9715E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,3.8577E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,3.6131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,3.6390E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_2,OFFICE_OPEN_9_REFERENCEPOINT1,3.1413E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.6979E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.3740E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.3142E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_3,OFFICE_OPEN_9_REFERENCEPOINT1,1.8637E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,1.4348E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,1.3733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,1.1624E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_9_DAYLIGHT,OFFICE_OPEN_9,OFFICE_OPEN_9_WINDOW_4,OFFICE_OPEN_9_REFERENCEPOINT1,9.1921E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.3034E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.7952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.8569E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_1,OFFICE_PRIVATE_9_REFERENCEPOINT1,1.3612E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,6.7685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,6.3393E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,6.3757E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_2,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.4849E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.2909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,4.3078E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,3.8650E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_3,OFFICE_PRIVATE_9_REFERENCEPOINT1,5.3399E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,3.3463E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.9370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.9200E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_9_DAYLIGHT,OFFICE_PRIVATE_9,OFFICE_PRIVATE_9_WINDOW_4,OFFICE_PRIVATE_9_REFERENCEPOINT1,2.9163E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,1.0510E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,1.1363E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,6.8563E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_1,LOBBY_10_REFERENCEPOINT1,3.6587E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,4.2289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,3.8211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,3.4270E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_2,LOBBY_10_REFERENCEPOINT1,2.9056E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,3.3810E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.7487E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,2.4297E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_3,LOBBY_10_REFERENCEPOINT1,3.4440E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_10_DAYLIGHT,LOBBY_10,LOBBY_10_WINDOW_4,LOBBY_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.7953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.9929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,1.2245E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_1,CONFERENCE_10_REFERENCEPOINT1,5.8809E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_2,CONFERENCE_10_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,4.7332E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,3.8519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,3.4400E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_3,CONFERENCE_10_REFERENCEPOINT1,4.7575E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,2.8244E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,2.6008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,2.8134E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_10_DAYLIGHT,CONFERENCE_10,CONFERENCE_10_WINDOW_4,CONFERENCE_10_REFERENCEPOINT1,2.7028E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,1.8509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,1.9980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,1.2688E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_1,BREAK_ROOM_10_REFERENCEPOINT1,7.2972E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,2.0929E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,2.0186E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,1.9078E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_2,BREAK_ROOM_10_REFERENCEPOINT1,1.3517E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,1.6826E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,1.3926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,1.2117E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_3,BREAK_ROOM_10_REFERENCEPOINT1,1.5685E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,4.5030E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,4.1060E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,4.0774E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_10_DAYLIGHT,BREAK_ROOM_10,BREAK_ROOM_10_WINDOW_4,BREAK_ROOM_10_REFERENCEPOINT1,3.2843E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,2.6697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,3.0232E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,1.7151E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_1,OFFICE_OPEN_10_REFERENCEPOINT1,8.5757E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.3989E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.1373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,3.1477E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_2,OFFICE_OPEN_10_REFERENCEPOINT1,2.4360E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.5016E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,1.1893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,8.0724E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_3,OFFICE_OPEN_10_REFERENCEPOINT1,9.5848E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.2007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.0816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.0652E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_10_DAYLIGHT,OFFICE_OPEN_10,OFFICE_OPEN_10_WINDOW_4,OFFICE_OPEN_10_REFERENCEPOINT1,1.0184E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,7.2467E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,7.5022E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.6821E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_1,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.8305E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.5217E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.0119E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.2200E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_2,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.6149E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.9409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.0257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,3.6083E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_3,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.9792E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.0095E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.3690E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,5.0100E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_10_DAYLIGHT,OFFICE_PRIVATE_10,OFFICE_PRIVATE_10_WINDOW_4,OFFICE_PRIVATE_10_REFERENCEPOINT1,4.8247E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,5.7695E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,6.4355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,4.0528E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_1,LOBBY_11_REFERENCEPOINT1,2.0470E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_2,LOBBY_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,1.1717E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,9.2689E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,7.3638E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_3,LOBBY_11_REFERENCEPOINT1,9.2316E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,2.7227E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,2.7315E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,2.6165E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_11_DAYLIGHT,LOBBY_11,LOBBY_11_WINDOW_4,LOBBY_11_REFERENCEPOINT1,1.7994E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_1,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,4.7855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,4.4817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,4.2913E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_2,CONFERENCE_11_REFERENCEPOINT1,3.5027E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_3,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_11_DAYLIGHT,CONFERENCE_11,CONFERENCE_11_WINDOW_4,CONFERENCE_11_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,7.1667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,8.0344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,4.9465E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_1,BREAK_ROOM_11_REFERENCEPOINT1,2.3934E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,4.3745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,4.2659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,4.1646E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_2,BREAK_ROOM_11_REFERENCEPOINT1,2.9778E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,2.6197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,2.1133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,1.6865E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_3,BREAK_ROOM_11_REFERENCEPOINT1,2.1074E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,3.3681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,3.0682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,2.6831E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_11_DAYLIGHT,BREAK_ROOM_11,BREAK_ROOM_11_WINDOW_4,BREAK_ROOM_11_REFERENCEPOINT1,2.3709E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,1.6458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,1.8294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,1.0945E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_1,OFFICE_OPEN_11_REFERENCEPOINT1,5.2395E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,2.7803E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,2.5127E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,2.3916E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_2,OFFICE_OPEN_11_REFERENCEPOINT1,2.2305E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,2.0906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,1.6695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,1.4359E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_3,OFFICE_OPEN_11_REFERENCEPOINT1,2.0070E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,4.3143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,4.0485E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,4.0654E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_11_DAYLIGHT,OFFICE_OPEN_11,OFFICE_OPEN_11_WINDOW_4,OFFICE_OPEN_11_REFERENCEPOINT1,3.4943E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.0736E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.3303E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.0746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_1,OFFICE_PRIVATE_11_REFERENCEPOINT1,1.0456E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,6.3989E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.9724E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.9804E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_2,OFFICE_PRIVATE_11_REFERENCEPOINT1,5.0125E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.9109E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.9257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,3.3246E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_3,OFFICE_PRIVATE_11_REFERENCEPOINT1,4.5726E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.7066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.4736E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,2.1746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_11_DAYLIGHT,OFFICE_PRIVATE_11,OFFICE_PRIVATE_11_WINDOW_4,OFFICE_PRIVATE_11_REFERENCEPOINT1,1.8946E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,9.8715E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,1.0512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,7.2359E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_1,LOBBY_12_REFERENCEPOINT1,3.5780E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.9873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.9147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,2.5334E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_2,LOBBY_12_REFERENCEPOINT1,1.8939E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,1.7671E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,1.4194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,1.0810E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_3,LOBBY_12_REFERENCEPOINT1,1.3783E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,1.1665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,1.2233E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,1.0104E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_12_DAYLIGHT,LOBBY_12,LOBBY_12_WINDOW_4,LOBBY_12_REFERENCEPOINT1,7.7914E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,7.4426E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,8.3284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,5.0924E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_1,CONFERENCE_12_REFERENCEPOINT1,2.5149E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,3.3626E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,3.2288E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,3.0527E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_2,CONFERENCE_12_REFERENCEPOINT1,2.1676E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,1.0854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,8.9614E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,7.1535E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_3,CONFERENCE_12_REFERENCEPOINT1,9.0139E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,1.5815E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,1.6773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,1.4789E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_12_DAYLIGHT,CONFERENCE_12,CONFERENCE_12_WINDOW_4,CONFERENCE_12_REFERENCEPOINT1,1.0407E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,1.1960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,1.2195E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,9.4930E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_1,BREAK_ROOM_12_REFERENCEPOINT1,6.3588E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,1.3785E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,1.2374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,1.2044E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_2,BREAK_ROOM_12_REFERENCEPOINT1,9.2441E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,2.0956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,1.7342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,1.6871E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_3,BREAK_ROOM_12_REFERENCEPOINT1,2.3159E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,7.4195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,6.9790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,6.9846E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_12_DAYLIGHT,BREAK_ROOM_12,BREAK_ROOM_12_WINDOW_4,BREAK_ROOM_12_REFERENCEPOINT1,5.6514E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,8.0255E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,8.6465E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,7.1219E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_1,OFFICE_OPEN_12_REFERENCEPOINT1,4.1525E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,2.0867E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,1.7926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,1.7079E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_2,OFFICE_OPEN_12_REFERENCEPOINT1,1.6059E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,2.7251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,2.1999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,1.8890E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_3,OFFICE_OPEN_12_REFERENCEPOINT1,2.6072E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,4.6494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,4.2545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,4.5030E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_12_DAYLIGHT,OFFICE_OPEN_12,OFFICE_OPEN_12_WINDOW_4,OFFICE_OPEN_12_REFERENCEPOINT1,3.8491E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.8648E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,4.2861E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.7272E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_1,OFFICE_PRIVATE_12_REFERENCEPOINT1,1.4331E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,8.9792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,8.3929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,8.4216E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_2,OFFICE_PRIVATE_12_REFERENCEPOINT1,7.1182E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,4.3313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.4238E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.7656E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_3,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.7262E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,3.3847E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.9747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.6161E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_12_DAYLIGHT,OFFICE_PRIVATE_12,OFFICE_PRIVATE_12_WINDOW_4,OFFICE_PRIVATE_12_REFERENCEPOINT1,2.3080E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,2.5544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,2.9286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,1.4534E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_1,LOBBY_13_REFERENCEPOINT1,6.0345E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,2.2746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,2.0970E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.7327E-003
