 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_2,LOBBY_13_REFERENCEPOINT1,1.1864E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.6960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.3677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.1004E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_3,LOBBY_13_REFERENCEPOINT1,1.3576E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.5162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.2126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.4073E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_13_DAYLIGHT,LOBBY_13,LOBBY_13_WINDOW_4,LOBBY_13_REFERENCEPOINT1,2.1411E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_1,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_2,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_3,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_13_DAYLIGHT,CONFERENCE_13,CONFERENCE_13_WINDOW_4,CONFERENCE_13_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,3.8995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,4.3130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,2.6246E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_1,BREAK_ROOM_13_REFERENCEPOINT1,1.4082E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,8.1716E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,7.2388E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,6.9509E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_2,BREAK_ROOM_13_REFERENCEPOINT1,7.3650E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,4.0043E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,3.1467E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,2.7950E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_3,BREAK_ROOM_13_REFERENCEPOINT1,4.1716E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,5.2374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,4.9159E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,4.9364E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_13_DAYLIGHT,BREAK_ROOM_13,BREAK_ROOM_13_WINDOW_4,BREAK_ROOM_13_REFERENCEPOINT1,4.2455E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,3.4653E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,3.8671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,2.4345E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_1,OFFICE_OPEN_13_REFERENCEPOINT1,1.2395E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.8706E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.7851E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.6182E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_2,OFFICE_OPEN_13_REFERENCEPOINT1,1.0768E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,8.6042E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,6.7930E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,4.9937E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_3,OFFICE_OPEN_13_REFERENCEPOINT1,6.2179E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.3616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.1588E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,3.1711E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_13_DAYLIGHT,OFFICE_OPEN_13,OFFICE_OPEN_13_WINDOW_4,OFFICE_OPEN_13_REFERENCEPOINT1,2.6965E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.1801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.5301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.9949E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_1,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.0159E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.9570E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.8039E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.7667E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_2,OFFICE_PRIVATE_13_REFERENCEPOINT1,1.2927E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.7481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.9046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,2.3438E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_3,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.4154E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.6132E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.4204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.8239E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_13_DAYLIGHT,OFFICE_PRIVATE_13,OFFICE_PRIVATE_13_WINDOW_4,OFFICE_PRIVATE_13_REFERENCEPOINT1,3.7441E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,4.2473E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,4.7716E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,2.6487E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_1,LOBBY_14_REFERENCEPOINT1,1.1098E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,1.9594E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,1.9002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,1.4644E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_2,LOBBY_14_REFERENCEPOINT1,9.7335E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,1.3593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,1.0756E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,9.1571E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_3,LOBBY_14_REFERENCEPOINT1,1.2160E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,1.8934E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,1.8158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,1.4506E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_14_DAYLIGHT,LOBBY_14,LOBBY_14_WINDOW_4,LOBBY_14_REFERENCEPOINT1,1.0519E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,6.5699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,7.3141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,4.6710E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_1,CONFERENCE_14_REFERENCEPOINT1,2.4398E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,4.4379E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,4.2607E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,4.4112E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_2,CONFERENCE_14_REFERENCEPOINT1,3.7549E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,2.5776E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,2.1228E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,1.8830E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_3,CONFERENCE_14_REFERENCEPOINT1,2.4224E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,4.1675E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,4.0031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,3.7770E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_14_DAYLIGHT,CONFERENCE_14,CONFERENCE_14_WINDOW_4,CONFERENCE_14_REFERENCEPOINT1,2.6487E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,2.4697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,2.7837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,1.4726E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_1,BREAK_ROOM_14_REFERENCEPOINT1,6.8508E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,3.2241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.9774E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.8311E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_2,BREAK_ROOM_14_REFERENCEPOINT1,2.6355E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,3.3387E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,2.7307E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,2.2484E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_3,BREAK_ROOM_14_REFERENCEPOINT1,2.9135E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,1.3921E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,1.2099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,1.1096E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_14_DAYLIGHT,BREAK_ROOM_14,BREAK_ROOM_14_WINDOW_4,BREAK_ROOM_14_REFERENCEPOINT1,1.1315E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,3.2118E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,3.6032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,2.1209E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_1,OFFICE_OPEN_14_REFERENCEPOINT1,1.0109E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,3.8686E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,3.6251E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,3.6292E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_2,OFFICE_OPEN_14_REFERENCEPOINT1,3.0647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.2394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.0264E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,8.6520E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_3,OFFICE_OPEN_14_REFERENCEPOINT1,1.1183E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,9.8168E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,9.5922E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,6.9238E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_14_DAYLIGHT,OFFICE_OPEN_14,OFFICE_OPEN_14_WINDOW_4,OFFICE_OPEN_14_REFERENCEPOINT1,5.1297E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.0908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.7889E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,4.3135E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_1,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.2316E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,8.1131E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.6012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,7.6555E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_2,OFFICE_PRIVATE_14_REFERENCEPOINT1,6.6135E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.7118E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.2332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,1.9782E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_3,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.6647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.5963E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.5633E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,3.3974E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_14_DAYLIGHT,OFFICE_PRIVATE_14,OFFICE_PRIVATE_14_WINDOW_4,OFFICE_PRIVATE_14_REFERENCEPOINT1,2.4636E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,1.7646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,1.8440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,1.3575E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_1,LOBBY_15_REFERENCEPOINT1,7.6761E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.2120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,1.2081E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,9.8689E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_2,LOBBY_15_REFERENCEPOINT1,6.7390E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,3.3888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,2.7056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,2.2673E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_3,LOBBY_15_REFERENCEPOINT1,3.2157E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,4.8611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,4.3833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,4.6253E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_15_DAYLIGHT,LOBBY_15,LOBBY_15_WINDOW_4,LOBBY_15_REFERENCEPOINT1,3.8637E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,3.8052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,4.1988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,2.3576E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_1,CONFERENCE_15_REFERENCEPOINT1,1.1307E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.1263E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,2.1773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,1.9185E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_2,CONFERENCE_15_REFERENCEPOINT1,1.1453E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,3.1658E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.5623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.1754E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_3,CONFERENCE_15_REFERENCEPOINT1,2.8935E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,5.1335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,4.7778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,4.7566E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_15_DAYLIGHT,CONFERENCE_15,CONFERENCE_15_WINDOW_4,CONFERENCE_15_REFERENCEPOINT1,3.9310E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,3.3243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,3.6709E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,2.1783E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_1,BREAK_ROOM_15_REFERENCEPOINT1,9.3980E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,6.7031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,6.2938E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,6.2984E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_2,BREAK_ROOM_15_REFERENCEPOINT1,5.2576E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,3.1904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,2.6180E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,2.2787E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_3,BREAK_ROOM_15_REFERENCEPOINT1,3.0495E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,2.0918E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.9228E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.6250E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_15_DAYLIGHT,BREAK_ROOM_15,BREAK_ROOM_15_WINDOW_4,BREAK_ROOM_15_REFERENCEPOINT1,1.4454E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.2702E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.6404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,2.2791E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_1,OFFICE_PRIVATE_15_REFERENCEPOINT1,1.1641E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.4237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.9033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.9452E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_2,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.1546E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.8434E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.9465E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,3.5426E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_3,OFFICE_PRIVATE_15_REFERENCEPOINT1,4.8881E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,8.8237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,8.2751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,8.3251E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_15_DAYLIGHT,OFFICE_PRIVATE_15,OFFICE_PRIVATE_15_WINDOW_4,OFFICE_PRIVATE_15_REFERENCEPOINT1,7.1678E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,3.1620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,3.5345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,2.0308E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_1,LOBBY_16_REFERENCEPOINT1,9.3376E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,3.1939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,3.0146E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,2.4440E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_2,LOBBY_16_REFERENCEPOINT1,1.7980E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,8.4558E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,7.1542E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,6.1573E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_3,LOBBY_16_REFERENCEPOINT1,6.5820E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,2.5402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,2.4344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,1.8529E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_16_DAYLIGHT,LOBBY_16,LOBBY_16_WINDOW_4,LOBBY_16_REFERENCEPOINT1,1.2958E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,5.0173E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,5.7545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,3.2190E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_1,CONFERENCE_16_REFERENCEPOINT1,1.4194E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,2.9628E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,2.8244E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,2.4971E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_2,CONFERENCE_16_REFERENCEPOINT1,1.5253E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,2.3361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,1.8613E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,1.4753E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_3,CONFERENCE_16_REFERENCEPOINT1,1.9554E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,2.3669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,2.0932E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.9334E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_16_DAYLIGHT,CONFERENCE_16,CONFERENCE_16_WINDOW_4,CONFERENCE_16_REFERENCEPOINT1,1.8453E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,4.9236E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,5.0546E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,3.7602E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_1,BREAK_ROOM_16_REFERENCEPOINT1,2.1859E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,3.1399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.7569E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.9161E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_2,BREAK_ROOM_16_REFERENCEPOINT1,2.9962E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,4.3961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.5849E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.0183E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_3,BREAK_ROOM_16_REFERENCEPOINT1,3.8912E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,4.4295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,3.9465E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,4.2390E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_16_DAYLIGHT,BREAK_ROOM_16,BREAK_ROOM_16_WINDOW_4,BREAK_ROOM_16_REFERENCEPOINT1,3.9418E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,2.0795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,2.3341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,1.1656E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_1,OFFICE_OPEN_16_REFERENCEPOINT1,4.8612E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.5273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.4458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,1.0949E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_2,OFFICE_OPEN_16_REFERENCEPOINT1,7.9849E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.8462E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.4569E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.2376E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_3,OFFICE_OPEN_16_REFERENCEPOINT1,1.7501E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,3.1554E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,2.8987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,2.6072E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_16_DAYLIGHT,OFFICE_OPEN_16,OFFICE_OPEN_16_WINDOW_4,OFFICE_OPEN_16_REFERENCEPOINT1,2.0994E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,7.6123E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,8.5165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.3611E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_1,OFFICE_PRIVATE_16_REFERENCEPOINT1,2.7624E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.5974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.4861E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.1089E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_2,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.0540E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,1.1664E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,9.6779E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,7.5791E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_3,OFFICE_PRIVATE_16_REFERENCEPOINT1,8.5080E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.2631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,5.2355E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,4.7138E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_16_DAYLIGHT,OFFICE_PRIVATE_16,OFFICE_PRIVATE_16_WINDOW_4,OFFICE_PRIVATE_16_REFERENCEPOINT1,3.2877E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,3.4108E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,3.8864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,1.8923E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_1,LOBBY_17_REFERENCEPOINT1,7.5737E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,3.7239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,3.4443E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,3.4727E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_2,LOBBY_17_REFERENCEPOINT1,2.8636E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,3.6442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,2.9598E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,2.5722E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_3,LOBBY_17_REFERENCEPOINT1,3.6061E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,2.4446E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,2.4405E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,2.0518E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_17_DAYLIGHT,LOBBY_17,LOBBY_17_WINDOW_4,LOBBY_17_REFERENCEPOINT1,1.8778E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_1,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_2,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,2.1366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.7001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.2425E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_3,BREAK_ROOM_17_REFERENCEPOINT1,1.4571E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_17_DAYLIGHT,BREAK_ROOM_17,BREAK_ROOM_17_WINDOW_4,BREAK_ROOM_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,2.1466E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,2.3609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,1.2372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_1,OFFICE_OPEN_17_REFERENCEPOINT1,5.9172E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,2.3790E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,2.3565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,1.8917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_2,OFFICE_OPEN_17_REFERENCEPOINT1,1.1633E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.3688E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.0859E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,8.1473E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_3,OFFICE_OPEN_17_REFERENCEPOINT1,1.0180E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,5.0237E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,4.7153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,4.7249E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_17_DAYLIGHT,OFFICE_OPEN_17,OFFICE_OPEN_17_WINDOW_4,OFFICE_OPEN_17_REFERENCEPOINT1,4.0362E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,3.5380E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,3.4270E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,3.7124E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_1,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.7841E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.0501E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.0501E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.0501E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_2,OFFICE_PRIVATE_17_REFERENCEPOINT1,5.0501E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_3,OFFICE_PRIVATE_17_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,3.2222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.8392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.7329E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_17_DAYLIGHT,OFFICE_PRIVATE_17,OFFICE_PRIVATE_17_WINDOW_4,OFFICE_PRIVATE_17_REFERENCEPOINT1,2.1750E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,5.4795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,6.1000E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,3.8967E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_1,CONFERENCE_18_REFERENCEPOINT1,2.0371E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,4.5862E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,4.4660E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,4.1897E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_2,CONFERENCE_18_REFERENCEPOINT1,3.0228E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,8.9569E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,7.6693E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,7.0953E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_3,CONFERENCE_18_REFERENCEPOINT1,8.0911E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,5.0090E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,4.7978E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,4.7672E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_18_DAYLIGHT,CONFERENCE_18,CONFERENCE_18_WINDOW_4,CONFERENCE_18_REFERENCEPOINT1,3.6057E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,6.3885E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,7.1259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,4.4996E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_1,BREAK_ROOM_18_REFERENCEPOINT1,2.2984E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,3.6044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,3.6522E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,3.2635E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_2,BREAK_ROOM_18_REFERENCEPOINT1,2.0904E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,1.2739E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,1.0099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,8.6131E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_3,BREAK_ROOM_18_REFERENCEPOINT1,1.1203E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,6.8437E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,6.4235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,6.4153E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_18_DAYLIGHT,BREAK_ROOM_18,BREAK_ROOM_18_WINDOW_4,BREAK_ROOM_18_REFERENCEPOINT1,5.3948E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,1.3907E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,1.5460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,7.9872E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_1,OFFICE_OPEN_18_REFERENCEPOINT1,3.6102E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,2.0895E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,1.9171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,1.6222E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_2,OFFICE_OPEN_18_REFERENCEPOINT1,1.2948E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,1.1210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,9.3288E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,8.0825E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_3,OFFICE_OPEN_18_REFERENCEPOINT1,1.0119E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.5114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.3686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.3534E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_18_DAYLIGHT,OFFICE_OPEN_18,OFFICE_OPEN_18_WINDOW_4,OFFICE_OPEN_18_REFERENCEPOINT1,1.1605E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.6387E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,2.8683E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.9653E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_1,OFFICE_PRIVATE_18_REFERENCEPOINT1,1.0328E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.2683E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.7440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.8674E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_2,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.1253E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.8317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.9359E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,3.5324E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_3,OFFICE_PRIVATE_18_REFERENCEPOINT1,4.8764E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.7875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.2401E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,8.2855E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_18_DAYLIGHT,OFFICE_PRIVATE_18,OFFICE_PRIVATE_18_WINDOW_4,OFFICE_PRIVATE_18_REFERENCEPOINT1,7.1312E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,2.4964E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,2.7047E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,1.8420E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_1,LOBBY_19_REFERENCEPOINT1,1.0134E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,4.2098E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.9433E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.9717E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_2,LOBBY_19_REFERENCEPOINT1,3.4295E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,3.7318E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,3.0361E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,2.7222E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_3,LOBBY_19_REFERENCEPOINT1,3.7660E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,2.0063E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,1.8331E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,1.9912E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_19_DAYLIGHT,LOBBY_19,LOBBY_19_WINDOW_4,LOBBY_19_REFERENCEPOINT1,1.9270E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,2.2441E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,2.2750E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,2.3869E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_1,CONFERENCE_19_REFERENCEPOINT1,1.6675E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,4.6692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,4.1631E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,4.1419E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_2,CONFERENCE_19_REFERENCEPOINT1,3.7462E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_3,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_19_DAYLIGHT,CONFERENCE_19,CONFERENCE_19_WINDOW_4,CONFERENCE_19_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,3.0113E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,3.0113E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,3.0113E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_1,BREAK_ROOM_19_REFERENCEPOINT1,3.0113E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,5.2402E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,5.2402E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,5.2402E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_2,BREAK_ROOM_19_REFERENCEPOINT1,5.2402E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,7.9824E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,7.9824E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,7.9824E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_3,BREAK_ROOM_19_REFERENCEPOINT1,7.9824E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,2.6762E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,2.4369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,2.3349E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_19_DAYLIGHT,BREAK_ROOM_19,BREAK_ROOM_19_WINDOW_4,BREAK_ROOM_19_REFERENCEPOINT1,1.9060E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,1.3283E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,1.5188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,7.6582E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_1,OFFICE_OPEN_19_REFERENCEPOINT1,3.3144E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,1.7778E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,1.5429E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,1.5310E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_2,OFFICE_OPEN_19_REFERENCEPOINT1,1.4251E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.7381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.4060E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.2625E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_3,OFFICE_OPEN_19_REFERENCEPOINT1,1.7085E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,1.0753E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,1.0238E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,1.1287E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_19_DAYLIGHT,OFFICE_OPEN_19,OFFICE_OPEN_19_WINDOW_4,OFFICE_OPEN_19_REFERENCEPOINT1,9.7878E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,5.8020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.4820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,3.9048E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_1,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.9191E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.7723E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.3528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,6.2130E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_2,OFFICE_PRIVATE_19_REFERENCEPOINT1,4.9677E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.5780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.3279E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.0915E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_3,OFFICE_PRIVATE_19_REFERENCEPOINT1,1.2101E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,5.1925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,4.9885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,4.3550E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_19_DAYLIGHT,OFFICE_PRIVATE_19,OFFICE_PRIVATE_19_WINDOW_4,OFFICE_PRIVATE_19_REFERENCEPOINT1,2.8375E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,3.0475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,3.3614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,1.7491E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_1,LOBBY_20_REFERENCEPOINT1,8.3113E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,3.2889E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,3.1613E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,2.8542E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_2,LOBBY_20_REFERENCEPOINT1,2.0770E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,1.6050E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,1.2548E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,9.3440E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_3,LOBBY_20_REFERENCEPOINT1,1.2008E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,1.4968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,1.4843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,1.2446E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_20_DAYLIGHT,LOBBY_20,LOBBY_20_WINDOW_4,LOBBY_20_REFERENCEPOINT1,9.2757E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.7857E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.9604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,1.0570E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_1,CONFERENCE_20_REFERENCEPOINT1,5.1140E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,1.7673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,1.6601E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,1.0935E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_2,CONFERENCE_20_REFERENCEPOINT1,7.6446E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,3.4386E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.7334E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,2.3302E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_3,CONFERENCE_20_REFERENCEPOINT1,3.3193E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,3.2365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,2.8416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,3.2880E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_20_DAYLIGHT,CONFERENCE_20,CONFERENCE_20_WINDOW_4,CONFERENCE_20_REFERENCEPOINT1,3.4898E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,3.5863E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,3.9682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,2.1657E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_1,BREAK_ROOM_20_REFERENCEPOINT1,1.0107E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,4.9017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,4.4446E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,4.3791E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_2,BREAK_ROOM_20_REFERENCEPOINT1,3.9408E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,5.6616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,4.6110E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,4.1371E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_3,BREAK_ROOM_20_REFERENCEPOINT1,5.7133E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,3.4330E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,3.0567E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,3.0348E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_20_DAYLIGHT,BREAK_ROOM_20,BREAK_ROOM_20_WINDOW_4,BREAK_ROOM_20_REFERENCEPOINT1,2.9768E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,3.3230E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,3.7457E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,2.1327E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_1,OFFICE_OPEN_20_REFERENCEPOINT1,9.6523E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,3.4439E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.9440E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.3772E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_2,OFFICE_OPEN_20_REFERENCEPOINT1,2.3921E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.0280E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,8.7051E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,9.1549E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_3,OFFICE_OPEN_20_REFERENCEPOINT1,1.2920E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.6837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.5052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.4402E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_20_DAYLIGHT,OFFICE_OPEN_20,OFFICE_OPEN_20_WINDOW_4,OFFICE_OPEN_20_REFERENCEPOINT1,2.0632E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.3251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,3.7207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.9635E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_1,OFFICE_PRIVATE_20_REFERENCEPOINT1,8.2912E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.0217E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,9.4175E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.5838E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_2,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.2242E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.8058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,2.3063E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.6473E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_3,OFFICE_PRIVATE_20_REFERENCEPOINT1,1.8408E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,6.1520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.6887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,5.2549E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_20_DAYLIGHT,OFFICE_PRIVATE_20,OFFICE_PRIVATE_20_WINDOW_4,OFFICE_PRIVATE_20_REFERENCEPOINT1,4.1215E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,3.6770E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,4.1342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,2.4509E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_1,LOBBY_21_REFERENCEPOINT1,1.2406E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,1.3751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,1.2437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,1.0886E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_2,LOBBY_21_REFERENCEPOINT1,1.1022E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,2.2685E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,1.8032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,1.4055E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_3,LOBBY_21_REFERENCEPOINT1,1.8811E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.7505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.7804E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.5021E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_21_DAYLIGHT,LOBBY_21,LOBBY_21_WINDOW_4,LOBBY_21_REFERENCEPOINT1,1.2011E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,2.3561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,2.5475E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,1.4952E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_1,CONFERENCE_21_REFERENCEPOINT1,6.7910E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.9224E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.8691E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.4976E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_2,CONFERENCE_21_REFERENCEPOINT1,1.2799E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,3.6245E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,2.9024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,2.5002E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_3,CONFERENCE_21_REFERENCEPOINT1,3.5644E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,1.0118E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,8.0305E-006
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,7.1538E-006
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_21_DAYLIGHT,CONFERENCE_21,CONFERENCE_21_WINDOW_4,CONFERENCE_21_REFERENCEPOINT1,1.2435E-005
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,2.9314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,3.3371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,1.5359E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_1,BREAK_ROOM_21_REFERENCEPOINT1,6.0457E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,3.6147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,3.3867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,3.0068E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_2,BREAK_ROOM_21_REFERENCEPOINT1,2.4806E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.7197E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.4707E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.1981E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_3,BREAK_ROOM_21_REFERENCEPOINT1,1.2600E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,2.8134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,2.4222E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,2.4290E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_21_DAYLIGHT,BREAK_ROOM_21,BREAK_ROOM_21_WINDOW_4,BREAK_ROOM_21_REFERENCEPOINT1,1.9930E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,2.9533E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,3.3022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,1.7358E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_1,OFFICE_OPEN_21_REFERENCEPOINT1,7.7009E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,6.5715E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,5.3177E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,6.0788E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_2,OFFICE_OPEN_21_REFERENCEPOINT1,7.6852E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,3.5967E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,2.9041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,2.4830E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_3,OFFICE_OPEN_21_REFERENCEPOINT1,3.3945E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,4.6255E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,4.3166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,4.3824E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_21_DAYLIGHT,OFFICE_OPEN_21,OFFICE_OPEN_21_WINDOW_4,OFFICE_OPEN_21_REFERENCEPOINT1,3.7903E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,8.7627E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,9.7543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,6.2325E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_1,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.2604E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.3345E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.1177E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.5263E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_2,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.2429E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,2.4518E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.8965E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.3584E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_3,OFFICE_PRIVATE_21_REFERENCEPOINT1,1.8003E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.1747E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,5.0214E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,4.8243E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_21_DAYLIGHT,OFFICE_PRIVATE_21,OFFICE_PRIVATE_21_WINDOW_4,OFFICE_PRIVATE_21_REFERENCEPOINT1,3.4964E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,2.2138E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,2.3542E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,1.8125E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_1,LOBBY_22_REFERENCEPOINT1,1.0343E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,5.1477E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,4.8273E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,4.8390E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_2,LOBBY_22_REFERENCEPOINT1,4.1248E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,1.1101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,8.9542E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,6.7629E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_3,LOBBY_22_REFERENCEPOINT1,7.7134E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,3.1783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,2.9768E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,2.5869E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_22_DAYLIGHT,LOBBY_22,LOBBY_22_WINDOW_4,LOBBY_22_REFERENCEPOINT1,1.9408E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,8.6112E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,8.3315E-005
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,8.3663E-005
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_1,CONFERENCE_22_REFERENCEPOINT1,7.5154E-005
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.3661E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.1276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.1093E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_2,CONFERENCE_22_REFERENCEPOINT1,1.4364E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,5.4847E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,4.4532E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,3.9300E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_3,CONFERENCE_22_REFERENCEPOINT1,5.3513E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,4.3288E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,3.8510E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,4.0774E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_22_DAYLIGHT,CONFERENCE_22,CONFERENCE_22_WINDOW_4,CONFERENCE_22_REFERENCEPOINT1,3.6523E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,5.8278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,6.4820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,3.7067E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_1,BREAK_ROOM_22_REFERENCEPOINT1,1.8007E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,3.1841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,3.0423E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,2.2833E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_2,BREAK_ROOM_22_REFERENCEPOINT1,1.4600E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,3.8521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,3.0989E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,2.6772E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_3,BREAK_ROOM_22_REFERENCEPOINT1,3.6876E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,7.9110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,7.3563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,7.4327E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_22_DAYLIGHT,BREAK_ROOM_22,BREAK_ROOM_22_WINDOW_4,BREAK_ROOM_22_REFERENCEPOINT1,6.4739E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,3.2653E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,3.6672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,2.1875E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_1,OFFICE_OPEN_22_REFERENCEPOINT1,1.0447E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,2.1790E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,2.0858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.9068E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_2,OFFICE_OPEN_22_REFERENCEPOINT1,1.4635E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,9.1125E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,7.0621E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,5.3186E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_3,OFFICE_OPEN_22_REFERENCEPOINT1,7.3945E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.9676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.8149E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,2.5817E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_22_DAYLIGHT,OFFICE_OPEN_22,OFFICE_OPEN_22_WINDOW_4,OFFICE_OPEN_22_REFERENCEPOINT1,1.8924E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_1,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_2,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_3,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_22_DAYLIGHT,OFFICE_PRIVATE_22,OFFICE_PRIVATE_22_WINDOW_4,OFFICE_PRIVATE_22_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,1.8447E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,2.0764E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,1.0108E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_1,LOBBY_23_REFERENCEPOINT1,4.0320E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,8.9907E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,7.7139E-005
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,7.1752E-005
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_2,LOBBY_23_REFERENCEPOINT1,1.1379E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,1.9716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,1.5682E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,1.3597E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_3,LOBBY_23_REFERENCEPOINT1,1.9568E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,3.2094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,2.8131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,2.9128E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_23_DAYLIGHT,LOBBY_23,LOBBY_23_WINDOW_4,LOBBY_23_REFERENCEPOINT1,2.7216E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,3.6065E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,4.0618E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,2.1881E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_1,CONFERENCE_23_REFERENCEPOINT1,1.0372E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,2.6488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,2.4261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,2.0122E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_2,CONFERENCE_23_REFERENCEPOINT1,1.4479E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,3.2017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.5411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,1.7915E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_3,CONFERENCE_23_REFERENCEPOINT1,2.2910E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,1.2414E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,1.2001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,1.0650E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_23_DAYLIGHT,CONFERENCE_23,CONFERENCE_23_WINDOW_4,CONFERENCE_23_REFERENCEPOINT1,8.7488E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,4.0412E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,4.5842E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,2.4856E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_1,BREAK_ROOM_23_REFERENCEPOINT1,1.0663E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,6.5638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,6.2624E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,6.4207E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_2,BREAK_ROOM_23_REFERENCEPOINT1,5.3147E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,1.6000E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,1.3649E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,1.1930E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_3,BREAK_ROOM_23_REFERENCEPOINT1,1.4404E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,1.7864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,1.5426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,1.3435E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_23_DAYLIGHT,BREAK_ROOM_23,BREAK_ROOM_23_WINDOW_4,BREAK_ROOM_23_REFERENCEPOINT1,1.3132E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,2.4066E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,2.5209E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,2.1834E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_1,OFFICE_OPEN_23_REFERENCEPOINT1,1.3400E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,2.0378E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,1.8662E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,1.6560E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_2,OFFICE_OPEN_23_REFERENCEPOINT1,1.5083E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,2.6728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,2.0991E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,1.7890E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_3,OFFICE_OPEN_23_REFERENCEPOINT1,2.5873E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,3.0548E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,2.7288E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,2.7801E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_23_DAYLIGHT,OFFICE_OPEN_23,OFFICE_OPEN_23_WINDOW_4,OFFICE_OPEN_23_REFERENCEPOINT1,2.4868E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.6008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,4.0197E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.1508E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_1,OFFICE_PRIVATE_23_REFERENCEPOINT1,9.7651E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.0435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.8726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.5516E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_2,OFFICE_PRIVATE_23_REFERENCEPOINT1,2.1693E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,7.9111E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,6.3759E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,7.8832E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_3,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.3022E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.4688E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,3.8943E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.8577E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_23_DAYLIGHT,OFFICE_PRIVATE_23,OFFICE_PRIVATE_23_WINDOW_4,OFFICE_PRIVATE_23_REFERENCEPOINT1,1.2182E-005
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,5.4268E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,6.0417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,3.8580E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_1,LOBBY_24_REFERENCEPOINT1,2.0150E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,4.4246E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,4.1520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,4.1476E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_2,LOBBY_24_REFERENCEPOINT1,3.4788E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_3,LOBBY_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,3.1432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,3.0892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,3.0432E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_24_DAYLIGHT,LOBBY_24,LOBBY_24_WINDOW_4,LOBBY_24_REFERENCEPOINT1,2.2343E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_1,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_2,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,1.7703E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,1.4341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,1.1679E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_3,CONFERENCE_24_REFERENCEPOINT1,1.4190E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_24_DAYLIGHT,CONFERENCE_24,CONFERENCE_24_WINDOW_4,CONFERENCE_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_1,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_2,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,2.8459E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,2.3895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,2.2726E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_3,BREAK_ROOM_24_REFERENCEPOINT1,3.0347E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_24_DAYLIGHT,BREAK_ROOM_24,BREAK_ROOM_24_WINDOW_4,BREAK_ROOM_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,4.1249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,4.5881E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,2.7021E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_1,OFFICE_OPEN_24_REFERENCEPOINT1,1.3588E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,5.3600E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,5.0211E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,5.0572E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_2,OFFICE_OPEN_24_REFERENCEPOINT1,4.3680E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_3,OFFICE_OPEN_24_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,8.1328E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,7.1516E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,5.3815E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_24_DAYLIGHT,OFFICE_OPEN_24,OFFICE_OPEN_24_WINDOW_4,OFFICE_OPEN_24_REFERENCEPOINT1,5.1979E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.5125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.7504E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,1.8189E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_1,OFFICE_PRIVATE_24_REFERENCEPOINT1,9.7632E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,7.8639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,7.3668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,7.4205E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_2,OFFICE_PRIVATE_24_REFERENCEPOINT1,6.4119E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.1432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.6161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.3478E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_3,OFFICE_PRIVATE_24_REFERENCEPOINT1,3.0037E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.8581E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.5759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.3747E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_24_DAYLIGHT,OFFICE_PRIVATE_24,OFFICE_PRIVATE_24_WINDOW_4,OFFICE_PRIVATE_24_REFERENCEPOINT1,2.1679E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,4.9365E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,5.5513E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,2.9236E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_1,LOBBY_25_REFERENCEPOINT1,1.2740E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_2,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_3,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_25_DAYLIGHT,LOBBY_25,LOBBY_25_WINDOW_4,LOBBY_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,3.8771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,4.3674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,2.5577E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_1,CONFERENCE_25_REFERENCEPOINT1,1.3296E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.5738E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.4625E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.4235E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_2,CONFERENCE_25_REFERENCEPOINT1,1.1957E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,2.7285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,2.1792E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,1.8079E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_3,CONFERENCE_25_REFERENCEPOINT1,2.5175E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,6.6504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,6.2418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,6.2679E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_25_DAYLIGHT,CONFERENCE_25,CONFERENCE_25_WINDOW_4,CONFERENCE_25_REFERENCEPOINT1,5.3900E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,6.5394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,7.4052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,4.1427E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_1,BREAK_ROOM_25_REFERENCEPOINT1,2.0305E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,3.2816E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,3.2492E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,2.6042E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_2,BREAK_ROOM_25_REFERENCEPOINT1,1.7349E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,1.9488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,1.5713E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,1.3422E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_3,BREAK_ROOM_25_REFERENCEPOINT1,1.6512E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,3.5425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,3.1568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,2.8840E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_25_DAYLIGHT,BREAK_ROOM_25,BREAK_ROOM_25_WINDOW_4,BREAK_ROOM_25_REFERENCEPOINT1,2.4893E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_1,OFFICE_OPEN_25_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,4.1680E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.8441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.8184E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_2,OFFICE_OPEN_25_REFERENCEPOINT1,3.2186E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.8737E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.5144E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.1433E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_3,OFFICE_OPEN_25_REFERENCEPOINT1,1.3544E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,1.2491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,1.2154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,1.0712E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_25_DAYLIGHT,OFFICE_OPEN_25,OFFICE_OPEN_25_WINDOW_4,OFFICE_OPEN_25_REFERENCEPOINT1,9.2923E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.7732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.9001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,1.1627E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_1,OFFICE_PRIVATE_25_REFERENCEPOINT1,6.1417E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,6.7083E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,6.0433E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.9366E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_2,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.2563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.9979E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.0729E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,3.6556E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_3,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.0434E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,5.1536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.5277E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.5205E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_25_DAYLIGHT,OFFICE_PRIVATE_25,OFFICE_PRIVATE_25_WINDOW_4,OFFICE_PRIVATE_25_REFERENCEPOINT1,4.2643E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,4.2240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,4.6913E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,2.5145E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_1,LOBBY_26_REFERENCEPOINT1,1.1695E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,1.1313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,1.0632E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,7.7741E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_2,LOBBY_26_REFERENCEPOINT1,6.4746E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,2.1908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.8255E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.5444E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_3,LOBBY_26_REFERENCEPOINT1,1.8427E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,2.5367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,2.4485E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,2.3949E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_26_DAYLIGHT,LOBBY_26,LOBBY_26_WINDOW_4,LOBBY_26_REFERENCEPOINT1,1.9022E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,6.3487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,7.1039E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,4.3807E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_1,CONFERENCE_26_REFERENCEPOINT1,2.1853E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,4.8956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,4.6713E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,4.1510E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_2,CONFERENCE_26_REFERENCEPOINT1,2.9514E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.2853E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.0905E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,9.6506E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_3,CONFERENCE_26_REFERENCEPOINT1,1.1204E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,4.5587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,4.3991E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,3.8548E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_26_DAYLIGHT,CONFERENCE_26,CONFERENCE_26_WINDOW_4,CONFERENCE_26_REFERENCEPOINT1,2.9007E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,4.9708E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,5.5573E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,3.2129E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_1,BREAK_ROOM_26_REFERENCEPOINT1,1.4989E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.4481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,3.4437E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,2.9650E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_2,BREAK_ROOM_26_REFERENCEPOINT1,1.9600E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.7417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.4207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.3267E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_3,BREAK_ROOM_26_REFERENCEPOINT1,1.8419E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,6.8817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,6.4182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,6.2758E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_26_DAYLIGHT,BREAK_ROOM_26,BREAK_ROOM_26_WINDOW_4,BREAK_ROOM_26_REFERENCEPOINT1,5.3345E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.7844E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.9750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,1.3108E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_1,OFFICE_OPEN_26_REFERENCEPOINT1,7.2110E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.2791E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,1.2337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,9.8473E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_2,OFFICE_OPEN_26_REFERENCEPOINT1,7.0849E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.7305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.3964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.0547E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_3,OFFICE_OPEN_26_REFERENCEPOINT1,1.3156E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,1.0917E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,9.3264E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,8.2204E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_26_DAYLIGHT,OFFICE_OPEN_26,OFFICE_OPEN_26_WINDOW_4,OFFICE_OPEN_26_REFERENCEPOINT1,7.5136E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,7.0525E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,7.8514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.0122E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_1,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.6174E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.8222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.6157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,5.2906E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_2,OFFICE_PRIVATE_26_REFERENCEPOINT1,3.7555E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.8091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.4564E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.1349E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_3,OFFICE_PRIVATE_26_REFERENCEPOINT1,1.5012E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.4665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.5009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,4.0499E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_26_DAYLIGHT,OFFICE_PRIVATE_26,OFFICE_PRIVATE_26_WINDOW_4,OFFICE_PRIVATE_26_REFERENCEPOINT1,2.6771E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,6.3658E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,7.0992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,4.4751E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_1,LOBBY_27_REFERENCEPOINT1,2.2911E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,3.9622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,3.8825E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,3.4696E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_2,LOBBY_27_REFERENCEPOINT1,2.2828E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.8774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.4614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.0817E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_3,LOBBY_27_REFERENCEPOINT1,1.4544E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,3.8925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,3.6779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,3.1979E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_27_DAYLIGHT,LOBBY_27,LOBBY_27_WINDOW_4,LOBBY_27_REFERENCEPOINT1,2.5734E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,4.6079E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,5.1795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,2.8047E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_1,CONFERENCE_27_REFERENCEPOINT1,1.2052E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,4.3492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.9122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.5626E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_2,CONFERENCE_27_REFERENCEPOINT1,3.4349E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,5.2714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,4.2945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,3.8530E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_3,CONFERENCE_27_REFERENCEPOINT1,5.3169E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,7.2774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,6.7158E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,6.7742E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_27_DAYLIGHT,CONFERENCE_27,CONFERENCE_27_WINDOW_4,CONFERENCE_27_REFERENCEPOINT1,6.0058E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,2.1590E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,2.2716E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,1.4512E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_1,BREAK_ROOM_27_REFERENCEPOINT1,7.3356E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.2314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,3.1798E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,2.7125E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_2,BREAK_ROOM_27_REFERENCEPOINT1,1.6731E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,2.4637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,1.9876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,1.7039E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_3,BREAK_ROOM_27_REFERENCEPOINT1,2.2263E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,7.6933E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,7.0447E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,7.1130E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_27_DAYLIGHT,BREAK_ROOM_27,BREAK_ROOM_27_WINDOW_4,BREAK_ROOM_27_REFERENCEPOINT1,6.3747E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,2.3720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,2.6367E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,1.5986E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_1,OFFICE_OPEN_27_REFERENCEPOINT1,7.7320E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,2.5032E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,2.4388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,2.0791E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_2,OFFICE_OPEN_27_REFERENCEPOINT1,1.3145E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,2.4954E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,2.4954E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,2.4954E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_3,OFFICE_OPEN_27_REFERENCEPOINT1,2.4954E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,3.7916E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,3.4928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,3.6295E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_27_DAYLIGHT,OFFICE_OPEN_27,OFFICE_OPEN_27_WINDOW_4,OFFICE_OPEN_27_REFERENCEPOINT1,3.0435E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,9.0554E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,9.7066E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,6.4681E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_1,LOBBY_28_REFERENCEPOINT1,3.2582E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,6.4604E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,6.4604E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,6.4604E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_2,LOBBY_28_REFERENCEPOINT1,6.4604E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,3.1914E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,2.6044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,2.2166E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_3,LOBBY_28_REFERENCEPOINT1,3.0443E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,3.6073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,3.3308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,2.9889E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_28_DAYLIGHT,LOBBY_28,LOBBY_28_WINDOW_4,LOBBY_28_REFERENCEPOINT1,2.5401E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,5.9178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,6.5893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,4.2026E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_1,CONFERENCE_28_REFERENCEPOINT1,2.1872E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,2.8935E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,2.9370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,2.3430E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_2,CONFERENCE_28_REFERENCEPOINT1,1.8110E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,2.4296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,1.8803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,1.3848E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_3,CONFERENCE_28_REFERENCEPOINT1,1.8449E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,4.6314E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,4.3641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,3.5789E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_28_DAYLIGHT,CONFERENCE_28,CONFERENCE_28_WINDOW_4,CONFERENCE_28_REFERENCEPOINT1,2.6878E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,2.9970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,3.3138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,1.7132E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_1,BREAK_ROOM_28_REFERENCEPOINT1,7.9173E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,3.8542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,3.4393E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,3.6493E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_2,BREAK_ROOM_28_REFERENCEPOINT1,3.8150E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,5.4604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,4.4474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,3.9910E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_3,BREAK_ROOM_28_REFERENCEPOINT1,5.5110E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,4.7681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,4.4295E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,4.1657E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_28_DAYLIGHT,BREAK_ROOM_28,BREAK_ROOM_28_WINDOW_4,BREAK_ROOM_28_REFERENCEPOINT1,3.7556E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,2.0562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,2.2988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,1.2710E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_1,OFFICE_OPEN_28_REFERENCEPOINT1,5.5475E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,6.6601E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,6.3964E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,5.3511E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_2,OFFICE_OPEN_28_REFERENCEPOINT1,4.9466E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.8812E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.5416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.3668E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_3,OFFICE_OPEN_28_REFERENCEPOINT1,1.8061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.3800E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.1705E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,3.2013E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_28_DAYLIGHT,OFFICE_OPEN_28,OFFICE_OPEN_28_WINDOW_4,OFFICE_OPEN_28_REFERENCEPOINT1,2.7307E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,2.5808E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,2.7898E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,1.9392E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_1,CONFERENCE_29_REFERENCEPOINT1,1.0917E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,7.2128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,6.7523E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,6.8121E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_2,CONFERENCE_29_REFERENCEPOINT1,5.8862E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,3.3088E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,2.6390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,2.2198E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_3,CONFERENCE_29_REFERENCEPOINT1,3.1431E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,4.3055E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,4.2650E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,4.2924E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_29_DAYLIGHT,CONFERENCE_29,CONFERENCE_29_WINDOW_4,CONFERENCE_29_REFERENCEPOINT1,4.4780E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,7.4693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,8.3176E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,5.3005E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_1,BREAK_ROOM_29_REFERENCEPOINT1,2.7515E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,3.5487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,3.4795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,3.1413E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_2,BREAK_ROOM_29_REFERENCEPOINT1,1.9623E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.9966E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.3835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,1.9210E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_3,BREAK_ROOM_29_REFERENCEPOINT1,2.5631E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,6.2357E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,5.8535E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,5.8773E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_29_DAYLIGHT,BREAK_ROOM_29,BREAK_ROOM_29_WINDOW_4,BREAK_ROOM_29_REFERENCEPOINT1,5.0524E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,3.3907E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,3.4563E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,3.5742E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_1,OFFICE_OPEN_29_REFERENCEPOINT1,2.7127E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,3.5470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,3.3181E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,3.3492E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_2,OFFICE_OPEN_29_REFERENCEPOINT1,2.8879E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,2.2957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.8671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,1.6722E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_3,OFFICE_OPEN_29_REFERENCEPOINT1,2.3153E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.5259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.3423E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.1998E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_29_DAYLIGHT,OFFICE_OPEN_29,OFFICE_OPEN_29_WINDOW_4,OFFICE_OPEN_29_REFERENCEPOINT1,1.1195E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,7.6479E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,8.5144E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.4353E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_1,OFFICE_PRIVATE_29_REFERENCEPOINT1,2.8357E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,4.0487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,4.0316E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,3.6597E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_2,OFFICE_PRIVATE_29_REFERENCEPOINT1,2.3268E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,2.0791E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.6300E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.1176E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_3,OFFICE_PRIVATE_29_REFERENCEPOINT1,1.3038E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.8084E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.4282E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,5.3146E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_29_DAYLIGHT,OFFICE_PRIVATE_29,OFFICE_PRIVATE_29_WINDOW_4,OFFICE_PRIVATE_29_REFERENCEPOINT1,4.1420E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,4.9656E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,5.5748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,3.2763E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_1,LOBBY_30_REFERENCEPOINT1,1.5630E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,2.3107E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,2.0886E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,1.8350E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_2,LOBBY_30_REFERENCEPOINT1,1.7616E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,4.4739E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,3.6330E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,3.2349E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_3,LOBBY_30_REFERENCEPOINT1,4.4800E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.8554E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.5570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,4.5761E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_30_DAYLIGHT,LOBBY_30,LOBBY_30_WINDOW_4,LOBBY_30_REFERENCEPOINT1,3.9349E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,2.2263E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,2.4602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,1.4172E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_1,CONFERENCE_30_REFERENCEPOINT1,6.4851E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,3.3243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,2.8783E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,2.8485E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_2,CONFERENCE_30_REFERENCEPOINT1,2.3897E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.4504E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,2.7879E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,2.3163E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_3,CONFERENCE_30_REFERENCEPOINT1,3.0841E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,4.5662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,4.2314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,3.5562E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_30_DAYLIGHT,CONFERENCE_30,CONFERENCE_30_WINDOW_4,CONFERENCE_30_REFERENCEPOINT1,2.7265E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,2.6295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,2.8655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.9771E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_1,BREAK_ROOM_30_REFERENCEPOINT1,1.0029E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,7.5278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,7.0341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,7.1209E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_2,BREAK_ROOM_30_REFERENCEPOINT1,6.1701E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,4.6630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,3.7980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,3.4064E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_3,BREAK_ROOM_30_REFERENCEPOINT1,4.7037E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,3.0817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,2.6170E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,2.5540E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_30_DAYLIGHT,BREAK_ROOM_30,BREAK_ROOM_30_WINDOW_4,BREAK_ROOM_30_REFERENCEPOINT1,2.6890E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,8.7636E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,9.3643E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,6.1585E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_1,OFFICE_OPEN_30_REFERENCEPOINT1,4.1864E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,3.0582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.7837E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.8576E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_2,OFFICE_OPEN_30_REFERENCEPOINT1,2.4530E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,2.2654E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.7485E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.3458E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_3,OFFICE_OPEN_30_REFERENCEPOINT1,1.8891E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.5910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.3975E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,1.3155E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_30_DAYLIGHT,OFFICE_OPEN_30,OFFICE_OPEN_30_WINDOW_4,OFFICE_OPEN_30_REFERENCEPOINT1,9.9398E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.3632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,2.5970E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,1.4765E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_1,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.9073E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.5070E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.9523E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.0127E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_2,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.9538E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.6872E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.8185E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,3.4269E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_3,OFFICE_PRIVATE_30_REFERENCEPOINT1,4.7296E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,7.2569E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.6657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.8542E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_30_DAYLIGHT,OFFICE_PRIVATE_30,OFFICE_PRIVATE_30_WINDOW_4,OFFICE_PRIVATE_30_REFERENCEPOINT1,6.0116E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,1.6110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,1.8806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,9.1176E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_1,LOBBY_31_REFERENCEPOINT1,4.3354E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,2.2010E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,2.0060E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.7939E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_2,LOBBY_31_REFERENCEPOINT1,1.4013E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.7592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.4114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.1384E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_3,LOBBY_31_REFERENCEPOINT1,1.4363E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_31_DAYLIGHT,LOBBY_31,LOBBY_31_WINDOW_4,LOBBY_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,4.5052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,5.0583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,2.9751E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_1,CONFERENCE_31_REFERENCEPOINT1,1.4216E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_2,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_3,CONFERENCE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.6571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.3212E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,5.0873E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_31_DAYLIGHT,CONFERENCE_31,CONFERENCE_31_WINDOW_4,CONFERENCE_31_REFERENCEPOINT1,3.9178E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,3.2775E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,3.6779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,2.3056E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_1,OFFICE_OPEN_31_REFERENCEPOINT1,1.1888E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.7133E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.7320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.7378E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_2,OFFICE_OPEN_31_REFERENCEPOINT1,1.4335E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,7.5669E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,6.0754E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,4.9523E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_3,OFFICE_OPEN_31_REFERENCEPOINT1,6.5552E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,1.7641E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,1.7182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,1.5199E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_31_DAYLIGHT,OFFICE_OPEN_31,OFFICE_OPEN_31_WINDOW_4,OFFICE_OPEN_31_REFERENCEPOINT1,1.0897E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,8.8371E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,9.8395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.2798E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_1,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.2750E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,6.0349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.8413E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,5.9454E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_2,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.6606E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_3,OFFICE_PRIVATE_31_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.7673E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.7202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,4.7577E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_31_DAYLIGHT,OFFICE_PRIVATE_31,OFFICE_PRIVATE_31_WINDOW_4,OFFICE_PRIVATE_31_REFERENCEPOINT1,3.5004E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,3.2798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,3.7448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,1.9783E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_1,LOBBY_32_REFERENCEPOINT1,8.0879E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.1477E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.0004E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.4954E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_2,LOBBY_32_REFERENCEPOINT1,2.2704E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,1.5238E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,1.2058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,8.2747E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_3,LOBBY_32_REFERENCEPOINT1,1.0333E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,2.1837E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,2.0937E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,1.8628E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_32_DAYLIGHT,LOBBY_32,LOBBY_32_WINDOW_4,LOBBY_32_REFERENCEPOINT1,1.4785E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_1,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,7.2835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,6.8240E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,6.8730E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_2,BREAK_ROOM_32_REFERENCEPOINT1,5.9383E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_3,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_32_DAYLIGHT,BREAK_ROOM_32,BREAK_ROOM_32_WINDOW_4,BREAK_ROOM_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,3.3645E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,3.7484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,2.3825E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_1,OFFICE_OPEN_32_REFERENCEPOINT1,1.2295E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_2,OFFICE_OPEN_32_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,6.1749E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,5.2726E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,4.7395E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_3,OFFICE_OPEN_32_REFERENCEPOINT1,5.3244E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,1.8335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,1.8433E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,1.5053E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_32_DAYLIGHT,OFFICE_OPEN_32,OFFICE_OPEN_32_WINDOW_4,OFFICE_OPEN_32_REFERENCEPOINT1,8.8517E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.2879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.5064E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.3296E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_1,OFFICE_PRIVATE_32_REFERENCEPOINT1,6.0521E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,3.4599E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,3.1936E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.8450E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_2,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.5003E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.8395E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.5085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.3054E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_3,OFFICE_PRIVATE_32_REFERENCEPOINT1,1.5757E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.7204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.5779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.5722E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_32_DAYLIGHT,OFFICE_PRIVATE_32,OFFICE_PRIVATE_32_WINDOW_4,OFFICE_PRIVATE_32_REFERENCEPOINT1,2.1767E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,2.8983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,3.1634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,2.1124E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_1,LOBBY_33_REFERENCEPOINT1,1.0415E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,4.8384E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,4.5334E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,4.5535E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_2,LOBBY_33_REFERENCEPOINT1,3.8984E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.9222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.3446E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,1.9793E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_3,LOBBY_33_REFERENCEPOINT1,2.7620E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_33_DAYLIGHT,LOBBY_33,LOBBY_33_WINDOW_4,LOBBY_33_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,2.1239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,2.3250E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,1.3595E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_1,CONFERENCE_33_REFERENCEPOINT1,5.7584E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,4.8300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,4.4254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,4.1595E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_2,CONFERENCE_33_REFERENCEPOINT1,3.0489E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,3.5900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.9033E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,2.3435E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_3,CONFERENCE_33_REFERENCEPOINT1,3.0583E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,4.1329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,3.8866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,3.4824E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_33_DAYLIGHT,CONFERENCE_33,CONFERENCE_33_WINDOW_4,CONFERENCE_33_REFERENCEPOINT1,2.7031E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,2.7641E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,3.0685E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,1.7643E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_1,BREAK_ROOM_33_REFERENCEPOINT1,7.6131E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,5.4319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,5.0464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,5.0747E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_2,BREAK_ROOM_33_REFERENCEPOINT1,4.3794E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,4.6565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,3.7831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,3.3720E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_3,BREAK_ROOM_33_REFERENCEPOINT1,4.6758E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,2.3807E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,2.0910E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,1.8516E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_33_DAYLIGHT,BREAK_ROOM_33,BREAK_ROOM_33_WINDOW_4,BREAK_ROOM_33_REFERENCEPOINT1,1.7552E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,6.0526E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,6.7385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,4.3026E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_1,OFFICE_OPEN_33_REFERENCEPOINT1,2.2471E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.4002E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.3503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,3.2454E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_2,OFFICE_OPEN_33_REFERENCEPOINT1,2.2916E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.2183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,9.7702E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,7.9875E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_3,OFFICE_OPEN_33_REFERENCEPOINT1,1.1069E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.2651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,3.1811E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,2.7466E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_33_DAYLIGHT,OFFICE_OPEN_33,OFFICE_OPEN_33_WINDOW_4,OFFICE_OPEN_33_REFERENCEPOINT1,1.9284E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.3240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.8072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.7864E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_1,OFFICE_PRIVATE_33_REFERENCEPOINT1,7.7622E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.9334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.5354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.6427E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_2,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.7421E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,3.0360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.4661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,1.8249E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_3,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.1314E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.9005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.6790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.8119E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_33_DAYLIGHT,OFFICE_PRIVATE_33,OFFICE_PRIVATE_33_WINDOW_4,OFFICE_PRIVATE_33_REFERENCEPOINT1,2.6773E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_1,LOBBY_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,1.5786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,1.5428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,1.1579E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_2,LOBBY_34_REFERENCEPOINT1,8.3236E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.5233E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.2432E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.0682E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_3,LOBBY_34_REFERENCEPOINT1,1.2970E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,2.7047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,2.5916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,2.5071E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_34_DAYLIGHT,LOBBY_34,LOBBY_34_WINDOW_4,LOBBY_34_REFERENCEPOINT1,2.0029E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,6.4690E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,7.2160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,4.5552E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_1,CONFERENCE_34_REFERENCEPOINT1,2.3308E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,2.4026E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,2.4392E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,2.0226E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_2,CONFERENCE_34_REFERENCEPOINT1,1.2012E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_3,CONFERENCE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.6169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.4632E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,3.3332E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_34_DAYLIGHT,CONFERENCE_34,CONFERENCE_34_WINDOW_4,CONFERENCE_34_REFERENCEPOINT1,2.5702E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,4.7274E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,5.2643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,2.9342E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_1,BREAK_ROOM_34_REFERENCEPOINT1,1.3469E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,7.5846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,7.0485E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,7.0844E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_2,BREAK_ROOM_34_REFERENCEPOINT1,6.0385E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,2.0490E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.5906E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.1935E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_3,BREAK_ROOM_34_REFERENCEPOINT1,1.5865E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,2.9714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,2.9265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,2.2816E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_34_DAYLIGHT,BREAK_ROOM_34,BREAK_ROOM_34_WINDOW_4,BREAK_ROOM_34_REFERENCEPOINT1,1.3773E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,2.3909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,2.7127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,1.4767E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_1,OFFICE_OPEN_34_REFERENCEPOINT1,6.9684E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,7.5278E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,7.2542E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,7.6137E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_2,OFFICE_OPEN_34_REFERENCEPOINT1,6.6626E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,2.0110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.6294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.2220E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_3,OFFICE_OPEN_34_REFERENCEPOINT1,1.4737E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,2.9344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,2.6858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,2.6668E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_34_DAYLIGHT,OFFICE_OPEN_34,OFFICE_OPEN_34_WINDOW_4,OFFICE_OPEN_34_REFERENCEPOINT1,2.1970E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_1,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_2,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_3,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_34_DAYLIGHT,OFFICE_PRIVATE_34,OFFICE_PRIVATE_34_WINDOW_4,OFFICE_PRIVATE_34_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,7.4330E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,7.6325E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,5.5051E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_1,LOBBY_35_REFERENCEPOINT1,3.0849E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,1.6616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,1.5427E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,1.3560E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_2,LOBBY_35_REFERENCEPOINT1,9.8923E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,3.2898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,2.6689E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,2.2111E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_3,LOBBY_35_REFERENCEPOINT1,3.0332E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,1.2012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,1.1686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,8.5631E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_35_DAYLIGHT,LOBBY_35,LOBBY_35_WINDOW_4,LOBBY_35_REFERENCEPOINT1,6.9440E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,4.6321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,5.1877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,2.9506E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_1,CONFERENCE_35_REFERENCEPOINT1,1.3070E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,3.0038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,2.7820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,2.4713E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_2,CONFERENCE_35_REFERENCEPOINT1,1.8773E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,3.1214E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.5722E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.0472E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_3,CONFERENCE_35_REFERENCEPOINT1,2.5414E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,4.7278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,4.6550E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,4.5176E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_35_DAYLIGHT,CONFERENCE_35,CONFERENCE_35_WINDOW_4,CONFERENCE_35_REFERENCEPOINT1,3.2128E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,2.9514E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,3.2926E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,1.9283E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_1,BREAK_ROOM_35_REFERENCEPOINT1,9.3087E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,3.6320E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,3.4111E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,3.4867E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_2,BREAK_ROOM_35_REFERENCEPOINT1,2.5149E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,8.1667E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,7.4221E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,7.4302E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_3,BREAK_ROOM_35_REFERENCEPOINT1,8.8462E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,4.4060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,4.2069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,3.7259E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_35_DAYLIGHT,BREAK_ROOM_35,BREAK_ROOM_35_WINDOW_4,BREAK_ROOM_35_REFERENCEPOINT1,2.6070E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,1.5839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,1.6517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,1.2196E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_1,OFFICE_OPEN_35_REFERENCEPOINT1,7.4264E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,2.0024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,1.9378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,1.6034E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_2,OFFICE_OPEN_35_REFERENCEPOINT1,1.0128E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,2.2666E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,1.8440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,1.5165E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_3,OFFICE_OPEN_35_REFERENCEPOINT1,1.9548E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,4.2806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,4.0171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,4.0339E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_35_DAYLIGHT,OFFICE_OPEN_35,OFFICE_OPEN_35_WINDOW_4,OFFICE_OPEN_35_REFERENCEPOINT1,3.4678E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.5413E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.6704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.7850E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_1,OFFICE_PRIVATE_35_REFERENCEPOINT1,9.1472E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,5.4802E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,5.0354E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,5.1470E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_2,OFFICE_PRIVATE_35_REFERENCEPOINT1,4.5406E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.8605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.1368E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,2.7680E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_3,OFFICE_PRIVATE_35_REFERENCEPOINT1,3.8870E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.6868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.7102E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,1.3606E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_35_DAYLIGHT,OFFICE_PRIVATE_35,OFFICE_PRIVATE_35_WINDOW_4,OFFICE_PRIVATE_35_REFERENCEPOINT1,9.1533E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,1.3310E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,1.4805E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,8.6237E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_1,LOBBY_36_REFERENCEPOINT1,3.9113E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,4.8910E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,4.4911E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,4.7119E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_2,LOBBY_36_REFERENCEPOINT1,4.1710E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,3.2813E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,2.6677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,2.3655E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_3,LOBBY_36_REFERENCEPOINT1,3.2623E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,1.3334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,1.1338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,1.1361E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_36_DAYLIGHT,LOBBY_36,LOBBY_36_WINDOW_4,LOBBY_36_REFERENCEPOINT1,1.0969E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,3.0556E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,3.4006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,2.0295E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_1,CONFERENCE_36_REFERENCEPOINT1,9.7145E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.5519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.3932E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.2925E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_2,CONFERENCE_36_REFERENCEPOINT1,1.0494E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.7601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.5597E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.4395E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_3,CONFERENCE_36_REFERENCEPOINT1,1.6032E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,5.0073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,4.6732E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,4.4390E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_36_DAYLIGHT,CONFERENCE_36,CONFERENCE_36_WINDOW_4,CONFERENCE_36_REFERENCEPOINT1,3.6977E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,2.0864E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,2.2570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,1.4198E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_1,BREAK_ROOM_36_REFERENCEPOINT1,6.9977E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,3.9714E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,3.5591E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,3.4362E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_2,BREAK_ROOM_36_REFERENCEPOINT1,2.8997E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.7423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.3234E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,9.3728E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_3,BREAK_ROOM_36_REFERENCEPOINT1,1.2267E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,4.4614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,4.2258E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,3.8890E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_36_DAYLIGHT,BREAK_ROOM_36,BREAK_ROOM_36_WINDOW_4,BREAK_ROOM_36_REFERENCEPOINT1,2.9188E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,3.2698E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,3.6669E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,2.1898E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_1,OFFICE_OPEN_36_REFERENCEPOINT1,1.0717E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,3.5105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,3.2639E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,3.3119E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_2,OFFICE_OPEN_36_REFERENCEPOINT1,2.8079E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,1.1619E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,9.1515E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,6.8769E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_3,OFFICE_OPEN_36_REFERENCEPOINT1,9.1101E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,1.0226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,8.9946E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,9.8693E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_36_DAYLIGHT,OFFICE_OPEN_36,OFFICE_OPEN_36_WINDOW_4,OFFICE_OPEN_36_REFERENCEPOINT1,9.0306E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.0724E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,5.7500E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.3567E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_1,OFFICE_PRIVATE_36_REFERENCEPOINT1,1.6060E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.7741E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.5042E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.7351E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_2,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.7656E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.2522E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.6229E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,1.9900E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_3,OFFICE_PRIVATE_36_REFERENCEPOINT1,2.3698E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.6081E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,4.1899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.8592E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_36_DAYLIGHT,OFFICE_PRIVATE_36,OFFICE_PRIVATE_36_WINDOW_4,OFFICE_PRIVATE_36_REFERENCEPOINT1,3.3170E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,2.1053E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,2.3227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,1.3855E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_1,LOBBY_37_REFERENCEPOINT1,6.8937E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,1.9500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,1.7909E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,1.4978E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_2,LOBBY_37_REFERENCEPOINT1,1.1631E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,4.0381E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,3.2897E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,2.8201E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_3,LOBBY_37_REFERENCEPOINT1,3.8136E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,5.7301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,5.2927E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,5.4208E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_37_DAYLIGHT,LOBBY_37,LOBBY_37_WINDOW_4,LOBBY_37_REFERENCEPOINT1,4.8010E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_1,CONFERENCE_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,3.8431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,3.6580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,3.3474E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_2,CONFERENCE_37_REFERENCEPOINT1,2.4046E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,1.1604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,9.6130E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,7.9250E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_3,CONFERENCE_37_REFERENCEPOINT1,8.5055E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.9701E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.4852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.9305E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_37_DAYLIGHT,CONFERENCE_37,CONFERENCE_37_WINDOW_4,CONFERENCE_37_REFERENCEPOINT1,5.1908E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,5.7754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,6.3747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,3.9456E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_1,BREAK_ROOM_37_REFERENCEPOINT1,1.9464E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,3.0584E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,2.8448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,2.5661E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_2,BREAK_ROOM_37_REFERENCEPOINT1,1.8625E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,1.4707E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,1.1313E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,7.8350E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_3,BREAK_ROOM_37_REFERENCEPOINT1,9.7486E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,3.7170E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,3.5670E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,3.0846E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_37_DAYLIGHT,BREAK_ROOM_37,BREAK_ROOM_37_WINDOW_4,BREAK_ROOM_37_REFERENCEPOINT1,2.0915E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,3.6963E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,4.1153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,2.6275E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_1,OFFICE_OPEN_37_REFERENCEPOINT1,1.3719E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.3272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.3243E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,2.2861E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_2,OFFICE_OPEN_37_REFERENCEPOINT1,1.6935E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_3,OFFICE_OPEN_37_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,4.9678E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,4.6619E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,4.6814E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_37_DAYLIGHT,OFFICE_OPEN_37,OFFICE_OPEN_37_WINDOW_4,OFFICE_OPEN_37_REFERENCEPOINT1,4.0242E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.1180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.6806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.3473E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_1,OFFICE_PRIVATE_37_REFERENCEPOINT1,9.7037E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,4.0624E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.7843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,3.7065E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_2,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.8235E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.3698E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.8553E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.1708E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_3,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.3866E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.7321E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.4898E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,2.4206E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_37_DAYLIGHT,OFFICE_PRIVATE_37,OFFICE_PRIVATE_37_WINDOW_4,OFFICE_PRIVATE_37_REFERENCEPOINT1,1.7187E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,3.0341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,3.3943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,1.7654E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_1,LOBBY_38_REFERENCEPOINT1,7.7066E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,3.4296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,3.1333E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,2.9414E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_2,LOBBY_38_REFERENCEPOINT1,2.4738E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,2.1632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,1.7345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,1.2144E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_3,LOBBY_38_REFERENCEPOINT1,1.4179E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,2.9494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,2.7511E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,2.6653E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_38_DAYLIGHT,LOBBY_38,LOBBY_38_WINDOW_4,LOBBY_38_REFERENCEPOINT1,2.1722E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,2.5970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,2.8257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,1.7591E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_1,CONFERENCE_38_REFERENCEPOINT1,8.4526E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,2.7725E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,2.5484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,2.4350E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_2,CONFERENCE_38_REFERENCEPOINT1,1.8975E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,2.0295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.7096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.3910E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_3,CONFERENCE_38_REFERENCEPOINT1,1.6999E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,2.0427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,1.9388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,1.7457E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_38_DAYLIGHT,CONFERENCE_38,CONFERENCE_38_WINDOW_4,CONFERENCE_38_REFERENCEPOINT1,1.2402E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,2.6772E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,3.0161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,1.3809E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_1,BREAK_ROOM_38_REFERENCEPOINT1,5.9425E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,4.2770E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,3.7759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,3.9027E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_2,BREAK_ROOM_38_REFERENCEPOINT1,3.7589E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,4.3397E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,3.5439E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,2.8353E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_3,BREAK_ROOM_38_REFERENCEPOINT1,3.5112E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,4.0292E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,3.6128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,3.1714E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_38_DAYLIGHT,BREAK_ROOM_38,BREAK_ROOM_38_WINDOW_4,BREAK_ROOM_38_REFERENCEPOINT1,2.7405E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.1038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.1758E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,7.6098E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_1,OFFICE_PRIVATE_38_REFERENCEPOINT1,4.0869E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.0681E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,3.1179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,2.7639E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_2,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.7911E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.8576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.5992E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.5338E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_3,OFFICE_PRIVATE_38_REFERENCEPOINT1,1.9262E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,6.2521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.6238E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,6.0485E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_38_DAYLIGHT,OFFICE_PRIVATE_38,OFFICE_PRIVATE_38_WINDOW_4,OFFICE_PRIVATE_38_REFERENCEPOINT1,5.6583E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,3.7335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,4.1839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,2.5413E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_1,LOBBY_39_REFERENCEPOINT1,1.2247E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.9210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.8787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.6405E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_2,LOBBY_39_REFERENCEPOINT1,1.2040E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,1.7616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,1.4676E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,1.2932E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_3,LOBBY_39_REFERENCEPOINT1,1.6692E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,5.0650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,4.8338E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,4.8674E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_39_DAYLIGHT,LOBBY_39,LOBBY_39_WINDOW_4,LOBBY_39_REFERENCEPOINT1,4.0156E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,5.3906E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,6.0411E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,3.6783E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_1,CONFERENCE_39_REFERENCEPOINT1,1.8073E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.3354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.3611E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,2.0901E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_2,CONFERENCE_39_REFERENCEPOINT1,1.2916E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.2765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,1.8733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,1.7289E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_3,CONFERENCE_39_REFERENCEPOINT1,2.3755E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.7793E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.4244E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,5.4470E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_39_DAYLIGHT,CONFERENCE_39,CONFERENCE_39_WINDOW_4,CONFERENCE_39_REFERENCEPOINT1,4.6842E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,7.9582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,8.8593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,5.6590E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_1,BREAK_ROOM_39_REFERENCEPOINT1,2.9575E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,4.9978E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,4.7762E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,4.8116E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_2,BREAK_ROOM_39_REFERENCEPOINT1,3.8934E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,2.2114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.7838E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.4108E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_3,BREAK_ROOM_39_REFERENCEPOINT1,1.9258E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.2927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.3087E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,3.1611E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_39_DAYLIGHT,BREAK_ROOM_39,BREAK_ROOM_39_WINDOW_4,BREAK_ROOM_39_REFERENCEPOINT1,2.1436E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,1.3206E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,1.3940E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,8.6118E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_1,OFFICE_OPEN_39_REFERENCEPOINT1,3.9473E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,4.2337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,3.8643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,3.8671E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_2,OFFICE_OPEN_39_REFERENCEPOINT1,3.4673E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,3.4294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,2.7901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,2.4838E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_3,OFFICE_OPEN_39_REFERENCEPOINT1,3.4363E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,2.8051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,2.5537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,2.1160E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_39_DAYLIGHT,OFFICE_OPEN_39,OFFICE_OPEN_39_WINDOW_4,OFFICE_OPEN_39_REFERENCEPOINT1,1.6142E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.6157E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.8426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.0599E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_1,OFFICE_PRIVATE_39_REFERENCEPOINT1,1.0517E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.5599E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.2603E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.7642E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_2,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.0192E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.9066E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.3128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,1.6222E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_3,OFFICE_PRIVATE_39_REFERENCEPOINT1,1.9337E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,3.0249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.8219E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,2.4024E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_39_DAYLIGHT,OFFICE_PRIVATE_39,OFFICE_PRIVATE_39_WINDOW_4,OFFICE_PRIVATE_39_REFERENCEPOINT1,1.8983E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,4.9168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,5.5028E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,3.4031E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_1,LOBBY_40_REFERENCEPOINT1,1.6962E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,2.1194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,2.1284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,2.0792E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_2,LOBBY_40_REFERENCEPOINT1,1.7573E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.2603E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.0430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,9.0289E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_3,LOBBY_40_REFERENCEPOINT1,1.0775E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,3.3363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,3.2404E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,2.5858E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_40_DAYLIGHT,LOBBY_40,LOBBY_40_WINDOW_4,LOBBY_40_REFERENCEPOINT1,1.8305E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,2.2634E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,2.4623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,1.7354E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_1,CONFERENCE_40_REFERENCEPOINT1,9.5828E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_2,CONFERENCE_40_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.6644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,2.9661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,2.6136E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_3,CONFERENCE_40_REFERENCEPOINT1,3.6160E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,6.5456E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,6.1435E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,6.1692E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_40_DAYLIGHT,CONFERENCE_40,CONFERENCE_40_WINDOW_4,CONFERENCE_40_REFERENCEPOINT1,5.3052E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,6.7652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,7.5311E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,4.8105E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_1,BREAK_ROOM_40_REFERENCEPOINT1,2.5134E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.7834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.5942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,5.6459E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_2,BREAK_ROOM_40_REFERENCEPOINT1,4.3313E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.3664E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.3001E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.2682E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_3,BREAK_ROOM_40_REFERENCEPOINT1,3.2218E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,5.8056E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,5.6619E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,5.4818E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_40_DAYLIGHT,BREAK_ROOM_40,BREAK_ROOM_40_WINDOW_4,BREAK_ROOM_40_REFERENCEPOINT1,3.8854E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.4834E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,1.6499E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,9.3004E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_1,OFFICE_OPEN_40_REFERENCEPOINT1,4.3780E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,1.6000E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,1.3840E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,1.2148E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_2,OFFICE_OPEN_40_REFERENCEPOINT1,1.1542E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,2.4357E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.9817E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,1.7768E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_3,OFFICE_OPEN_40_REFERENCEPOINT1,2.4578E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,4.1481E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,3.8707E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,3.8604E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_40_DAYLIGHT,OFFICE_OPEN_40,OFFICE_OPEN_40_WINDOW_4,OFFICE_OPEN_40_REFERENCEPOINT1,3.2721E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,8.0186E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,8.9413E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.6583E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_1,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.8996E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,6.6873E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,6.2655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,6.3105E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_2,OFFICE_PRIVATE_40_REFERENCEPOINT1,5.4524E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.1023E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.5508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.3227E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_3,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.2032E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.2995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,3.3585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,2.9661E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_40_DAYLIGHT,OFFICE_PRIVATE_40,OFFICE_PRIVATE_40_WINDOW_4,OFFICE_PRIVATE_40_REFERENCEPOINT1,1.8046E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,5.2598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,5.8976E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,3.6017E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_1,LOBBY_41_REFERENCEPOINT1,1.7392E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.5619E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.1484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,6.1863E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_2,LOBBY_41_REFERENCEPOINT1,5.3031E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,1.3012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,1.1141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,1.0333E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_3,LOBBY_41_REFERENCEPOINT1,1.1922E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,2.2161E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,2.1887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,1.7186E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_41_DAYLIGHT,LOBBY_41,LOBBY_41_WINDOW_4,LOBBY_41_REFERENCEPOINT1,1.1927E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_1,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_2,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_3,CONFERENCE_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,5.3007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,4.9848E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,4.5911E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_41_DAYLIGHT,CONFERENCE_41,CONFERENCE_41_WINDOW_4,CONFERENCE_41_REFERENCEPOINT1,3.2083E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,5.8218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,6.4961E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,4.0708E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_1,BREAK_ROOM_41_REFERENCEPOINT1,2.0484E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.4396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.3538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,4.1376E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_2,BREAK_ROOM_41_REFERENCEPOINT1,2.8595E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,2.1410E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,1.6915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,1.3480E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_3,BREAK_ROOM_41_REFERENCEPOINT1,1.7908E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,6.7211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,6.2802E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,6.2655E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_41_DAYLIGHT,BREAK_ROOM_41,BREAK_ROOM_41_WINDOW_4,BREAK_ROOM_41_REFERENCEPOINT1,5.3341E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,3.7532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,4.2004E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,2.5989E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_1,OFFICE_OPEN_41_REFERENCEPOINT1,1.2618E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,2.0655E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,1.9293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,1.6471E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_2,OFFICE_OPEN_41_REFERENCEPOINT1,1.1485E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,4.9421E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,4.4559E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,4.7460E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_3,OFFICE_OPEN_41_REFERENCEPOINT1,5.8629E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_41_DAYLIGHT,OFFICE_OPEN_41,OFFICE_OPEN_41_WINDOW_4,OFFICE_OPEN_41_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,6.5655E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,7.3884E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.3389E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_1,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.0400E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.5359E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.4309E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,3.1163E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_2,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.4022E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.6597E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.1864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,1.8624E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_3,OFFICE_PRIVATE_41_REFERENCEPOINT1,2.3035E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,6.4593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,5.9982E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,5.8645E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_41_DAYLIGHT,OFFICE_PRIVATE_41,OFFICE_PRIVATE_41_WINDOW_4,OFFICE_PRIVATE_41_REFERENCEPOINT1,4.8008E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,3.1946E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,3.1004E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,2.8824E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_1,LOBBY_42_REFERENCEPOINT1,2.1468E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,7.3922E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,7.3922E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,7.3922E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_2,LOBBY_42_REFERENCEPOINT1,7.3922E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,2.0693E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,1.7661E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,1.3414E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_3,LOBBY_42_REFERENCEPOINT1,1.4826E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,2.8363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,2.7235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,2.2210E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_42_DAYLIGHT,LOBBY_42,LOBBY_42_WINDOW_4,LOBBY_42_REFERENCEPOINT1,1.4930E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,4.0405E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,4.5078E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,2.3663E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_1,CONFERENCE_42_REFERENCEPOINT1,1.0385E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,1.0806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,1.0254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,8.3428E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_2,CONFERENCE_42_REFERENCEPOINT1,8.2015E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,4.7920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,3.8192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,3.2210E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_3,CONFERENCE_42_REFERENCEPOINT1,4.5818E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,6.0344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,5.6311E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,5.5493E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_42_DAYLIGHT,CONFERENCE_42,CONFERENCE_42_WINDOW_4,CONFERENCE_42_REFERENCEPOINT1,4.6423E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,2.6322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,2.9513E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,1.6950E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_1,OFFICE_OPEN_42_REFERENCEPOINT1,7.7767E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.7008E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.6270E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.4833E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_2,OFFICE_OPEN_42_REFERENCEPOINT1,1.1001E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.6120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.3129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.0550E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_3,OFFICE_OPEN_42_REFERENCEPOINT1,1.3678E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,1.1399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,1.0775E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,9.3383E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_42_DAYLIGHT,OFFICE_OPEN_42,OFFICE_OPEN_42_WINDOW_4,OFFICE_OPEN_42_REFERENCEPOINT1,7.2012E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.5285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.7099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.7649E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_1,OFFICE_PRIVATE_42_REFERENCEPOINT1,8.7639E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.3215E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.3617E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.9084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_2,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.3569E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,2.0212E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.7303E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.6139E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_3,OFFICE_PRIVATE_42_REFERENCEPOINT1,1.9300E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,6.3458E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.8804E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,5.5625E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_42_DAYLIGHT,OFFICE_PRIVATE_42,OFFICE_PRIVATE_42_WINDOW_4,OFFICE_PRIVATE_42_REFERENCEPOINT1,4.3490E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.1018E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,4.5420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,2.5920E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_1,LOBBY_43_REFERENCEPOINT1,1.2408E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,6.8507E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,6.4182E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,6.4642E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_2,LOBBY_43_REFERENCEPOINT1,5.5844E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,3.1586E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,2.6215E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,2.3394E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_3,LOBBY_43_REFERENCEPOINT1,3.1542E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,6.6738E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,7.0541E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,4.4789E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_43_DAYLIGHT,LOBBY_43,LOBBY_43_WINDOW_4,LOBBY_43_REFERENCEPOINT1,2.5646E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,7.1572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,7.9816E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,5.0178E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_1,CONFERENCE_43_REFERENCEPOINT1,2.5647E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,3.3751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,3.2640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,3.3167E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_2,CONFERENCE_43_REFERENCEPOINT1,2.5049E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,1.3921E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,1.0906E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,8.5810E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_3,CONFERENCE_43_REFERENCEPOINT1,1.0551E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,3.6078E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,3.4320E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,3.1597E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_43_DAYLIGHT,CONFERENCE_43,CONFERENCE_43_WINDOW_4,CONFERENCE_43_REFERENCEPOINT1,2.2499E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,3.7607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,4.1814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,2.2467E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_1,BREAK_ROOM_43_REFERENCEPOINT1,1.0582E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,2.1164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,1.9814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,1.5932E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_2,BREAK_ROOM_43_REFERENCEPOINT1,1.0920E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,1.9363E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,1.5959E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,1.1960E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_3,BREAK_ROOM_43_REFERENCEPOINT1,1.2764E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,5.6098E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,5.0920E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,5.0358E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_43_DAYLIGHT,BREAK_ROOM_43,BREAK_ROOM_43_WINDOW_4,BREAK_ROOM_43_REFERENCEPOINT1,3.9755E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,1.1925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,1.3241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,7.2282E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_1,OFFICE_OPEN_43_REFERENCEPOINT1,3.1390E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.7938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.6299E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.7401E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_2,OFFICE_OPEN_43_REFERENCEPOINT1,1.6747E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,2.1448E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.7597E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,1.5154E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_3,OFFICE_OPEN_43_REFERENCEPOINT1,2.0539E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.0248E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.0242E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.0251E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_43_DAYLIGHT,OFFICE_OPEN_43,OFFICE_OPEN_43_WINDOW_4,OFFICE_OPEN_43_REFERENCEPOINT1,3.0290E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.8403E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.9619E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,1.3625E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_1,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.8434E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.4722E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.2640E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.5574E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_2,OFFICE_PRIVATE_43_REFERENCEPOINT1,8.7041E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.9496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,3.2397E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,2.9937E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_3,OFFICE_PRIVATE_43_REFERENCEPOINT1,4.2563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.7676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,7.1342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,6.9315E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_43_DAYLIGHT,OFFICE_PRIVATE_43,OFFICE_PRIVATE_43_WINDOW_4,OFFICE_PRIVATE_43_REFERENCEPOINT1,5.7787E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,6.1491E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,6.2604E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,4.7904E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_1,LOBBY_44_REFERENCEPOINT1,3.0802E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,4.9651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,4.5795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,4.7241E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_2,LOBBY_44_REFERENCEPOINT1,4.1692E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.8979E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.3549E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.0062E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_3,LOBBY_44_REFERENCEPOINT1,2.6350E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,1.3015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,1.1130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,9.6942E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_44_DAYLIGHT,LOBBY_44,LOBBY_44_WINDOW_4,LOBBY_44_REFERENCEPOINT1,8.8878E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,3.1435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,3.6178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,1.8064E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_1,BREAK_ROOM_44_REFERENCEPOINT1,8.2183E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.3579E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.1771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,2.0213E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_2,BREAK_ROOM_44_REFERENCEPOINT1,1.7054E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,3.2706E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,2.5923E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,2.0249E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_3,BREAK_ROOM_44_REFERENCEPOINT1,2.8047E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,1.6417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,1.4677E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,1.2301E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_44_DAYLIGHT,BREAK_ROOM_44,BREAK_ROOM_44_WINDOW_4,BREAK_ROOM_44_REFERENCEPOINT1,9.6973E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,2.0869E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,2.0607E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,2.0222E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_1,OFFICE_OPEN_44_REFERENCEPOINT1,1.7994E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.2017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,1.0908E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,9.1923E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_2,OFFICE_OPEN_44_REFERENCEPOINT1,6.3916E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.3160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.8839E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,1.6892E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_3,OFFICE_OPEN_44_REFERENCEPOINT1,2.3376E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.7399E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.4862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.4917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_44_DAYLIGHT,OFFICE_OPEN_44,OFFICE_OPEN_44_WINDOW_4,OFFICE_OPEN_44_REFERENCEPOINT1,2.2394E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_1,OFFICE_PRIVATE_44_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.9997E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.5825E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,4.0942E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_2,OFFICE_PRIVATE_44_REFERENCEPOINT1,3.8326E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.4859E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.2672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.0942E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_3,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.1700E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.8635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.8104E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,2.3449E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_44_DAYLIGHT,OFFICE_PRIVATE_44,OFFICE_PRIVATE_44_WINDOW_4,OFFICE_PRIVATE_44_REFERENCEPOINT1,1.5862E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,1.0788E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,1.1895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,6.4721E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_1,LOBBY_45_REFERENCEPOINT1,3.0749E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,2.6612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,2.3667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,2.8633E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_2,LOBBY_45_REFERENCEPOINT1,3.0262E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,3.8420E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,3.0892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,2.7499E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_3,LOBBY_45_REFERENCEPOINT1,3.8915E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,4.3048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,3.8030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,3.7839E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_45_DAYLIGHT,LOBBY_45,LOBBY_45_WINDOW_4,LOBBY_45_REFERENCEPOINT1,3.3711E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_1,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_2,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_3,CONFERENCE_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,5.2659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,4.9141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,4.6859E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_45_DAYLIGHT,CONFERENCE_45,CONFERENCE_45_WINDOW_4,CONFERENCE_45_REFERENCEPOINT1,3.7085E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.5515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.6066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,1.2655E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_1,BREAK_ROOM_45_REFERENCEPOINT1,7.1373E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,1.7794E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,1.7209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,1.4906E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_2,BREAK_ROOM_45_REFERENCEPOINT1,9.3365E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,1.9331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,1.5135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,1.0363E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_3,BREAK_ROOM_45_REFERENCEPOINT1,1.4038E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,1.4714E-007
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,1.4714E-007
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,1.4714E-007
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_45_DAYLIGHT,BREAK_ROOM_45,BREAK_ROOM_45_WINDOW_4,BREAK_ROOM_45_REFERENCEPOINT1,1.4714E-007
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.8902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,2.0647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,1.2495E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_1,OFFICE_OPEN_45_REFERENCEPOINT1,6.3223E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.8256E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.7331E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.6353E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_2,OFFICE_OPEN_45_REFERENCEPOINT1,1.7280E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,2.7329E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,2.1153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,1.6368E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_3,OFFICE_OPEN_45_REFERENCEPOINT1,2.3618E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_45_DAYLIGHT,OFFICE_OPEN_45,OFFICE_OPEN_45_WINDOW_4,OFFICE_OPEN_45_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.0867E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,1.1109E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,9.7070E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_1,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.6508E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.2156E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.6266E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.0465E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_2,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.0429E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.2866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,5.1229E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,4.5981E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_3,OFFICE_PRIVATE_45_REFERENCEPOINT1,6.3438E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.9162E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.5147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,2.6595E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_45_DAYLIGHT,OFFICE_PRIVATE_45,OFFICE_PRIVATE_45_WINDOW_4,OFFICE_PRIVATE_45_REFERENCEPOINT1,3.0345E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_1,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_2,LOBBY_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,2.5273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,2.0573E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,1.7913E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_3,LOBBY_46_REFERENCEPOINT1,2.4451E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.5736E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.1704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,6.1960E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_46_DAYLIGHT,LOBBY_46,LOBBY_46_WINDOW_4,LOBBY_46_REFERENCEPOINT1,5.3269E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,1.9149E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,2.1026E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,1.2882E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_1,CONFERENCE_46_REFERENCEPOINT1,6.5241E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.1666E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.1129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.0481E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_2,CONFERENCE_46_REFERENCEPOINT1,1.0204E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,2.2040E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,1.7257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,1.2807E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_3,CONFERENCE_46_REFERENCEPOINT1,1.7882E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,4.1637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,3.8625E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,3.6953E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_46_DAYLIGHT,CONFERENCE_46,CONFERENCE_46_WINDOW_4,CONFERENCE_46_REFERENCEPOINT1,2.7479E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,6.3234E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,7.0390E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,4.4977E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_1,BREAK_ROOM_46_REFERENCEPOINT1,2.3526E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,4.7994E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,4.7700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,4.5113E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_2,BREAK_ROOM_46_REFERENCEPOINT1,3.0662E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_3,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_46_DAYLIGHT,BREAK_ROOM_46,BREAK_ROOM_46_WINDOW_4,BREAK_ROOM_46_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,1.3815E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,1.4913E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,8.5524E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_1,OFFICE_OPEN_46_REFERENCEPOINT1,4.2277E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,3.6284E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,3.3984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,3.4229E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_2,OFFICE_OPEN_46_REFERENCEPOINT1,2.9549E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.7298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.3664E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.1506E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_3,OFFICE_OPEN_46_REFERENCEPOINT1,1.6350E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,7.5447E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,7.7653E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,5.5575E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_46_DAYLIGHT,OFFICE_OPEN_46,OFFICE_OPEN_46_WINDOW_4,OFFICE_OPEN_46_REFERENCEPOINT1,3.9041E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.4029E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,7.2698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.7879E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_1,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.6306E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.6353E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.1717E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,6.2695E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_2,OFFICE_PRIVATE_46_REFERENCEPOINT1,5.4291E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.3193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.6658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,3.4804E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_3,OFFICE_PRIVATE_46_REFERENCEPOINT1,4.3923E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.2101E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.0946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,9.6297E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_46_DAYLIGHT,OFFICE_PRIVATE_46,OFFICE_PRIVATE_46_WINDOW_4,OFFICE_PRIVATE_46_REFERENCEPOINT1,1.1347E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,3.8622E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,4.3213E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,2.6232E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_1,LOBBY_47_REFERENCEPOINT1,1.3544E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.7344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.5165E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.7359E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_2,LOBBY_47_REFERENCEPOINT1,2.1556E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,1.1443E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,9.1296E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,7.4623E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_3,LOBBY_47_REFERENCEPOINT1,9.4605E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,3.3402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,3.1730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,2.5115E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_47_DAYLIGHT,LOBBY_47,LOBBY_47_WINDOW_4,LOBBY_47_REFERENCEPOINT1,1.7440E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,1.0794E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,1.0952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,9.9452E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_1,CONFERENCE_47_REFERENCEPOINT1,6.0017E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,1.5308E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,1.4860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,1.1372E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_2,CONFERENCE_47_REFERENCEPOINT1,6.8918E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_3,CONFERENCE_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.5794E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.4132E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.5887E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_47_DAYLIGHT,CONFERENCE_47,CONFERENCE_47_WINDOW_4,CONFERENCE_47_REFERENCEPOINT1,1.2948E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,4.8152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,5.3524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,3.5882E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_1,BREAK_ROOM_47_REFERENCEPOINT1,1.8570E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,6.7923E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,6.3460E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,6.3930E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_2,BREAK_ROOM_47_REFERENCEPOINT1,5.4734E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,2.1694E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.6505E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.3186E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_3,BREAK_ROOM_47_REFERENCEPOINT1,1.9589E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,2.3043E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,2.3916E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.8366E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_47_DAYLIGHT,BREAK_ROOM_47,BREAK_ROOM_47_WINDOW_4,BREAK_ROOM_47_REFERENCEPOINT1,1.1640E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_1,OFFICE_OPEN_47_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,2.1629E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.9697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.9634E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_2,OFFICE_OPEN_47_REFERENCEPOINT1,1.7180E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.7948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.2530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,1.9621E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_3,OFFICE_OPEN_47_REFERENCEPOINT1,2.7378E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.4232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.2652E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.2737E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_47_DAYLIGHT,OFFICE_OPEN_47,OFFICE_OPEN_47_WINDOW_4,OFFICE_OPEN_47_REFERENCEPOINT1,1.0588E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.7470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.2019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.4505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_1,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.1798E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.4313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,5.1226E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,4.9516E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_2,OFFICE_PRIVATE_47_REFERENCEPOINT1,3.9674E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.4020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.9168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,1.6570E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_3,OFFICE_PRIVATE_47_REFERENCEPOINT1,2.3066E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,9.5161E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,9.2711E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,8.5973E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_47_DAYLIGHT,OFFICE_PRIVATE_47,OFFICE_PRIVATE_47_WINDOW_4,OFFICE_PRIVATE_47_REFERENCEPOINT1,7.7158E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,5.1135E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,5.2284E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,3.8408E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_1,LOBBY_48_REFERENCEPOINT1,2.1055E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.8915E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.6056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,2.2141E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_2,LOBBY_48_REFERENCEPOINT1,1.8463E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,2.2357E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.7382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.3364E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_3,LOBBY_48_REFERENCEPOINT1,1.8574E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.3990E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.2638E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.3496E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_48_DAYLIGHT,LOBBY_48,LOBBY_48_WINDOW_4,LOBBY_48_REFERENCEPOINT1,1.1358E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,7.1647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,7.9834E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,5.0433E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_1,CONFERENCE_48_REFERENCEPOINT1,2.5811E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,6.4339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,6.0293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,6.0633E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_2,CONFERENCE_48_REFERENCEPOINT1,5.2074E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.6193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.1202E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,1.8581E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_3,CONFERENCE_48_REFERENCEPOINT1,2.4507E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.9691E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.9206E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,3.6065E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_48_DAYLIGHT,CONFERENCE_48,CONFERENCE_48_WINDOW_4,CONFERENCE_48_REFERENCEPOINT1,2.3983E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,5.6419E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,6.3299E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,3.6502E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_1,BREAK_ROOM_48_REFERENCEPOINT1,1.6487E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,7.6742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,7.1885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,7.2336E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_2,BREAK_ROOM_48_REFERENCEPOINT1,6.2352E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,4.2208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,3.3520E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,2.8149E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_3,BREAK_ROOM_48_REFERENCEPOINT1,4.0089E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,3.2975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,3.1538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,2.2866E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_48_DAYLIGHT,BREAK_ROOM_48,BREAK_ROOM_48_WINDOW_4,BREAK_ROOM_48_REFERENCEPOINT1,1.4936E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,3.2616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,3.6854E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,2.1113E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_1,OFFICE_OPEN_48_REFERENCEPOINT1,9.8163E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,3.7045E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,3.4416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,3.4440E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_2,OFFICE_OPEN_48_REFERENCEPOINT1,2.6511E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,2.5029E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,2.2037E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,1.9345E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_3,OFFICE_OPEN_48_REFERENCEPOINT1,1.9102E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,7.8529E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,7.7808E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,6.6325E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_48_DAYLIGHT,OFFICE_OPEN_48,OFFICE_OPEN_48_WINDOW_4,OFFICE_OPEN_48_REFERENCEPOINT1,5.9995E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.7013E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.9747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.9398E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_1,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.8171E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,6.0285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.6946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,5.4636E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_2,OFFICE_PRIVATE_48_REFERENCEPOINT1,4.1003E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,1.2433E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,9.8246E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,7.1491E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_3,OFFICE_PRIVATE_48_REFERENCEPOINT1,8.2431E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.7874E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.7643E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,3.6298E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_48_DAYLIGHT,OFFICE_PRIVATE_48,OFFICE_PRIVATE_48_WINDOW_4,OFFICE_PRIVATE_48_REFERENCEPOINT1,2.4255E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,3.7974E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,4.3105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,2.3261E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_1,LOBBY_49_REFERENCEPOINT1,1.0535E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,8.2260E-007
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,8.2260E-007
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,8.2260E-007
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_2,LOBBY_49_REFERENCEPOINT1,8.2260E-007
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.2912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.0548E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,8.2318E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_3,LOBBY_49_REFERENCEPOINT1,1.0243E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,3.9886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,3.7712E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,3.8709E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_49_DAYLIGHT,LOBBY_49,LOBBY_49_WINDOW_4,LOBBY_49_REFERENCEPOINT1,3.1443E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,3.2007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,3.5014E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,2.1853E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_1,CONFERENCE_49_REFERENCEPOINT1,1.1074E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.2725E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.1373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.1470E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_2,CONFERENCE_49_REFERENCEPOINT1,1.1185E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,3.5851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,2.8946E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,2.3822E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_3,CONFERENCE_49_REFERENCEPOINT1,3.0745E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,6.6344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,6.2171E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,6.2563E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_49_DAYLIGHT,CONFERENCE_49,CONFERENCE_49_WINDOW_4,CONFERENCE_49_REFERENCEPOINT1,5.3859E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,1.8185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,1.9537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,1.3993E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_1,BREAK_ROOM_49_REFERENCEPOINT1,7.6410E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,1.5139E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,1.2552E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,1.1620E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_2,BREAK_ROOM_49_REFERENCEPOINT1,1.3467E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.4992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,2.7514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,2.3451E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_3,BREAK_ROOM_49_REFERENCEPOINT1,3.4128E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,7.0128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,6.5756E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,6.6113E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_49_DAYLIGHT,BREAK_ROOM_49,BREAK_ROOM_49_WINDOW_4,BREAK_ROOM_49_REFERENCEPOINT1,5.6864E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,2.2634E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,2.5571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,1.3626E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_1,OFFICE_OPEN_49_REFERENCEPOINT1,5.7898E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,2.0512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,1.9361E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,1.8033E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_2,OFFICE_OPEN_49_REFERENCEPOINT1,1.3697E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,1.1017E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,8.6428E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,7.8850E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_3,OFFICE_OPEN_49_REFERENCEPOINT1,1.1742E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.6146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.4997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.4645E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_49_DAYLIGHT,OFFICE_OPEN_49,OFFICE_OPEN_49_WINDOW_4,OFFICE_OPEN_49_REFERENCEPOINT1,1.3046E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,8.3366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,9.2796E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.9307E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_1,OFFICE_PRIVATE_49_REFERENCEPOINT1,3.1043E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.8178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.5227E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.3683E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_2,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.1060E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,8.1908E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.0328E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,6.7549E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_3,OFFICE_PRIVATE_49_REFERENCEPOINT1,7.0380E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.5241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.3623E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,5.3138E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_49_DAYLIGHT,OFFICE_PRIVATE_49,OFFICE_PRIVATE_49_WINDOW_4,OFFICE_PRIVATE_49_REFERENCEPOINT1,4.0262E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.0290E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,1.1294E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,7.5059E-004
