 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_1,LOBBY_50_REFERENCEPOINT1,4.3511E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,2.1173E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.9095E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.5827E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_2,LOBBY_50_REFERENCEPOINT1,1.1941E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.6089E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.1110E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,1.7825E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_3,LOBBY_50_REFERENCEPOINT1,2.3651E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,2.7193E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,2.3936E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,2.2412E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_50_DAYLIGHT,LOBBY_50,LOBBY_50_WINDOW_4,LOBBY_50_REFERENCEPOINT1,1.9660E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,6.3550E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,7.0760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,4.5118E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_1,CONFERENCE_50_REFERENCEPOINT1,2.3449E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.7428E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.6801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,4.4088E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_2,CONFERENCE_50_REFERENCEPOINT1,2.8624E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,2.2015E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,1.7871E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,1.4488E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_3,CONFERENCE_50_REFERENCEPOINT1,1.8303E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,7.4407E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,6.9845E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,6.9557E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_50_DAYLIGHT,CONFERENCE_50,CONFERENCE_50_WINDOW_4,CONFERENCE_50_REFERENCEPOINT1,5.8340E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,3.7031E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,4.1690E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,2.2854E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_1,OFFICE_OPEN_50_REFERENCEPOINT1,1.0139E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,9.9274E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,9.8157E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,7.5559E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_2,OFFICE_OPEN_50_REFERENCEPOINT1,4.9532E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,1.1132E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,9.1573E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,7.5351E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_3,OFFICE_OPEN_50_REFERENCEPOINT1,8.6125E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.9427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.7376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.6719E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_50_DAYLIGHT,OFFICE_OPEN_50,OFFICE_OPEN_50_WINDOW_4,OFFICE_OPEN_50_REFERENCEPOINT1,2.0861E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.1898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,4.6892E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.6372E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_1,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.2850E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,2.0533E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.8041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.5450E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_2,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.2208E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.0602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,9.5984E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,9.7068E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_3,OFFICE_PRIVATE_50_REFERENCEPOINT1,1.0606E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,7.1005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.6415E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,6.4572E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_50_DAYLIGHT,OFFICE_PRIVATE_50,OFFICE_PRIVATE_50_WINDOW_4,OFFICE_PRIVATE_50_REFERENCEPOINT1,5.4006E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,3.9114E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,4.3970E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,2.5460E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_1,LOBBY_51_REFERENCEPOINT1,1.2296E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,7.6960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,7.2098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,7.2587E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_2,LOBBY_51_REFERENCEPOINT1,6.2661E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,4.1726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,3.3973E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,3.0212E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_3,LOBBY_51_REFERENCEPOINT1,4.1570E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,2.5198E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,2.1959E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,2.1892E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_51_DAYLIGHT,LOBBY_51,LOBBY_51_WINDOW_4,LOBBY_51_REFERENCEPOINT1,2.1973E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,3.3539E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,3.7509E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,1.9961E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_1,CONFERENCE_51_REFERENCEPOINT1,9.3247E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.5211E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.3956E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,1.1758E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_2,CONFERENCE_51_REFERENCEPOINT1,8.4968E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,8.2532E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,7.5976E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,6.9730E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_3,CONFERENCE_51_REFERENCEPOINT1,7.3987E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.2925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.3069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,2.1643E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_51_DAYLIGHT,CONFERENCE_51,CONFERENCE_51_WINDOW_4,CONFERENCE_51_REFERENCEPOINT1,1.6248E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,5.8956E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,6.6154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,3.9611E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_1,BREAK_ROOM_51_REFERENCEPOINT1,1.9238E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,8.0596E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,7.5515E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,7.6054E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_2,BREAK_ROOM_51_REFERENCEPOINT1,6.5705E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,4.3706E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,3.5332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,3.0701E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_3,BREAK_ROOM_51_REFERENCEPOINT1,4.2237E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,2.0745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,2.0252E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,1.4900E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_51_DAYLIGHT,BREAK_ROOM_51,BREAK_ROOM_51_WINDOW_4,BREAK_ROOM_51_REFERENCEPOINT1,1.2706E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.2248E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,2.5490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,1.2763E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_1,OFFICE_OPEN_51_REFERENCEPOINT1,5.4131E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,5.6492E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,5.2701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,5.3097E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_2,OFFICE_OPEN_51_REFERENCEPOINT1,4.5034E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.3848E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,1.9457E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,1.6382E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_3,OFFICE_OPEN_51_REFERENCEPOINT1,2.1904E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,1.2726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,1.1893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,1.0233E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_51_DAYLIGHT,OFFICE_OPEN_51,OFFICE_OPEN_51_WINDOW_4,OFFICE_OPEN_51_REFERENCEPOINT1,7.3385E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,5.2143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,5.7780E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.6491E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_1,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.9713E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.2148E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.3317E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,1.1291E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_2,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.4792E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.4333E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.8509E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,2.5605E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_3,OFFICE_PRIVATE_51_REFERENCEPOINT1,3.3318E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,8.2601E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.7490E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,7.7945E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_51_DAYLIGHT,OFFICE_PRIVATE_51,OFFICE_PRIVATE_51_WINDOW_4,OFFICE_PRIVATE_51_REFERENCEPOINT1,6.7087E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,1.6754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,1.8314E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,1.3686E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_1,LOBBY_52_REFERENCEPOINT1,7.3252E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,1.0486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,9.4001E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,8.6495E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_2,LOBBY_52_REFERENCEPOINT1,7.7825E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.5823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.3124E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.3620E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_3,LOBBY_52_REFERENCEPOINT1,1.8851E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,4.6571E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,4.3736E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,4.3787E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_52_DAYLIGHT,LOBBY_52,LOBBY_52_WINDOW_4,LOBBY_52_REFERENCEPOINT1,3.7221E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,4.6755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,5.3341E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,2.9477E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_1,CONFERENCE_52_REFERENCEPOINT1,1.3742E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,4.4765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,4.1135E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,4.2423E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_2,CONFERENCE_52_REFERENCEPOINT1,3.6635E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.9304E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.5136E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,1.3688E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_3,CONFERENCE_52_REFERENCEPOINT1,2.0502E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,1.3635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,1.3098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,9.2209E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_52_DAYLIGHT,CONFERENCE_52,CONFERENCE_52_WINDOW_4,CONFERENCE_52_REFERENCEPOINT1,6.3064E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,1.8118E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,1.8873E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,1.3742E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_1,BREAK_ROOM_52_REFERENCEPOINT1,7.6407E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,3.0588E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,2.8843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,2.3176E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_2,BREAK_ROOM_52_REFERENCEPOINT1,1.4875E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,1.0754E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,1.0528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,1.0370E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_3,BREAK_ROOM_52_REFERENCEPOINT1,1.0290E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,2.9115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,2.6852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,2.3392E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_52_DAYLIGHT,BREAK_ROOM_52,BREAK_ROOM_52_WINDOW_4,BREAK_ROOM_52_REFERENCEPOINT1,1.7423E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,1.6362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,1.7823E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,1.3982E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_1,OFFICE_OPEN_52_REFERENCEPOINT1,7.8276E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,4.9143E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,4.5472E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,4.6763E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_2,OFFICE_OPEN_52_REFERENCEPOINT1,3.9910E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,2.5297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.9732E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,1.5645E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_3,OFFICE_OPEN_52_REFERENCEPOINT1,2.1733E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,1.5182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,1.4506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,9.9791E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_52_DAYLIGHT,OFFICE_OPEN_52,OFFICE_OPEN_52_WINDOW_4,OFFICE_OPEN_52_REFERENCEPOINT1,8.1420E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.2973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.4592E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,9.9924E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_1,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.0155E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.0186E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,9.1842E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.0393E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_2,OFFICE_PRIVATE_52_REFERENCEPOINT1,1.2493E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.0884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.1594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,3.6564E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_3,OFFICE_PRIVATE_52_REFERENCEPOINT1,4.9916E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.4521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.9381E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,6.2240E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_52_DAYLIGHT,OFFICE_PRIVATE_52,OFFICE_PRIVATE_52_WINDOW_4,OFFICE_PRIVATE_52_REFERENCEPOINT1,5.5182E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,4.6444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,5.1776E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,3.2863E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_1,LOBBY_53_REFERENCEPOINT1,1.6957E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,3.1669E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,3.0742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.9731E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_2,LOBBY_53_REFERENCEPOINT1,2.1598E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,7.9629E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,6.3468E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,4.8798E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_3,LOBBY_53_REFERENCEPOINT1,5.9997E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,8.6233E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,8.9379E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,7.9198E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_53_DAYLIGHT,LOBBY_53,LOBBY_53_WINDOW_4,LOBBY_53_REFERENCEPOINT1,7.3812E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,1.8592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,2.0100E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,1.2402E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_1,CONFERENCE_53_REFERENCEPOINT1,5.9088E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.8720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.4400E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.6277E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_2,CONFERENCE_53_REFERENCEPOINT1,3.5012E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,3.9966E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,3.2551E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,2.9211E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_3,CONFERENCE_53_REFERENCEPOINT1,4.0336E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,6.5507E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,6.0349E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,6.0555E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_53_DAYLIGHT,CONFERENCE_53,CONFERENCE_53_WINDOW_4,CONFERENCE_53_REFERENCEPOINT1,5.2295E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,4.5659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,5.1025E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,3.0192E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_1,BREAK_ROOM_53_REFERENCEPOINT1,1.5479E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,8.9847E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,8.7538E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,6.7732E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_2,BREAK_ROOM_53_REFERENCEPOINT1,6.3844E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,2.8927E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,2.3046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,1.8329E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_3,BREAK_ROOM_53_REFERENCEPOINT1,2.4413E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,7.2996E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,6.8519E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,6.8802E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_53_DAYLIGHT,BREAK_ROOM_53,BREAK_ROOM_53_WINDOW_4,BREAK_ROOM_53_REFERENCEPOINT1,5.9169E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,6.6018E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,6.4856E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,5.9348E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_1,OFFICE_OPEN_53_REFERENCEPOINT1,3.8160E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,2.5835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,2.3731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,2.3417E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_2,OFFICE_OPEN_53_REFERENCEPOINT1,1.8636E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.8104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.3312E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.1268E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_3,OFFICE_OPEN_53_REFERENCEPOINT1,2.9089E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.3418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.1499E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,2.0082E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_53_DAYLIGHT,OFFICE_OPEN_53,OFFICE_OPEN_53_WINDOW_4,OFFICE_OPEN_53_REFERENCEPOINT1,1.4964E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,6.7404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,7.6878E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,4.3423E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_1,OFFICE_PRIVATE_53_REFERENCEPOINT1,2.0381E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.6195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.3285E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,5.1319E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_2,OFFICE_PRIVATE_53_REFERENCEPOINT1,3.9609E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.6195E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.2733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,8.7455E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_3,OFFICE_PRIVATE_53_REFERENCEPOINT1,1.0016E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_53_DAYLIGHT,OFFICE_PRIVATE_53,OFFICE_PRIVATE_53_WINDOW_4,OFFICE_PRIVATE_53_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.7553E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.6682E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,3.4826E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_1,LOBBY_54_REFERENCEPOINT1,2.8298E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,2.5994E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,2.4583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,2.0887E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_2,LOBBY_54_REFERENCEPOINT1,1.4267E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.2159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,1.6924E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,1.3381E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_3,LOBBY_54_REFERENCEPOINT1,2.0119E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,2.5278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,2.1973E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,2.3203E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_54_DAYLIGHT,LOBBY_54,LOBBY_54_WINDOW_4,LOBBY_54_REFERENCEPOINT1,2.1446E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.5812E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.7405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,1.0262E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_1,CONFERENCE_54_REFERENCEPOINT1,4.4418E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,4.4954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,4.0253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,4.1225E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_2,CONFERENCE_54_REFERENCEPOINT1,4.3357E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,4.8139E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,3.9221E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,3.5199E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_3,CONFERENCE_54_REFERENCEPOINT1,4.8577E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,5.3767E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,4.8790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,4.3247E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_54_DAYLIGHT,CONFERENCE_54,CONFERENCE_54_WINDOW_4,CONFERENCE_54_REFERENCEPOINT1,3.8563E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,4.1190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,4.4908E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,3.1005E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_1,BREAK_ROOM_54_REFERENCEPOINT1,1.7181E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,1.2633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,1.2600E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,9.9934E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_2,BREAK_ROOM_54_REFERENCEPOINT1,7.0917E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,2.9403E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,2.3771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,1.9565E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_3,BREAK_ROOM_54_REFERENCEPOINT1,2.5540E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,6.4451E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,6.0315E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,6.0577E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_54_DAYLIGHT,BREAK_ROOM_54,BREAK_ROOM_54_WINDOW_4,BREAK_ROOM_54_REFERENCEPOINT1,5.1677E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,3.1207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,3.4787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,2.2029E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_1,OFFICE_OPEN_54_REFERENCEPOINT1,1.1397E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.6954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.6648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,1.3545E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_2,OFFICE_OPEN_54_REFERENCEPOINT1,7.5893E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,4.6955E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.9408E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.0015E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_3,OFFICE_OPEN_54_REFERENCEPOINT1,3.5984E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,3.1235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,2.8876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,2.8505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_54_DAYLIGHT,OFFICE_OPEN_54,OFFICE_OPEN_54_WINDOW_4,OFFICE_OPEN_54_REFERENCEPOINT1,2.4107E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.5648E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,5.0686E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.2431E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_1,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.6845E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.8435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.6862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.6139E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_2,OFFICE_PRIVATE_54_REFERENCEPOINT1,1.4235E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.5934E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.6941E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,3.0965E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_3,OFFICE_PRIVATE_54_REFERENCEPOINT1,4.2203E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,9.1653E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,8.6030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,8.6381E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_54_DAYLIGHT,OFFICE_PRIVATE_54,OFFICE_PRIVATE_54_WINDOW_4,OFFICE_PRIVATE_54_REFERENCEPOINT1,7.4325E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,6.6503E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,7.4032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,4.7296E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_1,LOBBY_55_REFERENCEPOINT1,2.4728E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,6.2112E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,5.8289E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,5.8265E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_2,LOBBY_55_REFERENCEPOINT1,4.8942E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,1.9091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,1.5448E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,1.2860E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_3,LOBBY_55_REFERENCEPOINT1,1.6445E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,4.1723E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,4.1225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,3.8865E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_55_DAYLIGHT,LOBBY_55,LOBBY_55_WINDOW_4,LOBBY_55_REFERENCEPOINT1,2.6578E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,2.1098E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,2.4279E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,9.9761E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_1,CONFERENCE_55_REFERENCEPOINT1,4.3054E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,3.3554E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,2.9659E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,2.9366E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_2,CONFERENCE_55_REFERENCEPOINT1,2.5282E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,3.4924E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,2.7831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,2.2508E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_3,CONFERENCE_55_REFERENCEPOINT1,3.1481E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,2.0717E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,1.7666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,1.8310E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_55_DAYLIGHT,CONFERENCE_55,CONFERENCE_55_WINDOW_4,CONFERENCE_55_REFERENCEPOINT1,1.5552E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,1.7909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,2.0670E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,1.0424E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_1,OFFICE_OPEN_55_REFERENCEPOINT1,4.5238E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,1.3562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,1.2730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,9.9424E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_2,OFFICE_OPEN_55_REFERENCEPOINT1,7.2227E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,1.1334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,9.0086E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,6.5380E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_3,OFFICE_OPEN_55_REFERENCEPOINT1,8.1620E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,1.3240E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,1.2128E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,1.0776E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_55_DAYLIGHT,OFFICE_OPEN_55,OFFICE_OPEN_55_WINDOW_4,OFFICE_OPEN_55_REFERENCEPOINT1,8.8173E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.1652E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.3073E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.3983E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_1,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.3763E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.0566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.5730E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.3765E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_2,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.1439E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.0971E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.1527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.7273E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_3,OFFICE_PRIVATE_55_REFERENCEPOINT1,5.1443E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.2602E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,3.6953E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.1871E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_55_DAYLIGHT,OFFICE_PRIVATE_55,OFFICE_PRIVATE_55_WINDOW_4,OFFICE_PRIVATE_55_REFERENCEPOINT1,4.3544E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,1.5155E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,1.6365E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,1.1760E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_1,LOBBY_56_REFERENCEPOINT1,6.4747E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,5.2719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,4.8561E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,5.1796E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_2,LOBBY_56_REFERENCEPOINT1,4.6362E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,3.3422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.7126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,2.4287E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_3,LOBBY_56_REFERENCEPOINT1,3.3732E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,2.3769E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,2.0425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,2.2573E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_56_DAYLIGHT,LOBBY_56,LOBBY_56_WINDOW_4,LOBBY_56_REFERENCEPOINT1,2.3748E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,1.1949E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,1.3137E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,7.6643E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_1,CONFERENCE_56_REFERENCEPOINT1,3.7503E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.9707E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.6336E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.7019E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_2,CONFERENCE_56_REFERENCEPOINT1,2.2555E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,4.4053E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,3.5530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,3.0636E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_3,CONFERENCE_56_REFERENCEPOINT1,4.2475E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,3.1500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,2.9329E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,2.6311E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_56_DAYLIGHT,CONFERENCE_56,CONFERENCE_56_WINDOW_4,CONFERENCE_56_REFERENCEPOINT1,1.9621E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,1.9449E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,2.1570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,1.2391E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_1,BREAK_ROOM_56_REFERENCEPOINT1,5.4959E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,9.5090E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,9.4243E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,9.2798E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_2,BREAK_ROOM_56_REFERENCEPOINT1,9.7034E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,2.0780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.6666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.2938E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_3,BREAK_ROOM_56_REFERENCEPOINT1,1.6072E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,4.2960E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,3.9434E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,3.1872E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_56_DAYLIGHT,BREAK_ROOM_56,BREAK_ROOM_56_WINDOW_4,BREAK_ROOM_56_REFERENCEPOINT1,2.4157E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,4.3726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,4.8802E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,3.0505E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_1,OFFICE_OPEN_56_REFERENCEPOINT1,1.5349E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,3.3073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,3.1915E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,2.8641E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_2,OFFICE_OPEN_56_REFERENCEPOINT1,1.9834E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,4.9545E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,4.1759E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,4.5257E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_3,OFFICE_OPEN_56_REFERENCEPOINT1,6.2090E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,2.0306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.9980E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.7527E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_56_DAYLIGHT,OFFICE_OPEN_56,OFFICE_OPEN_56_WINDOW_4,OFFICE_OPEN_56_REFERENCEPOINT1,1.3588E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.2401E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,2.5037E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,1.6992E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_1,OFFICE_PRIVATE_56_REFERENCEPOINT1,8.3661E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.7487E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.2850E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,5.1006E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_2,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.2305E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.4758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.6324E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.2313E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_3,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.4937E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.8147E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.3815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,4.2169E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_56_DAYLIGHT,OFFICE_PRIVATE_56,OFFICE_PRIVATE_56_WINDOW_4,OFFICE_PRIVATE_56_REFERENCEPOINT1,3.7764E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,5.6677E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,5.6269E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,4.9986E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_1,LOBBY_57_REFERENCEPOINT1,3.8465E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,4.7065E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,4.3140E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,4.2852E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_2,LOBBY_57_REFERENCEPOINT1,3.6990E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,1.4916E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,1.2318E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,8.9264E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_3,LOBBY_57_REFERENCEPOINT1,9.8909E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,2.2863E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,2.2863E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,2.2863E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_57_DAYLIGHT,LOBBY_57,LOBBY_57_WINDOW_4,LOBBY_57_REFERENCEPOINT1,2.2863E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,4.3207E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,4.7722E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,2.9213E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_1,CONFERENCE_57_REFERENCEPOINT1,1.5279E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.7961E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.3624E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,6.4192E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_2,CONFERENCE_57_REFERENCEPOINT1,5.5469E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,5.5324E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,4.4697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,3.8758E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_3,CONFERENCE_57_REFERENCEPOINT1,5.3467E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.7921E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.5912E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.4850E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_57_DAYLIGHT,CONFERENCE_57,CONFERENCE_57_WINDOW_4,CONFERENCE_57_REFERENCEPOINT1,1.5325E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,1.7425E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,1.9843E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,1.1122E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_1,OFFICE_OPEN_57_REFERENCEPOINT1,4.9605E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.5998E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.3739E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.4835E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_2,OFFICE_OPEN_57_REFERENCEPOINT1,1.5118E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.4536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.1498E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,9.1045E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_3,OFFICE_OPEN_57_REFERENCEPOINT1,1.2753E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.2712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.1609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.3357E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_57_DAYLIGHT,OFFICE_OPEN_57,OFFICE_OPEN_57_WINDOW_4,OFFICE_OPEN_57_REFERENCEPOINT1,1.1778E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.4189E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.7114E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.5570E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_1,OFFICE_PRIVATE_57_REFERENCEPOINT1,7.1415E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.9791E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.6512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.3257E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_2,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.8761E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.2613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.8678E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,1.7025E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_3,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.0316E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.7306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.3767E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.4090E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_57_DAYLIGHT,OFFICE_PRIVATE_57,OFFICE_PRIVATE_57_WINDOW_4,OFFICE_PRIVATE_57_REFERENCEPOINT1,2.6153E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,8.4865E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,8.6984E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,6.5321E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_1,LOBBY_58_REFERENCEPOINT1,3.7473E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.6993E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,2.4786E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,1.8780E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_2,LOBBY_58_REFERENCEPOINT1,1.3062E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.4361E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.1959E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.0917E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_3,LOBBY_58_REFERENCEPOINT1,1.3496E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.8822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.6378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.4375E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_58_DAYLIGHT,LOBBY_58,LOBBY_58_WINDOW_4,LOBBY_58_REFERENCEPOINT1,2.4229E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,5.8535E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,6.5695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,4.1184E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_1,CONFERENCE_58_REFERENCEPOINT1,2.1311E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,6.1922E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,6.1296E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,5.1266E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_2,CONFERENCE_58_REFERENCEPOINT1,4.6329E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,2.3119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,1.9113E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,1.7520E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_3,CONFERENCE_58_REFERENCEPOINT1,2.3598E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,7.9848E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,7.4952E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,7.5264E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_58_DAYLIGHT,CONFERENCE_58,CONFERENCE_58_WINDOW_4,CONFERENCE_58_REFERENCEPOINT1,6.4741E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,6.5846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,7.3376E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,4.6622E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_1,BREAK_ROOM_58_REFERENCEPOINT1,2.4113E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,2.2077E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,2.3166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,1.7799E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_2,BREAK_ROOM_58_REFERENCEPOINT1,1.1762E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,2.3771E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.9116E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.5216E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_3,BREAK_ROOM_58_REFERENCEPOINT1,1.9787E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.5225E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.6284E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,2.2180E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_58_DAYLIGHT,BREAK_ROOM_58,BREAK_ROOM_58_WINDOW_4,BREAK_ROOM_58_REFERENCEPOINT1,1.5563E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,2.2158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,2.5006E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,1.4674E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_1,OFFICE_OPEN_58_REFERENCEPOINT1,7.4852E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.7333E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.4883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,2.3824E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_2,OFFICE_OPEN_58_REFERENCEPOINT1,1.9810E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,1.3457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,1.0728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,8.6999E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_3,OFFICE_OPEN_58_REFERENCEPOINT1,1.1432E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,1.1414E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,1.1131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,9.1310E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_58_DAYLIGHT,OFFICE_OPEN_58,OFFICE_OPEN_58_WINDOW_4,OFFICE_OPEN_58_REFERENCEPOINT1,5.4078E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.9052E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,3.2140E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.6055E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_1,OFFICE_PRIVATE_58_REFERENCEPOINT1,6.8183E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,6.8860E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,6.3505E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,7.3441E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_2,OFFICE_PRIVATE_58_REFERENCEPOINT1,7.8936E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.2549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.7216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.3917E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_3,OFFICE_PRIVATE_58_REFERENCEPOINT1,1.9737E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.3805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.2038E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.2354E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_58_DAYLIGHT,OFFICE_PRIVATE_58,OFFICE_PRIVATE_58_WINDOW_4,OFFICE_PRIVATE_58_REFERENCEPOINT1,2.0118E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,5.1270E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,5.7410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,3.4528E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_1,LOBBY_59_REFERENCEPOINT1,1.6833E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.6360E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,4.3100E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,3.9269E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_2,LOBBY_59_REFERENCEPOINT1,3.1115E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,1.2190E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,9.5132E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,6.7636E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_3,LOBBY_59_REFERENCEPOINT1,8.2970E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,3.9595E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,3.8245E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,3.6874E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_59_DAYLIGHT,LOBBY_59,LOBBY_59_WINDOW_4,LOBBY_59_REFERENCEPOINT1,2.5886E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.6972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.8069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,1.2690E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_1,CONFERENCE_59_REFERENCEPOINT1,6.9334E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,5.9952E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,5.5801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,5.5370E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_2,CONFERENCE_59_REFERENCEPOINT1,4.6782E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,4.4498E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,3.6233E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,3.2503E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_3,CONFERENCE_59_REFERENCEPOINT1,4.4900E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.5339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.1855E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.2902E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_59_DAYLIGHT,CONFERENCE_59,CONFERENCE_59_WINDOW_4,CONFERENCE_59_REFERENCEPOINT1,2.5344E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,3.1850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,3.6050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,2.2152E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_1,BREAK_ROOM_59_REFERENCEPOINT1,1.0558E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,2.4509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,2.2139E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,1.9034E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_2,BREAK_ROOM_59_REFERENCEPOINT1,1.5718E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,2.1316E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,1.6921E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,1.4479E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_3,BREAK_ROOM_59_REFERENCEPOINT1,1.9998E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,2.8578E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,2.7508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,2.5549E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_59_DAYLIGHT,BREAK_ROOM_59,BREAK_ROOM_59_WINDOW_4,BREAK_ROOM_59_REFERENCEPOINT1,1.9615E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,4.4900E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,5.0103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,3.1194E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_1,OFFICE_OPEN_59_REFERENCEPOINT1,1.5653E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,2.0618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,2.0160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,1.7004E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_2,OFFICE_OPEN_59_REFERENCEPOINT1,1.1657E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,1.1939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,9.5377E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,8.1264E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_3,OFFICE_OPEN_59_REFERENCEPOINT1,1.0768E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,3.3662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,3.1872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,3.1719E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_59_DAYLIGHT,OFFICE_OPEN_59,OFFICE_OPEN_59_WINDOW_4,OFFICE_OPEN_59_REFERENCEPOINT1,2.4969E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.0092E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.9961E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_1,OFFICE_PRIVATE_59_REFERENCEPOINT1,4.0835E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.6236E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.6236E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.6236E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_2,OFFICE_PRIVATE_59_REFERENCEPOINT1,5.6236E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1420E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1420E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1420E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_3,OFFICE_PRIVATE_59_REFERENCEPOINT1,1.1420E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.9259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.6812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.5770E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_59_DAYLIGHT,OFFICE_PRIVATE_59,OFFICE_PRIVATE_59_WINDOW_4,OFFICE_PRIVATE_59_REFERENCEPOINT1,2.1385E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,2.1827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,2.4528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,1.4741E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_1,LOBBY_60_REFERENCEPOINT1,6.7149E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,2.1208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,1.9142E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,1.6369E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_2,LOBBY_60_REFERENCEPOINT1,1.3342E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_3,LOBBY_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.2684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.0667E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.4547E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_60_DAYLIGHT,LOBBY_60,LOBBY_60_WINDOW_4,LOBBY_60_REFERENCEPOINT1,3.1412E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,2.4798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,2.8122E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,1.5153E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_1,CONFERENCE_60_REFERENCEPOINT1,7.0773E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.5934E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.3663E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.3677E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_2,CONFERENCE_60_REFERENCEPOINT1,1.3230E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.9719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.3335E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,1.6480E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_3,CONFERENCE_60_REFERENCEPOINT1,2.0214E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,7.0646E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,6.6522E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,4.9738E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_60_DAYLIGHT,CONFERENCE_60,CONFERENCE_60_WINDOW_4,CONFERENCE_60_REFERENCEPOINT1,4.8111E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_1,BREAK_ROOM_60_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,1.9970E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,1.7391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,1.8392E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_2,BREAK_ROOM_60_REFERENCEPOINT1,2.3778E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,5.3631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,4.3701E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,3.9217E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_3,BREAK_ROOM_60_REFERENCEPOINT1,5.4139E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,8.1521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,7.6726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,7.2695E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_60_DAYLIGHT,BREAK_ROOM_60,BREAK_ROOM_60_WINDOW_4,BREAK_ROOM_60_REFERENCEPOINT1,5.8663E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.8783E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,2.1247E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,1.2691E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_1,OFFICE_OPEN_60_REFERENCEPOINT1,6.3459E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,9.7649E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,8.3478E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,8.8952E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_2,OFFICE_OPEN_60_REFERENCEPOINT1,1.0023E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.9255E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.5925E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.1639E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_3,OFFICE_OPEN_60_REFERENCEPOINT1,1.2873E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.7818E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.6009E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.6590E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_60_DAYLIGHT,OFFICE_OPEN_60,OFFICE_OPEN_60_WINDOW_4,OFFICE_OPEN_60_REFERENCEPOINT1,2.2644E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,6.1209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,6.9393E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.1153E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_1,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.0154E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.7888E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.6426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.5449E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_2,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.1530E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.1886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.7907E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,1.6185E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_3,OFFICE_PRIVATE_60_REFERENCEPOINT1,2.0891E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,5.5645E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,5.2374E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,4.7928E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_60_DAYLIGHT,OFFICE_PRIVATE_60,OFFICE_PRIVATE_60_WINDOW_4,OFFICE_PRIVATE_60_REFERENCEPOINT1,3.5963E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,4.0941E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,4.6322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,2.7237E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_1,LOBBY_61_REFERENCEPOINT1,1.3029E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,1.1925E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,9.9147E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,8.1982E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_2,LOBBY_61_REFERENCEPOINT1,7.8273E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,2.9748E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,2.3862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,2.0559E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_3,LOBBY_61_REFERENCEPOINT1,2.8780E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,6.6613E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,6.2521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,6.2782E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_61_DAYLIGHT,LOBBY_61,LOBBY_61_WINDOW_4,LOBBY_61_REFERENCEPOINT1,5.3989E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,3.0984E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,3.5088E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,2.1155E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_1,CONFERENCE_61_REFERENCEPOINT1,1.0719E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,2.1256E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,1.9274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,1.7115E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_2,CONFERENCE_61_REFERENCEPOINT1,1.4803E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,1.9455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,1.5373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,1.2112E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_3,CONFERENCE_61_REFERENCEPOINT1,1.7045E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,5.9403E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,5.5775E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,5.8122E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_61_DAYLIGHT,CONFERENCE_61,CONFERENCE_61_WINDOW_4,CONFERENCE_61_REFERENCEPOINT1,4.9442E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,5.2756E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,5.9680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,3.4536E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_1,BREAK_ROOM_61_REFERENCEPOINT1,1.6801E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,2.1271E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,2.0381E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,2.1920E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_2,BREAK_ROOM_61_REFERENCEPOINT1,1.9549E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,2.0239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,1.6547E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,1.2962E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_3,BREAK_ROOM_61_REFERENCEPOINT1,1.6356E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.2044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,2.0332E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,1.5682E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_61_DAYLIGHT,BREAK_ROOM_61,BREAK_ROOM_61_WINDOW_4,BREAK_ROOM_61_REFERENCEPOINT1,1.1386E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,2.3942E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,2.6854E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,1.5259E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_1,OFFICE_OPEN_61_REFERENCEPOINT1,6.5805E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,1.9346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,1.6105E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,1.7602E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_2,OFFICE_OPEN_61_REFERENCEPOINT1,1.9570E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,3.0696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,2.4985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,2.2413E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_3,OFFICE_OPEN_61_REFERENCEPOINT1,3.0980E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,4.6967E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,4.3958E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,4.2991E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_61_DAYLIGHT,OFFICE_OPEN_61,OFFICE_OPEN_61_WINDOW_4,OFFICE_OPEN_61_REFERENCEPOINT1,3.5380E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.1200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.9058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,4.1988E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_1,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.1832E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.1561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.0286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.2335E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_2,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.9512E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,2.3574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.8856E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.4552E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_3,OFFICE_PRIVATE_61_REFERENCEPOINT1,1.9150E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.9415E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.7254E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,6.8015E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_61_DAYLIGHT,OFFICE_PRIVATE_61,OFFICE_PRIVATE_61_WINDOW_4,OFFICE_PRIVATE_61_REFERENCEPOINT1,5.2914E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,3.0541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,3.4584E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,1.7303E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_1,LOBBY_62_REFERENCEPOINT1,7.6581E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,4.5446E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,4.2267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,4.4103E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_2,LOBBY_62_REFERENCEPOINT1,3.8300E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.6185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.3494E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.0704E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_3,LOBBY_62_REFERENCEPOINT1,1.2365E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,1.1729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,1.0606E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,9.1009E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_62_DAYLIGHT,LOBBY_62,LOBBY_62_WINDOW_4,LOBBY_62_REFERENCEPOINT1,6.7810E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,6.2019E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,6.9222E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,4.3644E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_1,CONFERENCE_62_REFERENCEPOINT1,2.2206E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,2.2592E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,2.2656E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,1.9347E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_2,CONFERENCE_62_REFERENCEPOINT1,1.1923E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,2.8594E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,2.2321E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,1.7321E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_3,CONFERENCE_62_REFERENCEPOINT1,2.4046E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,6.2069E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,5.8257E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,5.8496E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_62_DAYLIGHT,CONFERENCE_62,CONFERENCE_62_WINDOW_4,CONFERENCE_62_REFERENCEPOINT1,5.0296E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.0402E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,1.0583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,7.9000E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_1,BREAK_ROOM_62_REFERENCEPOINT1,4.4627E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,5.0289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,4.4243E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,4.6064E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_2,BREAK_ROOM_62_REFERENCEPOINT1,4.2826E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,4.3388E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.5343E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,3.1707E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_3,BREAK_ROOM_62_REFERENCEPOINT1,4.3767E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,5.6073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,5.0143E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,5.0127E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_62_DAYLIGHT,BREAK_ROOM_62,BREAK_ROOM_62_WINDOW_4,BREAK_ROOM_62_REFERENCEPOINT1,4.4468E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,3.8294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,4.3130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,2.5795E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_1,OFFICE_OPEN_62_REFERENCEPOINT1,1.2749E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,4.4572E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,4.1745E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,4.1860E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_2,OFFICE_OPEN_62_REFERENCEPOINT1,3.5793E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.6945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.4025E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.2754E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_3,OFFICE_OPEN_62_REFERENCEPOINT1,1.7095E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.0570E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.0191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,1.0003E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_62_DAYLIGHT,OFFICE_OPEN_62,OFFICE_OPEN_62_WINDOW_4,OFFICE_OPEN_62_REFERENCEPOINT1,7.6694E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,6.7642E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,7.5307E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.8087E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_1,OFFICE_PRIVATE_62_REFERENCEPOINT1,2.5116E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.9467E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.7974E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.3950E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_2,OFFICE_PRIVATE_62_REFERENCEPOINT1,3.4362E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,8.5289E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,6.9936E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,5.6751E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_3,OFFICE_PRIVATE_62_REFERENCEPOINT1,6.2755E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,6.0954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,5.8156E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,5.8391E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_62_DAYLIGHT,OFFICE_PRIVATE_62,OFFICE_PRIVATE_62_WINDOW_4,OFFICE_PRIVATE_62_REFERENCEPOINT1,4.4427E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,5.9887E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,6.7554E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,4.0603E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_1,LOBBY_63_REFERENCEPOINT1,1.9384E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,8.7186E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,9.1800E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,6.6898E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_2,LOBBY_63_REFERENCEPOINT1,5.2829E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,1.3546E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,1.0698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,6.7219E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_3,LOBBY_63_REFERENCEPOINT1,8.0589E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,3.9786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,3.7223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,3.8108E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_63_DAYLIGHT,LOBBY_63,LOBBY_63_WINDOW_4,LOBBY_63_REFERENCEPOINT1,3.1455E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,6.2518E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,6.9598E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,4.4457E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_1,CONFERENCE_63_REFERENCEPOINT1,2.3239E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,5.0990E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,4.8255E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,4.7602E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_2,CONFERENCE_63_REFERENCEPOINT1,3.8863E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.4350E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.1381E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,8.3389E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_3,CONFERENCE_63_REFERENCEPOINT1,1.0326E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,3.6130E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,3.5618E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,3.4884E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_63_DAYLIGHT,CONFERENCE_63,CONFERENCE_63_WINDOW_4,CONFERENCE_63_REFERENCEPOINT1,2.5191E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,2.1259E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,2.3970E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,1.1879E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_1,OFFICE_OPEN_63_REFERENCEPOINT1,5.3207E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.7334E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.5438E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,2.4279E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_2,OFFICE_OPEN_63_REFERENCEPOINT1,1.8988E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_3,OFFICE_OPEN_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,3.1767E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,2.8276E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,2.5620E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_63_DAYLIGHT,OFFICE_OPEN_63,OFFICE_OPEN_63_WINDOW_4,OFFICE_OPEN_63_REFERENCEPOINT1,2.0230E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_1,OFFICE_PRIVATE_63_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.6860E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.4779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.4000E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_2,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.3600E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,4.2846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.4179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.7905E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_3,OFFICE_PRIVATE_63_REFERENCEPOINT1,3.7888E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,2.3396E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.9454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.8849E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_63_DAYLIGHT,OFFICE_PRIVATE_63,OFFICE_PRIVATE_63_WINDOW_4,OFFICE_PRIVATE_63_REFERENCEPOINT1,1.9593E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,3.7777E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,4.2755E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,2.5889E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_1,LOBBY_64_REFERENCEPOINT1,1.2907E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,1.0684E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,9.6829E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,8.3324E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_2,LOBBY_64_REFERENCEPOINT1,6.9218E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,1.3551E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,1.1159E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,9.5102E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_3,LOBBY_64_REFERENCEPOINT1,1.1484E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,1.8269E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,1.8703E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,1.4291E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_64_DAYLIGHT,LOBBY_64,LOBBY_64_WINDOW_4,LOBBY_64_REFERENCEPOINT1,9.3282E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,4.1020E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,4.5508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,2.3222E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_1,CONFERENCE_64_REFERENCEPOINT1,9.6522E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,7.8327E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,8.1017E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,6.2752E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_2,CONFERENCE_64_REFERENCEPOINT1,4.4345E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.8547E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.3209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,1.9399E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_3,CONFERENCE_64_REFERENCEPOINT1,2.4435E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.6178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.2629E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,5.2543E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_64_DAYLIGHT,CONFERENCE_64,CONFERENCE_64_WINDOW_4,CONFERENCE_64_REFERENCEPOINT1,4.4338E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,1.0371E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,1.0920E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,7.3214E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_1,BREAK_ROOM_64_REFERENCEPOINT1,4.5489E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,5.8505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,5.3846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,5.5205E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_2,BREAK_ROOM_64_REFERENCEPOINT1,4.9733E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,4.1465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,3.3789E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,2.9120E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_3,BREAK_ROOM_64_REFERENCEPOINT1,3.9243E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,3.0116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,2.6671E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,2.3576E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_64_DAYLIGHT,BREAK_ROOM_64,BREAK_ROOM_64_WINDOW_4,BREAK_ROOM_64_REFERENCEPOINT1,2.2865E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,5.1440E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,5.7269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,3.6569E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_1,OFFICE_OPEN_64_REFERENCEPOINT1,1.9096E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.8749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.7538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,3.8370E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_2,OFFICE_OPEN_64_REFERENCEPOINT1,2.9527E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,5.3628E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,4.4888E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,3.4714E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_3,OFFICE_OPEN_64_REFERENCEPOINT1,3.6965E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,3.2146E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,3.0785E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,2.5457E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_64_DAYLIGHT,OFFICE_OPEN_64,OFFICE_OPEN_64_WINDOW_4,OFFICE_OPEN_64_REFERENCEPOINT1,1.6270E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,5.8076E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,6.5370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,4.1412E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_1,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.0883E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.7077E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.2821E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.0529E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_2,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.7359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.6004E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.1373E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.0225E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_3,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.6886E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.2651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,3.1836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,2.4912E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_64_DAYLIGHT,OFFICE_PRIVATE_64,OFFICE_PRIVATE_64_WINDOW_4,OFFICE_PRIVATE_64_REFERENCEPOINT1,1.5647E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,2.3355E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,2.5442E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,1.5536E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_1,LOBBY_65_REFERENCEPOINT1,7.1396E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,1.2796E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,1.2529E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,1.2859E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_2,LOBBY_65_REFERENCEPOINT1,1.1157E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,2.1908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,1.7426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,1.2471E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_3,LOBBY_65_REFERENCEPOINT1,1.5928E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,2.0096E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,1.9050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,1.5077E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_65_DAYLIGHT,LOBBY_65,LOBBY_65_WINDOW_4,LOBBY_65_REFERENCEPOINT1,1.0299E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,4.0611E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,4.5530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,2.7502E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_1,CONFERENCE_65_REFERENCEPOINT1,1.3823E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,6.1841E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,5.7935E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,5.8351E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_2,CONFERENCE_65_REFERENCEPOINT1,5.0405E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,4.7307E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,3.8521E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,3.4563E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_3,CONFERENCE_65_REFERENCEPOINT1,4.7745E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,2.7208E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,2.3814E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,2.3593E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_65_DAYLIGHT,CONFERENCE_65,CONFERENCE_65_WINDOW_4,CONFERENCE_65_REFERENCEPOINT1,2.4901E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,7.8502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,8.8127E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,5.3035E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_1,BREAK_ROOM_65_REFERENCEPOINT1,2.5051E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,2.0352E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,1.9922E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,1.3878E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_2,BREAK_ROOM_65_REFERENCEPOINT1,7.4443E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,2.2751E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.8586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.6059E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_3,BREAK_ROOM_65_REFERENCEPOINT1,1.9027E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,6.6115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,6.1967E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,6.1442E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_65_DAYLIGHT,BREAK_ROOM_65,BREAK_ROOM_65_WINDOW_4,BREAK_ROOM_65_REFERENCEPOINT1,5.0556E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,5.6920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,6.3614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,3.9793E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_1,OFFICE_OPEN_65_REFERENCEPOINT1,1.9661E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,2.5512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,2.5749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,2.3730E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_2,OFFICE_OPEN_65_REFERENCEPOINT1,1.5075E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,9.6474E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,7.8178E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,6.2205E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_3,OFFICE_OPEN_65_REFERENCEPOINT1,7.6054E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,4.2607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,4.0645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,3.9916E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_65_DAYLIGHT,OFFICE_OPEN_65,OFFICE_OPEN_65_WINDOW_4,OFFICE_OPEN_65_REFERENCEPOINT1,2.9510E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,8.3843E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,9.3538E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,5.9433E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_1,OFFICE_PRIVATE_65_REFERENCEPOINT1,3.0989E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,5.5511E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,5.2356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,5.1948E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_2,OFFICE_PRIVATE_65_REFERENCEPOINT1,4.2405E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.9475E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.5923E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.1317E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_3,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.2596E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.3557E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.3738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,2.4450E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_65_DAYLIGHT,OFFICE_PRIVATE_65,OFFICE_PRIVATE_65_WINDOW_4,OFFICE_PRIVATE_65_REFERENCEPOINT1,1.7426E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,3.7462E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,4.1749E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,2.3477E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_1,LOBBY_66_REFERENCEPOINT1,1.0988E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,1.4189E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,1.3060E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,1.0912E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_2,LOBBY_66_REFERENCEPOINT1,1.0122E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.7641E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.2627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,1.8811E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_3,LOBBY_66_REFERENCEPOINT1,2.4357E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,6.3943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,6.0418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,5.8812E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_66_DAYLIGHT,LOBBY_66,LOBBY_66_WINDOW_4,LOBBY_66_REFERENCEPOINT1,4.5929E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,6.7727E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,7.5388E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,4.8184E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_1,CONFERENCE_66_REFERENCEPOINT1,2.5225E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,7.0415E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,6.7155E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,6.9083E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_2,CONFERENCE_66_REFERENCEPOINT1,5.6964E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,1.2549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,1.0267E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,9.2856E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_3,CONFERENCE_66_REFERENCEPOINT1,1.2298E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,5.7174E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,5.6022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,5.3215E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_66_DAYLIGHT,CONFERENCE_66,CONFERENCE_66_WINDOW_4,CONFERENCE_66_REFERENCEPOINT1,3.6493E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,5.3562E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,6.0527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,3.6372E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_1,BREAK_ROOM_66_REFERENCEPOINT1,1.7595E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,3.6502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,3.3890E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,3.4365E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_2,BREAK_ROOM_66_REFERENCEPOINT1,3.5594E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.8555E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.5395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.3121E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_3,BREAK_ROOM_66_REFERENCEPOINT1,1.5757E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,1.7064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,1.7545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,1.2216E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_66_DAYLIGHT,BREAK_ROOM_66,BREAK_ROOM_66_WINDOW_4,BREAK_ROOM_66_REFERENCEPOINT1,7.9753E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,1.7099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,1.8827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,1.0984E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_1,OFFICE_OPEN_66_REFERENCEPOINT1,5.1995E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,3.5780E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,3.3360E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,3.3617E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_2,OFFICE_OPEN_66_REFERENCEPOINT1,2.8573E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.7746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.4259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.1218E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_3,OFFICE_OPEN_66_REFERENCEPOINT1,1.4115E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,3.2736E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,2.6214E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,1.8776E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_66_DAYLIGHT,OFFICE_OPEN_66,OFFICE_OPEN_66_WINDOW_4,OFFICE_OPEN_66_REFERENCEPOINT1,2.1390E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,5.6962E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,6.4432E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.7805E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_1,OFFICE_PRIVATE_66_REFERENCEPOINT1,1.7875E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.4024E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.2852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,4.2218E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_2,OFFICE_PRIVATE_66_REFERENCEPOINT1,3.2133E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,1.0855E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,9.0582E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,7.4779E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_3,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.2993E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.6626E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,8.4290E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,7.1530E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_66_DAYLIGHT,OFFICE_PRIVATE_66,OFFICE_PRIVATE_66_WINDOW_4,OFFICE_PRIVATE_66_REFERENCEPOINT1,5.8825E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,1.6227E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,1.8385E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,9.7418E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_1,LOBBY_67_REFERENCEPOINT1,4.8452E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.4048E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.1755E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.5090E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_2,LOBBY_67_REFERENCEPOINT1,2.1170E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,2.5987E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,2.1304E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.6204E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_3,LOBBY_67_REFERENCEPOINT1,1.9599E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,6.7321E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,6.4006E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,5.8515E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_67_DAYLIGHT,LOBBY_67,LOBBY_67_WINDOW_4,LOBBY_67_REFERENCEPOINT1,6.0508E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,5.2267E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,5.8386E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,3.6302E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_1,CONFERENCE_67_REFERENCEPOINT1,1.7864E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,4.8729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,4.6697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,4.4608E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_2,CONFERENCE_67_REFERENCEPOINT1,3.1576E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,1.1788E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,9.2610E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,6.4998E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_3,CONFERENCE_67_REFERENCEPOINT1,8.4429E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,4.0117E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,3.8831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,3.4225E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_67_DAYLIGHT,CONFERENCE_67,CONFERENCE_67_WINDOW_4,CONFERENCE_67_REFERENCEPOINT1,2.1458E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,2.8535E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,3.1755E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,1.9972E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_1,BREAK_ROOM_67_REFERENCEPOINT1,8.8243E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,4.4746E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,4.2417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,4.0119E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_2,BREAK_ROOM_67_REFERENCEPOINT1,3.0752E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,2.2051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,1.7888E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,1.2918E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_3,BREAK_ROOM_67_REFERENCEPOINT1,1.4782E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,9.7342E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,9.1289E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,7.7086E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_67_DAYLIGHT,BREAK_ROOM_67,BREAK_ROOM_67_WINDOW_4,BREAK_ROOM_67_REFERENCEPOINT1,6.6944E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,4.7987E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,5.3572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,3.3656E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_1,OFFICE_OPEN_67_REFERENCEPOINT1,1.6956E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,4.0300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,3.7748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,3.8020E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_2,OFFICE_OPEN_67_REFERENCEPOINT1,3.2828E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.8346E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.5246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.3845E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_3,OFFICE_OPEN_67_REFERENCEPOINT1,1.8482E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.7786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.8192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,1.5230E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_67_DAYLIGHT,OFFICE_OPEN_67,OFFICE_OPEN_67_WINDOW_4,OFFICE_OPEN_67_REFERENCEPOINT1,8.8136E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.4875E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.5840E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.1407E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_1,OFFICE_PRIVATE_67_REFERENCEPOINT1,6.4255E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.8470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.3588E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,4.8303E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_2,OFFICE_PRIVATE_67_REFERENCEPOINT1,3.8994E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.9830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.5945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.3051E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_3,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.8934E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.9443E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.9962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,1.5518E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_67_DAYLIGHT,OFFICE_PRIVATE_67,OFFICE_PRIVATE_67_WINDOW_4,OFFICE_PRIVATE_67_REFERENCEPOINT1,9.9260E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_1,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_2,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.5037E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.0326E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,1.5606E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_3,LOBBY_68_REFERENCEPOINT1,2.0349E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_68_DAYLIGHT,LOBBY_68,LOBBY_68_WINDOW_4,LOBBY_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,3.0516E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,3.3200E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,2.2061E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_1,BREAK_ROOM_68_REFERENCEPOINT1,1.2157E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,1.2880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,1.1032E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,1.0865E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_2,BREAK_ROOM_68_REFERENCEPOINT1,9.7424E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,4.4124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.6040E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,3.1847E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_3,BREAK_ROOM_68_REFERENCEPOINT1,4.3703E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,6.5582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,6.1503E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,6.1855E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_68_DAYLIGHT,BREAK_ROOM_68,BREAK_ROOM_68_WINDOW_4,BREAK_ROOM_68_REFERENCEPOINT1,5.3208E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,1.3580E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,1.5089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,7.8243E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_1,OFFICE_OPEN_68_REFERENCEPOINT1,3.7366E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.1542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.0577E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,1.1133E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_2,OFFICE_OPEN_68_REFERENCEPOINT1,9.3188E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_3,OFFICE_OPEN_68_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,2.1897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,1.9899E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,2.0626E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_68_DAYLIGHT,OFFICE_OPEN_68,OFFICE_OPEN_68_WINDOW_4,OFFICE_OPEN_68_REFERENCEPOINT1,1.7091E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.0908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.2507E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.3929E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_1,OFFICE_PRIVATE_68_REFERENCEPOINT1,6.4443E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.3485E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.1902E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.6644E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_2,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.0624E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,3.4862E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.8877E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.1452E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_3,OFFICE_PRIVATE_68_REFERENCEPOINT1,2.4464E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.8720E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.7001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.3593E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_68_DAYLIGHT,OFFICE_PRIVATE_68,OFFICE_PRIVATE_68_WINDOW_4,OFFICE_PRIVATE_68_REFERENCEPOINT1,1.3574E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,2.5589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,2.8186E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,1.5363E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_1,LOBBY_69_REFERENCEPOINT1,7.6121E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.5665E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.4333E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.3136E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_2,LOBBY_69_REFERENCEPOINT1,1.0772E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.2408E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.0327E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,9.5625E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_3,LOBBY_69_REFERENCEPOINT1,1.1630E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,4.9298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,4.6315E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,4.5325E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_69_DAYLIGHT,LOBBY_69,LOBBY_69_WINDOW_4,LOBBY_69_REFERENCEPOINT1,3.7051E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,2.0400E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,2.2731E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,1.3693E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_1,CONFERENCE_69_REFERENCEPOINT1,6.1381E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.3235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.2827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.1466E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_2,CONFERENCE_69_REFERENCEPOINT1,1.0811E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.9436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.4395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,1.9586E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_3,CONFERENCE_69_REFERENCEPOINT1,2.3305E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,2.8025E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,2.5657E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,2.0885E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_69_DAYLIGHT,CONFERENCE_69,CONFERENCE_69_WINDOW_4,CONFERENCE_69_REFERENCEPOINT1,1.7125E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,1.6322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,1.7958E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,8.9941E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_1,BREAK_ROOM_69_REFERENCEPOINT1,3.3426E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,8.0392E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,8.0392E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,8.0392E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_2,BREAK_ROOM_69_REFERENCEPOINT1,8.0392E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,3.2513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,2.7432E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,2.0605E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_3,BREAK_ROOM_69_REFERENCEPOINT1,2.2680E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.3461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.1431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,9.6865E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_69_DAYLIGHT,BREAK_ROOM_69,BREAK_ROOM_69_WINDOW_4,BREAK_ROOM_69_REFERENCEPOINT1,1.0047E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,3.1152E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,3.5020E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,2.0608E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_1,OFFICE_OPEN_69_REFERENCEPOINT1,9.8988E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,1.9880E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,1.8545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,1.5683E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_2,OFFICE_OPEN_69_REFERENCEPOINT1,1.1394E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.2615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,9.9570E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,7.5922E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_3,OFFICE_OPEN_69_REFERENCEPOINT1,1.0087E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,7.5787E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,6.9267E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,5.9088E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_69_DAYLIGHT,OFFICE_OPEN_69,OFFICE_OPEN_69_WINDOW_4,OFFICE_OPEN_69_REFERENCEPOINT1,5.4644E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.6940E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.8251E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.3111E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_1,OFFICE_PRIVATE_69_REFERENCEPOINT1,7.8050E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.5354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.3929E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.2933E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_2,OFFICE_PRIVATE_69_REFERENCEPOINT1,1.2076E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.2978E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.3129E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,3.7006E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_3,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.8428E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,6.0435E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.6124E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,5.7504E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_69_DAYLIGHT,OFFICE_PRIVATE_69,OFFICE_PRIVATE_69_WINDOW_4,OFFICE_PRIVATE_69_REFERENCEPOINT1,4.9465E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,4.3124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,4.8358E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,2.8705E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_1,LOBBY_70_REFERENCEPOINT1,1.4023E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,4.0529E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.7938E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,3.6540E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_2,LOBBY_70_REFERENCEPOINT1,2.8942E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,1.2632E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,9.8986E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,6.7729E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_3,LOBBY_70_REFERENCEPOINT1,8.3513E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.5341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.5012E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,1.2937E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_70_DAYLIGHT,LOBBY_70,LOBBY_70_WINDOW_4,LOBBY_70_REFERENCEPOINT1,9.5339E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,3.9505E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,4.4167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,2.4442E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_1,CONFERENCE_70_REFERENCEPOINT1,1.1586E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.1464E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.0418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,1.0439E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_2,CONFERENCE_70_REFERENCEPOINT1,9.5228E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,2.9553E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,2.3786E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,1.9798E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_3,CONFERENCE_70_REFERENCEPOINT1,2.6643E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,6.5614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,6.1512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,6.1686E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_70_DAYLIGHT,CONFERENCE_70,CONFERENCE_70_WINDOW_4,CONFERENCE_70_REFERENCEPOINT1,5.2904E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_1,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_2,BREAK_ROOM_70_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,1.6631E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,1.2872E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,9.0004E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_3,BREAK_ROOM_70_REFERENCEPOINT1,1.2254E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,2.5821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,2.5339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,2.2051E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_70_DAYLIGHT,BREAK_ROOM_70,BREAK_ROOM_70_WINDOW_4,BREAK_ROOM_70_REFERENCEPOINT1,1.5784E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,1.3116E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,1.4092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,1.0348E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_1,OFFICE_OPEN_70_REFERENCEPOINT1,5.6591E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,2.9354E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,2.7412E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,2.7377E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_2,OFFICE_OPEN_70_REFERENCEPOINT1,2.3076E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,3.0895E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,2.5039E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,2.2259E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_3,OFFICE_OPEN_70_REFERENCEPOINT1,3.1017E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.3653E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.3733E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.2674E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_70_DAYLIGHT,OFFICE_OPEN_70,OFFICE_OPEN_70_WINDOW_4,OFFICE_OPEN_70_REFERENCEPOINT1,3.5580E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.1533E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.9615E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.8741E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_1,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.7927E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.5582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.0743E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.1219E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_2,OFFICE_PRIVATE_70_REFERENCEPOINT1,6.1395E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.4122E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.5147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,2.8729E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_3,OFFICE_PRIVATE_70_REFERENCEPOINT1,3.9317E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,1.0226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,9.9292E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,7.5907E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_70_DAYLIGHT,OFFICE_PRIVATE_70,OFFICE_PRIVATE_70_WINDOW_4,OFFICE_PRIVATE_70_REFERENCEPOINT1,4.8847E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,5.6350E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,5.7906E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,3.9873E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_1,LOBBY_71_REFERENCEPOINT1,1.9507E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,4.2550E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,3.8883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,3.6973E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_2,LOBBY_71_REFERENCEPOINT1,3.3129E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,3.8576E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,3.1406E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,2.8175E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_3,LOBBY_71_REFERENCEPOINT1,3.8930E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,2.0881E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,1.8024E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,1.8995E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_71_DAYLIGHT,LOBBY_71,LOBBY_71_WINDOW_4,LOBBY_71_REFERENCEPOINT1,2.1848E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,1.0983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,1.1188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,8.8930E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_1,CONFERENCE_71_REFERENCEPOINT1,4.8368E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,1.3697E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,1.2625E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,1.3085E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_2,CONFERENCE_71_REFERENCEPOINT1,1.6251E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,3.2460E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,2.7134E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,2.5418E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_3,CONFERENCE_71_REFERENCEPOINT1,3.1759E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,5.4718E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,5.0370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,5.1579E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_71_DAYLIGHT,CONFERENCE_71,CONFERENCE_71_WINDOW_4,CONFERENCE_71_REFERENCEPOINT1,4.3046E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_1,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_2,BREAK_ROOM_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,5.9823E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,5.0368E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,4.8161E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_3,BREAK_ROOM_71_REFERENCEPOINT1,5.6045E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,7.3615E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,6.9944E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,6.5948E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_71_DAYLIGHT,BREAK_ROOM_71,BREAK_ROOM_71_WINDOW_4,BREAK_ROOM_71_REFERENCEPOINT1,5.1512E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,3.6583E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,4.1172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,2.4032E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_1,OFFICE_OPEN_71_REFERENCEPOINT1,1.1414E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,1.0367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,9.1561E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,9.3462E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_2,OFFICE_OPEN_71_REFERENCEPOINT1,8.5683E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,6.3007E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,5.0493E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,3.8719E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_3,OFFICE_OPEN_71_REFERENCEPOINT1,4.1531E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.7790E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.6036E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.5781E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_71_DAYLIGHT,OFFICE_OPEN_71,OFFICE_OPEN_71_WINDOW_4,OFFICE_OPEN_71_REFERENCEPOINT1,2.1681E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.3299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,8.1666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.1769E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_1,OFFICE_PRIVATE_71_REFERENCEPOINT1,2.6654E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_2,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_3,OFFICE_PRIVATE_71_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,7.1914E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.8394E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,6.5908E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_71_DAYLIGHT,OFFICE_PRIVATE_71,OFFICE_PRIVATE_71_WINDOW_4,OFFICE_PRIVATE_71_REFERENCEPOINT1,5.1689E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,6.6719E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,6.9174E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,5.0336E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_1,LOBBY_72_REFERENCEPOINT1,2.5022E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,4.9496E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,4.5534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,4.5478E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_2,LOBBY_72_REFERENCEPOINT1,3.8956E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,1.9306E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,1.5396E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,1.2716E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_3,LOBBY_72_REFERENCEPOINT1,1.7376E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,1.8369E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,1.7328E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,1.6356E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_72_DAYLIGHT,LOBBY_72,LOBBY_72_WINDOW_4,LOBBY_72_REFERENCEPOINT1,1.1838E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,1.1627E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,1.1846E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,1.0028E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_1,CONFERENCE_72_REFERENCEPOINT1,5.7347E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.4945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.0539E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.5311E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_2,CONFERENCE_72_REFERENCEPOINT1,3.5702E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,4.6178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,3.7933E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,3.3479E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_3,CONFERENCE_72_REFERENCEPOINT1,4.6408E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,4.5241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,4.2428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,3.8848E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_72_DAYLIGHT,CONFERENCE_72,CONFERENCE_72_WINDOW_4,CONFERENCE_72_REFERENCEPOINT1,2.9697E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,5.5272E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,6.2815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,3.5858E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_1,BREAK_ROOM_72_REFERENCEPOINT1,1.6342E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,4.4782E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,4.1840E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,3.6637E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_2,BREAK_ROOM_72_REFERENCEPOINT1,2.9599E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,9.6206E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,8.1605E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,7.1862E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_3,BREAK_ROOM_72_REFERENCEPOINT1,7.7269E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,1.0067E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,9.2213E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,8.6404E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_72_DAYLIGHT,BREAK_ROOM_72,BREAK_ROOM_72_WINDOW_4,BREAK_ROOM_72_REFERENCEPOINT1,7.6360E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,1.9868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,2.2269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,1.1377E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_1,OFFICE_OPEN_72_REFERENCEPOINT1,4.9178E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,2.4124E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,2.2339E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,2.1188E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_2,OFFICE_OPEN_72_REFERENCEPOINT1,1.7692E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.4455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,1.9628E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,1.7299E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_3,OFFICE_OPEN_72_REFERENCEPOINT1,2.4496E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,8.0381E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,6.7998E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,6.7129E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_72_DAYLIGHT,OFFICE_OPEN_72,OFFICE_OPEN_72_WINDOW_4,OFFICE_OPEN_72_REFERENCEPOINT1,6.5184E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,4.8537E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,5.4708E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,3.2441E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_1,LOBBY_73_REFERENCEPOINT1,1.6386E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,3.2749E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,3.1470E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,3.0667E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_2,LOBBY_73_REFERENCEPOINT1,2.2655E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,1.0943E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,8.3779E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,5.1122E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_3,LOBBY_73_REFERENCEPOINT1,6.9885E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,2.5873E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,2.5873E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,2.5873E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_73_DAYLIGHT,LOBBY_73,LOBBY_73_WINDOW_4,LOBBY_73_REFERENCEPOINT1,2.5873E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,4.7849E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,5.4405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,3.1670E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_1,CONFERENCE_73_REFERENCEPOINT1,1.5204E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,6.9169E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,6.0417E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,5.2288E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_2,CONFERENCE_73_REFERENCEPOINT1,5.7024E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,9.7593E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,8.1423E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,7.4442E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_3,CONFERENCE_73_REFERENCEPOINT1,8.6967E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,4.5542E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,4.3351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,4.0366E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_73_DAYLIGHT,CONFERENCE_73,CONFERENCE_73_WINDOW_4,CONFERENCE_73_REFERENCEPOINT1,2.9923E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,2.3068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,2.4474E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,1.7715E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_1,BREAK_ROOM_73_REFERENCEPOINT1,9.3977E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.7315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.2676E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.5606E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_2,BREAK_ROOM_73_REFERENCEPOINT1,3.6414E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,6.6061E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,5.3810E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,4.8292E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_3,BREAK_ROOM_73_REFERENCEPOINT1,6.6672E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,6.1667E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,5.7606E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,5.6422E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_73_DAYLIGHT,BREAK_ROOM_73,BREAK_ROOM_73_WINDOW_4,BREAK_ROOM_73_REFERENCEPOINT1,4.7234E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.3827E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,1.4950E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,8.8203E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_1,OFFICE_OPEN_73_REFERENCEPOINT1,4.2588E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,1.3732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,1.2590E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,1.2704E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_2,OFFICE_OPEN_73_REFERENCEPOINT1,9.9847E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.7656E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.4013E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.0348E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_3,OFFICE_OPEN_73_REFERENCEPOINT1,1.2647E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,2.8835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,2.5939E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,2.7368E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_73_DAYLIGHT,OFFICE_OPEN_73,OFFICE_OPEN_73_WINDOW_4,OFFICE_OPEN_73_REFERENCEPOINT1,2.4399E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.8025E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.1038E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.9370E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_1,OFFICE_PRIVATE_73_REFERENCEPOINT1,9.8063E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.7409E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.3725E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,4.3608E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_2,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.5154E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,3.1158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.4345E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.9126E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_3,OFFICE_PRIVATE_73_REFERENCEPOINT1,2.6572E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.5452E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.5370E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,1.3045E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_73_DAYLIGHT,OFFICE_PRIVATE_73,OFFICE_PRIVATE_73_WINDOW_4,OFFICE_PRIVATE_73_REFERENCEPOINT1,9.7226E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,1.0515E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,1.1866E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,7.5969E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_1,LOBBY_74_REFERENCEPOINT1,3.6434E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.9559E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.7066E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.9252E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_2,LOBBY_74_REFERENCEPOINT1,1.9544E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.9830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.3595E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.0141E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_3,LOBBY_74_REFERENCEPOINT1,2.9433E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,9.6770E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,8.9003E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,7.4589E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_74_DAYLIGHT,LOBBY_74,LOBBY_74_WINDOW_4,LOBBY_74_REFERENCEPOINT1,5.8351E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,6.0273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,6.7718E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,4.0169E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_1,CONFERENCE_74_REFERENCEPOINT1,1.8311E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,3.8912E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,3.6527E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,3.1591E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_2,CONFERENCE_74_REFERENCEPOINT1,2.3373E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,2.0417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.6450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,1.4862E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_3,CONFERENCE_74_REFERENCEPOINT1,2.0388E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,1.1957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,1.2091E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,1.1703E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_74_DAYLIGHT,CONFERENCE_74,CONFERENCE_74_WINDOW_4,CONFERENCE_74_REFERENCEPOINT1,9.1067E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,6.0784E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,6.8056E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,4.0674E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_1,BREAK_ROOM_74_REFERENCEPOINT1,1.9216E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,6.0266E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,5.7854E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,5.8000E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_2,BREAK_ROOM_74_REFERENCEPOINT1,4.6269E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,2.2821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,1.8147E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,1.3224E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_3,BREAK_ROOM_74_REFERENCEPOINT1,1.6626E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,4.2273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,4.0953E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,3.2818E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_74_DAYLIGHT,BREAK_ROOM_74,BREAK_ROOM_74_WINDOW_4,BREAK_ROOM_74_REFERENCEPOINT1,2.0286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,3.8657E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,4.3041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,2.7471E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_1,OFFICE_OPEN_74_REFERENCEPOINT1,1.4329E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,2.6813E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,2.5728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,2.4550E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_2,OFFICE_OPEN_74_REFERENCEPOINT1,1.6885E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,6.4959E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,5.2879E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,4.6840E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_3,OFFICE_OPEN_74_REFERENCEPOINT1,6.1395E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,3.0795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.9655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.7980E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_74_DAYLIGHT,OFFICE_OPEN_74,OFFICE_OPEN_74_WINDOW_4,OFFICE_OPEN_74_REFERENCEPOINT1,2.1221E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,5.9995E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,6.7656E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,3.8123E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_1,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.7681E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,8.4561E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,7.9042E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,7.9627E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_2,OFFICE_PRIVATE_74_REFERENCEPOINT1,6.8960E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.5046E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.0507E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.6913E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_3,OFFICE_PRIVATE_74_REFERENCEPOINT1,2.0413E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.7035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.5595E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.3677E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_74_DAYLIGHT,OFFICE_PRIVATE_74,OFFICE_PRIVATE_74_WINDOW_4,OFFICE_PRIVATE_74_REFERENCEPOINT1,1.1327E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,3.6168E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,4.0478E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,2.2525E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_1,LOBBY_75_REFERENCEPOINT1,1.0497E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.5898E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.5342E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,1.3455E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_2,LOBBY_75_REFERENCEPOINT1,9.6625E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,1.2594E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,1.0325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,8.7285E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_3,LOBBY_75_REFERENCEPOINT1,1.0521E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,4.8779E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,4.5405E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,4.4567E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_75_DAYLIGHT,LOBBY_75,LOBBY_75_WINDOW_4,LOBBY_75_REFERENCEPOINT1,3.5996E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_1,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_2,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_3,CONFERENCE_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.5644E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.3395E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,3.0628E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_75_DAYLIGHT,CONFERENCE_75,CONFERENCE_75_WINDOW_4,CONFERENCE_75_REFERENCEPOINT1,2.3958E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,1.5523E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,1.6518E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,1.4536E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_1,BREAK_ROOM_75_REFERENCEPOINT1,8.9361E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,4.3164E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,3.9508E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,4.0373E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_2,BREAK_ROOM_75_REFERENCEPOINT1,3.7773E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,5.4134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,4.4074E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,3.9542E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_3,BREAK_ROOM_75_REFERENCEPOINT1,5.4636E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,2.4758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,2.1831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,2.2257E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_75_DAYLIGHT,BREAK_ROOM_75,BREAK_ROOM_75_WINDOW_4,BREAK_ROOM_75_REFERENCEPOINT1,2.3612E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,2.7835E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,3.1172E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,1.8371E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_1,OFFICE_OPEN_75_REFERENCEPOINT1,8.5151E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.1072E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.0308E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,2.0591E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_2,OFFICE_OPEN_75_REFERENCEPOINT1,1.5253E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,1.1324E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,8.9294E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,6.1480E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_3,OFFICE_OPEN_75_REFERENCEPOINT1,7.6417E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_75_DAYLIGHT,OFFICE_OPEN_75,OFFICE_OPEN_75_WINDOW_4,OFFICE_OPEN_75_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,1.8650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.1869E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,9.8355E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_1,OFFICE_PRIVATE_75_REFERENCEPOINT1,4.0030E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.8574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.4379E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.7028E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_2,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.5093E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.3062E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.6002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,2.1452E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_3,OFFICE_PRIVATE_75_REFERENCEPOINT1,3.1303E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,9.1594E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,8.7343E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,7.5327E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_75_DAYLIGHT,OFFICE_PRIVATE_75,OFFICE_PRIVATE_75_WINDOW_4,OFFICE_PRIVATE_75_REFERENCEPOINT1,7.7646E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,2.9127E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,3.1784E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,2.0541E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_1,LOBBY_76_REFERENCEPOINT1,1.0695E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,5.1909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.8809E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.9685E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_2,LOBBY_76_REFERENCEPOINT1,4.2724E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,2.9836E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,2.4166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,2.1862E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_3,LOBBY_76_REFERENCEPOINT1,3.1694E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_76_DAYLIGHT,LOBBY_76,LOBBY_76_WINDOW_4,LOBBY_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,2.1820E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,2.3556E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,1.6942E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_1,CONFERENCE_76_REFERENCEPOINT1,9.4798E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_2,CONFERENCE_76_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,3.3824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,2.7062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,2.3688E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_3,CONFERENCE_76_REFERENCEPOINT1,3.4339E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.3506E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.0895E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.2178E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_76_DAYLIGHT,CONFERENCE_76,CONFERENCE_76_WINDOW_4,CONFERENCE_76_REFERENCEPOINT1,2.0498E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,2.0795E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,2.2225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,1.4078E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_1,BREAK_ROOM_76_REFERENCEPOINT1,6.9365E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,1.0144E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,1.0153E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,8.1495E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_2,BREAK_ROOM_76_REFERENCEPOINT1,5.3546E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,2.0368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,1.7751E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,1.5175E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_3,BREAK_ROOM_76_REFERENCEPOINT1,1.6202E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,6.5853E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,6.1236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,6.1811E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_76_DAYLIGHT,BREAK_ROOM_76,BREAK_ROOM_76_WINDOW_4,BREAK_ROOM_76_REFERENCEPOINT1,5.3385E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,1.2440E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,1.3695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,9.4054E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_1,OFFICE_OPEN_76_REFERENCEPOINT1,4.7013E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.4982E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.4812E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.4891E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_2,OFFICE_OPEN_76_REFERENCEPOINT1,1.1145E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,5.9287E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,5.0591E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,4.1581E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_3,OFFICE_OPEN_76_REFERENCEPOINT1,4.4434E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,2.7216E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,2.4808E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,2.4791E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_76_DAYLIGHT,OFFICE_OPEN_76,OFFICE_OPEN_76_WINDOW_4,OFFICE_OPEN_76_REFERENCEPOINT1,1.9498E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.7299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.3041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.1056E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_1,OFFICE_PRIVATE_76_REFERENCEPOINT1,1.5710E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.8305E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.2614E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.3884E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_2,OFFICE_PRIVATE_76_REFERENCEPOINT1,3.7294E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.8854E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.7962E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,4.2998E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_3,OFFICE_PRIVATE_76_REFERENCEPOINT1,5.9249E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,9.2544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,8.6871E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,8.7242E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_76_DAYLIGHT,OFFICE_PRIVATE_76,OFFICE_PRIVATE_76_WINDOW_4,OFFICE_PRIVATE_76_REFERENCEPOINT1,7.5086E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,2.2935E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,2.4852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,1.6839E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_1,LOBBY_77_REFERENCEPOINT1,9.9605E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,4.4649E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,4.1790E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,4.2159E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_2,LOBBY_77_REFERENCEPOINT1,3.6401E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,3.1470E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,2.5042E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,2.0101E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_3,LOBBY_77_REFERENCEPOINT1,2.6849E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,1.6385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,1.5384E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,1.4186E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_77_DAYLIGHT,LOBBY_77,LOBBY_77_WINDOW_4,LOBBY_77_REFERENCEPOINT1,1.0297E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,2.2729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,2.5356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,1.6208E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_1,CONFERENCE_77_REFERENCEPOINT1,8.3105E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,4.4915E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,4.1283E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,3.9618E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_2,CONFERENCE_77_REFERENCEPOINT1,3.3093E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.6885E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.1178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,1.6653E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_3,CONFERENCE_77_REFERENCEPOINT1,2.2866E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,1.9696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,1.8779E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,1.5739E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_77_DAYLIGHT,CONFERENCE_77,CONFERENCE_77_WINDOW_4,CONFERENCE_77_REFERENCEPOINT1,1.0937E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,4.4297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,4.9417E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,2.9671E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_1,BREAK_ROOM_77_REFERENCEPOINT1,1.4821E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,7.3633E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,6.8985E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,6.9480E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_2,BREAK_ROOM_77_REFERENCEPOINT1,6.0024E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,4.4205E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,3.5994E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,3.2291E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_3,BREAK_ROOM_77_REFERENCEPOINT1,4.4609E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.5169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.0854E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,3.0305E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_77_DAYLIGHT,BREAK_ROOM_77,BREAK_ROOM_77_WINDOW_4,BREAK_ROOM_77_REFERENCEPOINT1,2.9727E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,1.9091E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,2.1261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,1.0149E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_1,OFFICE_OPEN_77_REFERENCEPOINT1,3.9994E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,1.7904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,1.6003E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,1.5064E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_2,OFFICE_OPEN_77_REFERENCEPOINT1,1.4157E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,2.5287E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,2.0528E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,1.6896E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_3,OFFICE_OPEN_77_REFERENCEPOINT1,2.2369E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,2.9335E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,2.7350E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,2.7688E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_77_DAYLIGHT,OFFICE_OPEN_77,OFFICE_OPEN_77_WINDOW_4,OFFICE_OPEN_77_REFERENCEPOINT1,2.3078E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.0565E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.8927E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,4.8706E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_1,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.4837E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.4442E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.4655E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.3475E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_2,OFFICE_PRIVATE_77_REFERENCEPOINT1,1.6975E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.9200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.3742E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.0822E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_3,OFFICE_PRIVATE_77_REFERENCEPOINT1,2.7402E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,7.0679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,6.6347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,6.6618E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_77_DAYLIGHT,OFFICE_PRIVATE_77,OFFICE_PRIVATE_77_WINDOW_4,OFFICE_PRIVATE_77_REFERENCEPOINT1,5.7293E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_1,LOBBY_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,2.5619E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,2.4693E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,2.1103E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_2,LOBBY_78_REFERENCEPOINT1,1.3468E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,1.1368E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,9.2673E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,7.4679E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_3,LOBBY_78_REFERENCEPOINT1,8.4359E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,4.4068E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,4.1002E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,3.8155E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_78_DAYLIGHT,LOBBY_78,LOBBY_78_WINDOW_4,LOBBY_78_REFERENCEPOINT1,2.9405E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,5.4491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,6.0997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,3.6945E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_1,CONFERENCE_78_REFERENCEPOINT1,1.8875E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,1.7919E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,1.5753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,1.4111E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_2,CONFERENCE_78_REFERENCEPOINT1,1.1611E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_3,CONFERENCE_78_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,4.9801E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,4.6990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,4.3888E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_78_DAYLIGHT,CONFERENCE_78,CONFERENCE_78_WINDOW_4,CONFERENCE_78_REFERENCEPOINT1,3.3104E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.1539E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.1247E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.1284E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_1,BREAK_ROOM_78_REFERENCEPOINT1,1.0397E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,2.9973E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,2.5570E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,2.4980E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_2,BREAK_ROOM_78_REFERENCEPOINT1,2.6295E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,5.8661E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,4.7753E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,4.2820E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_3,BREAK_ROOM_78_REFERENCEPOINT1,5.9162E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,5.4173E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,4.8016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,5.0436E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_78_DAYLIGHT,BREAK_ROOM_78,BREAK_ROOM_78_WINDOW_4,BREAK_ROOM_78_REFERENCEPOINT1,4.7589E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,4.2626E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,4.7488E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,3.0176E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_1,OFFICE_OPEN_78_REFERENCEPOINT1,1.5561E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.6850E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.5048E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,2.0548E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_2,OFFICE_OPEN_78_REFERENCEPOINT1,1.5615E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.6493E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.2688E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,9.5731E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_3,OFFICE_OPEN_78_REFERENCEPOINT1,1.2717E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.5393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.4178E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,1.1768E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_78_DAYLIGHT,OFFICE_OPEN_78,OFFICE_OPEN_78_WINDOW_4,OFFICE_OPEN_78_REFERENCEPOINT1,9.8539E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.5115E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.8585E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.6650E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_1,OFFICE_PRIVATE_78_REFERENCEPOINT1,1.4439E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.4336E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,2.9090E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.1848E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_2,OFFICE_PRIVATE_78_REFERENCEPOINT1,3.5056E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,6.3094E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,5.1408E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,4.6145E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_3,OFFICE_PRIVATE_78_REFERENCEPOINT1,6.3677E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,7.9313E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,7.4444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,7.4750E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_78_DAYLIGHT,OFFICE_PRIVATE_78,OFFICE_PRIVATE_78_WINDOW_4,OFFICE_PRIVATE_78_REFERENCEPOINT1,6.4323E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,5.1222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,5.7253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,3.5619E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_1,LOBBY_79_REFERENCEPOINT1,1.8205E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,2.0417E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.7583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.6085E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_2,LOBBY_79_REFERENCEPOINT1,1.3914E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,1.3574E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,1.0410E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,6.8840E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_3,LOBBY_79_REFERENCEPOINT1,8.5407E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,4.7849E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,4.5440E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,4.1121E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_79_DAYLIGHT,LOBBY_79,LOBBY_79_WINDOW_4,LOBBY_79_REFERENCEPOINT1,2.8574E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_1,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,3.5049E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,3.1333E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,3.0670E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_2,CONFERENCE_79_REFERENCEPOINT1,2.7467E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,4.6289E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,3.7576E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,3.3243E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_3,CONFERENCE_79_REFERENCEPOINT1,4.5732E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_79_DAYLIGHT,CONFERENCE_79,CONFERENCE_79_WINDOW_4,CONFERENCE_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,7.8696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,8.8281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,5.4147E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_1,BREAK_ROOM_79_REFERENCEPOINT1,2.6651E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,2.5372E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,2.3995E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,2.2052E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_2,BREAK_ROOM_79_REFERENCEPOINT1,1.9995E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.9366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.5184E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.1680E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_3,BREAK_ROOM_79_REFERENCEPOINT1,1.4687E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.8563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.8479E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,2.2570E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_79_DAYLIGHT,BREAK_ROOM_79,BREAK_ROOM_79_WINDOW_4,BREAK_ROOM_79_REFERENCEPOINT1,1.5150E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.4921E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.4278E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.4668E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_1,OFFICE_OPEN_79_REFERENCEPOINT1,2.2098E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_2,OFFICE_OPEN_79_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,2.3169E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,1.8067E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,1.5315E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_3,OFFICE_OPEN_79_REFERENCEPOINT1,2.3147E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,3.7589E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,3.4973E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,3.5108E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_79_DAYLIGHT,OFFICE_OPEN_79,OFFICE_OPEN_79_WINDOW_4,OFFICE_OPEN_79_REFERENCEPOINT1,2.9250E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.1567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.3536E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.5820E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_1,OFFICE_PRIVATE_79_REFERENCEPOINT1,7.6765E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.2279E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.9987E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.5395E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_2,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.1897E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.6110E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.9319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,2.3806E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_3,OFFICE_PRIVATE_79_REFERENCEPOINT1,3.1211E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.1965E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.1787E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.2995E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_79_DAYLIGHT,OFFICE_PRIVATE_79,OFFICE_PRIVATE_79_WINDOW_4,OFFICE_PRIVATE_79_REFERENCEPOINT1,1.2038E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.6180E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.7201E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,1.3190E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_1,LOBBY_80_REFERENCEPOINT1,7.5585E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_2,LOBBY_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.8822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.5123E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.2250E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_3,LOBBY_80_REFERENCEPOINT1,1.5880E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.8220E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.5248E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,4.5439E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_80_DAYLIGHT,LOBBY_80,LOBBY_80_WINDOW_4,LOBBY_80_REFERENCEPOINT1,3.9064E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,6.9508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,7.7604E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,4.9162E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_1,CONFERENCE_80_REFERENCEPOINT1,2.5519E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,2.1990E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,2.1822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.8856E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_2,CONFERENCE_80_REFERENCEPOINT1,1.5541E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,1.9239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,1.5466E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,1.3061E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_3,CONFERENCE_80_REFERENCEPOINT1,1.6887E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,3.4563E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,3.3293E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,3.3356E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_80_DAYLIGHT,CONFERENCE_80,CONFERENCE_80_WINDOW_4,CONFERENCE_80_REFERENCEPOINT1,2.6190E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,2.2138E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,2.2656E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,1.6788E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_1,BREAK_ROOM_80_REFERENCEPOINT1,9.1329E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,6.4798E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.9319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,6.0290E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_2,BREAK_ROOM_80_REFERENCEPOINT1,5.2621E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,5.1097E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,4.0887E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,3.3044E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_3,BREAK_ROOM_80_REFERENCEPOINT1,4.3912E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,2.6938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,2.5637E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,1.8404E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_80_DAYLIGHT,BREAK_ROOM_80,BREAK_ROOM_80_WINDOW_4,BREAK_ROOM_80_REFERENCEPOINT1,1.4128E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,1.7343E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,1.9567E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,9.9621E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_1,OFFICE_OPEN_80_REFERENCEPOINT1,4.4690E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.9179E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.7438E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.5587E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_2,OFFICE_OPEN_80_REFERENCEPOINT1,1.1128E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,3.3974E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.7010E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.0028E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_3,OFFICE_OPEN_80_REFERENCEPOINT1,2.2972E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_80_DAYLIGHT,OFFICE_OPEN_80,OFFICE_OPEN_80_WINDOW_4,OFFICE_OPEN_80_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,7.1423E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,7.9704E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.0183E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_1,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.5594E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.2730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.0346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,5.1493E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_2,OFFICE_PRIVATE_80_REFERENCEPOINT1,4.6164E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.1646E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.7454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.4405E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_3,OFFICE_PRIVATE_80_REFERENCEPOINT1,1.9012E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.2963E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.3714E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,3.0576E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_80_DAYLIGHT,OFFICE_PRIVATE_80,OFFICE_PRIVATE_80_WINDOW_4,OFFICE_PRIVATE_80_REFERENCEPOINT1,2.1516E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,1.8769E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,2.0928E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,1.0446E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_1,LOBBY_81_REFERENCEPOINT1,4.0295E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,2.3351E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,2.0209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,1.9995E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_2,LOBBY_81_REFERENCEPOINT1,1.9805E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.2411E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.6356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,2.3309E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_3,LOBBY_81_REFERENCEPOINT1,3.2025E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,3.0315E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,2.7831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,2.3645E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_81_DAYLIGHT,LOBBY_81,LOBBY_81_WINDOW_4,LOBBY_81_REFERENCEPOINT1,2.0238E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,4.6430E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,5.2530E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,2.7968E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_1,CONFERENCE_81_REFERENCEPOINT1,1.2202E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,6.2170E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,5.8290E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,5.8167E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_2,CONFERENCE_81_REFERENCEPOINT1,4.7209E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,2.1882E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,1.7674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,1.2466E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_3,CONFERENCE_81_REFERENCEPOINT1,1.4418E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,3.0132E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,2.8526E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,2.1766E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_81_DAYLIGHT,CONFERENCE_81,CONFERENCE_81_WINDOW_4,CONFERENCE_81_REFERENCEPOINT1,1.3969E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,6.3607E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,7.0833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,4.5125E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_1,BREAK_ROOM_81_REFERENCEPOINT1,2.3435E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,6.3552E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,5.9454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,5.9891E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_2,BREAK_ROOM_81_REFERENCEPOINT1,5.1554E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,2.2654E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,1.8778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,1.5277E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_3,BREAK_ROOM_81_REFERENCEPOINT1,1.8854E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,4.6593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,4.4736E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,4.1512E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_81_DAYLIGHT,BREAK_ROOM_81,BREAK_ROOM_81_WINDOW_4,BREAK_ROOM_81_REFERENCEPOINT1,2.8393E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,4.1243E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,4.6733E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,2.5019E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_1,OFFICE_OPEN_81_REFERENCEPOINT1,1.1183E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,2.1954E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,1.9702E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,1.7969E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_2,OFFICE_OPEN_81_REFERENCEPOINT1,1.5017E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.7823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.4514E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.0440E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_3,OFFICE_OPEN_81_REFERENCEPOINT1,1.1390E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,1.9431E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,1.8484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,1.8095E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_81_DAYLIGHT,OFFICE_OPEN_81,OFFICE_OPEN_81_WINDOW_4,OFFICE_OPEN_81_REFERENCEPOINT1,1.5965E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,8.5941E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,9.5792E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.0725E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_1,OFFICE_PRIVATE_81_REFERENCEPOINT1,3.1107E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.6232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.5108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.0966E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_2,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.6587E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.9521E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,2.3621E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,1.6342E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_3,OFFICE_PRIVATE_81_REFERENCEPOINT1,1.8573E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.9520E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.5867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,6.3726E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_81_DAYLIGHT,OFFICE_PRIVATE_81,OFFICE_PRIVATE_81_WINDOW_4,OFFICE_PRIVATE_81_REFERENCEPOINT1,4.9623E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,5.5867E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,6.2531E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,3.8601E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_1,LOBBY_82_REFERENCEPOINT1,1.8571E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.7200E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.5194E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,3.3315E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_2,LOBBY_82_REFERENCEPOINT1,2.4178E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.2506E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.0160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,8.6412E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_3,LOBBY_82_REFERENCEPOINT1,1.0813E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,3.2726E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,3.1063E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,2.6932E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_82_DAYLIGHT,LOBBY_82,LOBBY_82_WINDOW_4,LOBBY_82_REFERENCEPOINT1,1.8281E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,4.6318E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,5.2876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,2.7250E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_1,CONFERENCE_82_REFERENCEPOINT1,1.1838E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.9432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.7502E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.8543E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_2,CONFERENCE_82_REFERENCEPOINT1,1.6123E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,1.6218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,1.3263E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,9.8487E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_3,CONFERENCE_82_REFERENCEPOINT1,1.1341E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,1.9558E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,1.8858E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,1.9234E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_82_DAYLIGHT,CONFERENCE_82,CONFERENCE_82_WINDOW_4,CONFERENCE_82_REFERENCEPOINT1,1.6660E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,8.2566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,9.2568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,5.5885E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_1,BREAK_ROOM_82_REFERENCEPOINT1,2.6492E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,7.7482E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,7.2601E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,7.3119E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_2,BREAK_ROOM_82_REFERENCEPOINT1,6.3178E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,4.1192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.3767E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,3.0029E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_3,BREAK_ROOM_82_REFERENCEPOINT1,4.1185E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,3.6587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,3.6204E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,2.8563E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_82_DAYLIGHT,BREAK_ROOM_82,BREAK_ROOM_82_WINDOW_4,BREAK_ROOM_82_REFERENCEPOINT1,1.7478E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.4422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,3.8286E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.5399E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_1,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.3558E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,9.4289E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,8.2807E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,7.4379E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_2,OFFICE_PRIVATE_82_REFERENCEPOINT1,7.1806E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.5172E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.0795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,1.9379E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_3,OFFICE_PRIVATE_82_REFERENCEPOINT1,2.6136E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,9.3239E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,8.7523E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,8.7880E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_82_DAYLIGHT,OFFICE_PRIVATE_82,OFFICE_PRIVATE_82_WINDOW_4,OFFICE_PRIVATE_82_REFERENCEPOINT1,7.5573E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,1.7006E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,1.8266E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,1.3563E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_1,LOBBY_83_REFERENCEPOINT1,7.4284E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,1.0337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,8.7994E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,8.4181E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_2,LOBBY_83_REFERENCEPOINT1,8.3335E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,3.4901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,2.8346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,2.5257E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_3,LOBBY_83_REFERENCEPOINT1,3.5123E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,5.3317E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,5.0034E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,5.0235E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_83_DAYLIGHT,LOBBY_83,LOBBY_83_WINDOW_4,LOBBY_83_REFERENCEPOINT1,4.3176E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,1.6560E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,1.7216E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,1.3549E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_1,CONFERENCE_83_REFERENCEPOINT1,7.5887E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,5.0567E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,4.7042E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,4.7195E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_2,CONFERENCE_83_REFERENCEPOINT1,4.0182E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,5.0139E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,4.0760E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,3.4692E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_3,CONFERENCE_83_REFERENCEPOINT1,4.6105E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,2.5501E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,2.3008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,2.0277E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_83_DAYLIGHT,CONFERENCE_83,CONFERENCE_83_WINDOW_4,CONFERENCE_83_REFERENCEPOINT1,1.9334E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,3.9605E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,4.4103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,2.2038E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_1,BREAK_ROOM_83_REFERENCEPOINT1,9.4083E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,2.9550E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,2.7593E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,2.1206E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_2,BREAK_ROOM_83_REFERENCEPOINT1,1.5393E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,2.5464E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,2.1179E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,1.7154E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_3,BREAK_ROOM_83_REFERENCEPOINT1,2.1571E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,2.8502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,2.6800E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,2.4485E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_83_DAYLIGHT,BREAK_ROOM_83,BREAK_ROOM_83_WINDOW_4,BREAK_ROOM_83_REFERENCEPOINT1,1.7130E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,3.4457E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,3.8454E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,2.4173E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_1,OFFICE_OPEN_83_REFERENCEPOINT1,1.2240E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,1.0805E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,1.0747E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,8.6309E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_2,OFFICE_OPEN_83_REFERENCEPOINT1,6.5827E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,7.0465E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,6.0161E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,6.2475E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_3,OFFICE_OPEN_83_REFERENCEPOINT1,8.1404E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,3.3658E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,3.1584E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,3.1715E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_83_DAYLIGHT,OFFICE_OPEN_83,OFFICE_OPEN_83_WINDOW_4,OFFICE_OPEN_83_REFERENCEPOINT1,2.7252E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.7656E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.1251E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,1.8498E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_1,OFFICE_PRIVATE_83_REFERENCEPOINT1,8.5283E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.6373E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.3990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.5652E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_2,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.3069E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,3.1891E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.6563E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,1.9560E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_3,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.1566E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.6344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.4052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,2.2706E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_83_DAYLIGHT,OFFICE_PRIVATE_83,OFFICE_PRIVATE_83_WINDOW_4,OFFICE_PRIVATE_83_REFERENCEPOINT1,1.7083E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,1.7719E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,1.8695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,1.2998E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_1,LOBBY_84_REFERENCEPOINT1,7.1308E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,5.0005E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,4.6089E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,4.6954E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_2,LOBBY_84_REFERENCEPOINT1,4.0917E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,5.7660E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,4.6936E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,4.2034E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_3,LOBBY_84_REFERENCEPOINT1,5.8103E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,2.3125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,2.0795E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,1.8948E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_84_DAYLIGHT,LOBBY_84,LOBBY_84_WINDOW_4,LOBBY_84_REFERENCEPOINT1,2.0254E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,3.6436E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,4.0762E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,2.1159E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_1,CONFERENCE_84_REFERENCEPOINT1,9.0206E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,2.5802E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,2.4253E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,2.3853E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_2,CONFERENCE_84_REFERENCEPOINT1,1.9958E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,5.1968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,4.2242E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,3.4750E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_3,CONFERENCE_84_REFERENCEPOINT1,4.6370E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,1.4278E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,1.2854E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,1.0428E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_84_DAYLIGHT,CONFERENCE_84,CONFERENCE_84_WINDOW_4,CONFERENCE_84_REFERENCEPOINT1,8.0185E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,1.8549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,2.1201E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,8.9349E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_1,BREAK_ROOM_84_REFERENCEPOINT1,3.6745E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,5.5819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,4.9469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,5.1214E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_2,BREAK_ROOM_84_REFERENCEPOINT1,4.8895E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.9328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.0190E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,3.6070E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_3,BREAK_ROOM_84_REFERENCEPOINT1,4.9774E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,2.6029E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,2.1942E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,2.2912E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_84_DAYLIGHT,BREAK_ROOM_84,BREAK_ROOM_84_WINDOW_4,BREAK_ROOM_84_REFERENCEPOINT1,2.8180E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,2.6536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,2.9924E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,1.7150E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_1,OFFICE_OPEN_84_REFERENCEPOINT1,7.3738E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,1.3273E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,1.3301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,9.8589E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_2,OFFICE_OPEN_84_REFERENCEPOINT1,7.3202E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,1.1786E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,9.3444E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,6.4352E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_3,OFFICE_OPEN_84_REFERENCEPOINT1,7.2844E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,4.3339E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,4.0634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,4.0718E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_84_DAYLIGHT,OFFICE_OPEN_84,OFFICE_OPEN_84_WINDOW_4,OFFICE_OPEN_84_REFERENCEPOINT1,3.4708E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.1012E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.7773E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.0292E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_1,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.9797E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,6.1527E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.7672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,5.6631E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_2,OFFICE_PRIVATE_84_REFERENCEPOINT1,4.7222E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.5209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.8562E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,2.3682E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_3,OFFICE_PRIVATE_84_REFERENCEPOINT1,3.1241E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.9182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.9590E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.5287E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_84_DAYLIGHT,OFFICE_PRIVATE_84,OFFICE_PRIVATE_84_WINDOW_4,OFFICE_PRIVATE_84_REFERENCEPOINT1,1.0024E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,2.4262E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,2.7152E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,1.4093E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_1,LOBBY_85_REFERENCEPOINT1,6.6115E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,2.4210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,2.2234E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,2.4359E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_2,LOBBY_85_REFERENCEPOINT1,2.1240E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,9.8348E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,7.8401E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,6.4755E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_3,LOBBY_85_REFERENCEPOINT1,9.0361E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,1.4389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,1.2732E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,1.2342E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_85_DAYLIGHT,LOBBY_85,LOBBY_85_WINDOW_4,LOBBY_85_REFERENCEPOINT1,1.0913E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,5.8035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,6.4750E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,4.0522E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_1,CONFERENCE_85_REFERENCEPOINT1,2.0371E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,2.9086E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,2.9191E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,2.2896E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_2,CONFERENCE_85_REFERENCEPOINT1,1.4506E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,1.2953E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,1.1011E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,8.8419E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_3,CONFERENCE_85_REFERENCEPOINT1,9.8671E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,4.7989E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,4.5917E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,4.0545E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_85_DAYLIGHT,CONFERENCE_85,CONFERENCE_85_WINDOW_4,CONFERENCE_85_REFERENCEPOINT1,2.8190E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,3.1616E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,3.4903E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,2.0042E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_1,BREAK_ROOM_85_REFERENCEPOINT1,8.9577E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,3.8620E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,3.5695E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,2.9270E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_2,BREAK_ROOM_85_REFERENCEPOINT1,2.0898E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,4.5699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,3.7103E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,3.2568E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_3,BREAK_ROOM_85_REFERENCEPOINT1,4.5266E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,2.0443E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,1.9281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,1.4464E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_85_DAYLIGHT,BREAK_ROOM_85,BREAK_ROOM_85_WINDOW_4,BREAK_ROOM_85_REFERENCEPOINT1,1.3252E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,5.7732E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,6.2182E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,3.8188E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_1,OFFICE_OPEN_85_REFERENCEPOINT1,2.2982E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,3.5380E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,3.3187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,3.3263E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_2,OFFICE_OPEN_85_REFERENCEPOINT1,2.7128E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,1.1294E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,9.2795E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,7.2516E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_3,OFFICE_OPEN_85_REFERENCEPOINT1,8.8380E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.7389E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.6092E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.4527E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_85_DAYLIGHT,OFFICE_OPEN_85,OFFICE_OPEN_85_WINDOW_4,OFFICE_OPEN_85_REFERENCEPOINT1,1.0141E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,3.9967E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.4738E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,2.6314E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_1,OFFICE_PRIVATE_85_REFERENCEPOINT1,1.2341E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,3.9975E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,3.8886E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,3.4396E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_2,OFFICE_PRIVATE_85_REFERENCEPOINT1,2.2226E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,9.2299E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,8.1807E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,7.6092E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_3,OFFICE_PRIVATE_85_REFERENCEPOINT1,8.0366E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.8302E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.4981E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,4.3811E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_85_DAYLIGHT,OFFICE_PRIVATE_85,OFFICE_PRIVATE_85_WINDOW_4,OFFICE_PRIVATE_85_REFERENCEPOINT1,3.0612E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_1,LOBBY_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,1.0957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,1.0187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,9.1983E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_2,LOBBY_86_REFERENCEPOINT1,9.5224E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,3.8652E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,3.1192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,2.7660E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_3,LOBBY_86_REFERENCEPOINT1,3.8577E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,2.4135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,2.0112E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,2.1513E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_86_DAYLIGHT,LOBBY_86,LOBBY_86_WINDOW_4,LOBBY_86_REFERENCEPOINT1,2.4599E-003
