 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_1,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_2,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,3.8582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,3.1121E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,2.8143E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_3,CONFERENCE_86_REFERENCEPOINT1,4.0479E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_86_DAYLIGHT,CONFERENCE_86,CONFERENCE_86_WINDOW_4,CONFERENCE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,6.4635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,7.2964E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,4.3223E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_1,BREAK_ROOM_86_REFERENCEPOINT1,2.0343E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,2.0814E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,2.0207E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,1.7416E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_2,BREAK_ROOM_86_REFERENCEPOINT1,1.4820E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,2.6246E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,2.0993E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,1.7113E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_3,BREAK_ROOM_86_REFERENCEPOINT1,2.2087E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,7.9789E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,7.4802E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,7.4884E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_86_DAYLIGHT,BREAK_ROOM_86,BREAK_ROOM_86_WINDOW_4,BREAK_ROOM_86_REFERENCEPOINT1,6.3781E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,2.7480E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,3.0802E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,1.7084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_1,OFFICE_OPEN_86_REFERENCEPOINT1,7.6777E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_2,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_3,OFFICE_OPEN_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,3.5730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,3.3469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,3.3647E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_86_DAYLIGHT,OFFICE_OPEN_86,OFFICE_OPEN_86_WINDOW_4,OFFICE_OPEN_86_REFERENCEPOINT1,2.8878E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.2116E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.2116E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.2116E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_1,OFFICE_PRIVATE_86_REFERENCEPOINT1,8.2116E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,6.5639E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,6.5639E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,6.5639E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_2,OFFICE_PRIVATE_86_REFERENCEPOINT1,6.5639E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.1396E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.1396E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.1396E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_3,OFFICE_PRIVATE_86_REFERENCEPOINT1,3.1396E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_86_DAYLIGHT,OFFICE_PRIVATE_86,OFFICE_PRIVATE_86_WINDOW_4,OFFICE_PRIVATE_86_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,5.2662E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,5.8864E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,3.6415E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_1,LOBBY_87_REFERENCEPOINT1,1.8300E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,2.0577E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,2.0133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,1.6786E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_2,LOBBY_87_REFERENCEPOINT1,1.2253E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,1.8061E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,1.4545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,1.1082E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_3,LOBBY_87_REFERENCEPOINT1,1.2914E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,4.2427E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,3.9830E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,3.8821E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_87_DAYLIGHT,LOBBY_87,LOBBY_87_WINDOW_4,LOBBY_87_REFERENCEPOINT1,3.0379E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,2.7426E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,3.0984E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,1.5261E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_1,CONFERENCE_87_REFERENCEPOINT1,6.8481E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,3.4999E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,3.1493E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,3.2776E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_2,CONFERENCE_87_REFERENCEPOINT1,2.9152E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,1.8829E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,1.5075E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,1.3481E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_3,CONFERENCE_87_REFERENCEPOINT1,1.8805E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,3.3832E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,3.1594E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,2.9253E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_87_DAYLIGHT,CONFERENCE_87,CONFERENCE_87_WINDOW_4,CONFERENCE_87_REFERENCEPOINT1,2.0029E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,4.5972E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,5.1822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,2.9404E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_1,BREAK_ROOM_87_REFERENCEPOINT1,1.4479E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,2.4135E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,2.1611E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,1.8620E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_2,BREAK_ROOM_87_REFERENCEPOINT1,1.5519E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,7.3537E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,5.7325E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,3.9438E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_3,BREAK_ROOM_87_REFERENCEPOINT1,4.8219E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,4.1070E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,3.8546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,3.2946E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_87_DAYLIGHT,BREAK_ROOM_87,BREAK_ROOM_87_WINDOW_4,BREAK_ROOM_87_REFERENCEPOINT1,2.2574E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,3.8716E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,3.9678E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,2.9196E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_1,OFFICE_OPEN_87_REFERENCEPOINT1,1.7627E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,1.1817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,1.0707E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,1.0837E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_2,OFFICE_OPEN_87_REFERENCEPOINT1,1.1674E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,2.1007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,1.7016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,1.5074E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_3,OFFICE_OPEN_87_REFERENCEPOINT1,2.0896E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,2.0868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,1.9111E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,1.6847E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_87_DAYLIGHT,OFFICE_OPEN_87,OFFICE_OPEN_87_WINDOW_4,OFFICE_OPEN_87_REFERENCEPOINT1,1.1085E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,7.7819E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,8.6836E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,5.3024E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_1,OFFICE_PRIVATE_87_REFERENCEPOINT1,2.6333E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.6750E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.6382E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.2370E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_2,OFFICE_PRIVATE_87_REFERENCEPOINT1,2.9022E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,2.0920E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.6581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.0823E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_3,OFFICE_PRIVATE_87_REFERENCEPOINT1,1.2897E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.2043E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,4.2016E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,3.5921E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_87_DAYLIGHT,OFFICE_PRIVATE_87,OFFICE_PRIVATE_87_WINDOW_4,OFFICE_PRIVATE_87_REFERENCEPOINT1,2.3310E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,1.6323E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,1.8205E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,1.0045E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_1,LOBBY_88_REFERENCEPOINT1,4.3397E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,1.9692E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,1.8281E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,1.9050E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_2,LOBBY_88_REFERENCEPOINT1,2.1051E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_3,LOBBY_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,2.0385E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,1.7811E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,1.5899E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_88_DAYLIGHT,LOBBY_88,LOBBY_88_WINDOW_4,LOBBY_88_REFERENCEPOINT1,1.4786E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,1.2679E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,1.3337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,1.0118E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_1,CONFERENCE_88_REFERENCEPOINT1,5.5359E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,3.3968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,3.0353E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,2.9783E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_2,CONFERENCE_88_REFERENCEPOINT1,2.8663E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,4.0055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,3.2565E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,2.8217E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_3,CONFERENCE_88_REFERENCEPOINT1,3.8761E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,1.7846E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,1.5096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,1.2804E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_88_DAYLIGHT,CONFERENCE_88,CONFERENCE_88_WINDOW_4,CONFERENCE_88_REFERENCEPOINT1,1.2150E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,4.1858E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,4.7863E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,2.4948E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_1,BREAK_ROOM_88_REFERENCEPOINT1,1.1007E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,3.1295E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,2.8609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,3.0587E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_2,BREAK_ROOM_88_REFERENCEPOINT1,2.6263E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,6.4871E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,5.1707E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,4.3069E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_3,BREAK_ROOM_88_REFERENCEPOINT1,5.1074E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,4.1286E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,3.7784E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,3.2574E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_88_DAYLIGHT,BREAK_ROOM_88,BREAK_ROOM_88_WINDOW_4,BREAK_ROOM_88_REFERENCEPOINT1,2.4045E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,1.0125E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,1.1261E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,6.5260E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_1,OFFICE_OPEN_88_REFERENCEPOINT1,3.5114E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,1.8226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,1.7022E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,1.6849E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_2,OFFICE_OPEN_88_REFERENCEPOINT1,1.3071E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,2.1469E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,1.6419E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,1.3167E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_3,OFFICE_OPEN_88_REFERENCEPOINT1,1.9543E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.5872E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.4509E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.3674E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_88_DAYLIGHT,OFFICE_OPEN_88,OFFICE_OPEN_88_WINDOW_4,OFFICE_OPEN_88_REFERENCEPOINT1,1.0222E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,5.0884E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,5.0370E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,4.0610E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_1,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.3228E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_2,OFFICE_PRIVATE_88_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,3.6202E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.7548E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.1651E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_3,OFFICE_PRIVATE_88_REFERENCEPOINT1,3.2864E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.2299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,2.1518E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,1.7446E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_88_DAYLIGHT,OFFICE_PRIVATE_88,OFFICE_PRIVATE_88_WINDOW_4,OFFICE_PRIVATE_88_REFERENCEPOINT1,1.0893E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,3.6950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,4.1133E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,2.6300E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_1,LOBBY_89_REFERENCEPOINT1,1.3704E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,5.4055E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,5.0634E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,5.0998E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_2,LOBBY_89_REFERENCEPOINT1,4.4040E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_3,LOBBY_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,1.0196E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,1.0301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,7.4888E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_89_DAYLIGHT,LOBBY_89,LOBBY_89_WINDOW_4,LOBBY_89_REFERENCEPOINT1,4.3581E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,3.3531E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,3.7504E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,2.2740E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_1,CONFERENCE_89_REFERENCEPOINT1,1.0457E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,1.6938E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,1.4665E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,1.5141E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_2,CONFERENCE_89_REFERENCEPOINT1,1.3636E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,3.3461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,2.6241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,2.0942E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_3,CONFERENCE_89_REFERENCEPOINT1,2.9375E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,2.3073E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,2.0702E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,2.2033E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_89_DAYLIGHT,CONFERENCE_89,CONFERENCE_89_WINDOW_4,CONFERENCE_89_REFERENCEPOINT1,1.9644E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,5.2311E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,5.9188E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,3.5683E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_1,BREAK_ROOM_89_REFERENCEPOINT1,1.7956E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,8.7978E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,8.2431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,8.3005E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_2,BREAK_ROOM_89_REFERENCEPOINT1,7.1638E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,3.2251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,2.5913E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,2.1883E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_3,BREAK_ROOM_89_REFERENCEPOINT1,3.0500E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,4.2724E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,4.3144E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,4.2056E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_89_DAYLIGHT,BREAK_ROOM_89,BREAK_ROOM_89_WINDOW_4,BREAK_ROOM_89_REFERENCEPOINT1,4.2175E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_1,OFFICE_OPEN_89_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,4.8759E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,4.5030E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,4.7558E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_2,OFFICE_OPEN_89_REFERENCEPOINT1,4.2017E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,2.9347E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,2.3896E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,2.0894E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_3,OFFICE_OPEN_89_REFERENCEPOINT1,2.8745E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,1.2134E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,1.0226E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,8.4590E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_89_DAYLIGHT,OFFICE_OPEN_89,OFFICE_OPEN_89_WINDOW_4,OFFICE_OPEN_89_REFERENCEPOINT1,6.6326E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,5.1902E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,5.9096E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,3.0960E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_1,OFFICE_PRIVATE_89_REFERENCEPOINT1,1.4543E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,4.5297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,4.2322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,3.7175E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_2,OFFICE_PRIVATE_89_REFERENCEPOINT1,2.8222E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,7.4471E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.8451E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.1645E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_3,OFFICE_PRIVATE_89_REFERENCEPOINT1,6.2714E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,1.1822E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,1.1763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,1.0622E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_89_DAYLIGHT,OFFICE_PRIVATE_89,OFFICE_PRIVATE_89_WINDOW_4,OFFICE_PRIVATE_89_REFERENCEPOINT1,8.7923E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_1,LOBBY_90_REFERENCEPOINT1,2.1141E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_1,LOBBY_90_REFERENCEPOINT1,2.3729E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_1,LOBBY_90_REFERENCEPOINT1,1.3275E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_1,LOBBY_90_REFERENCEPOINT1,6.7996E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_2,LOBBY_90_REFERENCEPOINT1,2.5444E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_2,LOBBY_90_REFERENCEPOINT1,2.2540E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_2,LOBBY_90_REFERENCEPOINT1,2.3892E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_2,LOBBY_90_REFERENCEPOINT1,2.0823E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_3,LOBBY_90_REFERENCEPOINT1,3.0594E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_3,LOBBY_90_REFERENCEPOINT1,2.4444E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_3,LOBBY_90_REFERENCEPOINT1,2.0651E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_3,LOBBY_90_REFERENCEPOINT1,2.8266E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_4,LOBBY_90_REFERENCEPOINT1,4.1429E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_4,LOBBY_90_REFERENCEPOINT1,3.7549E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_4,LOBBY_90_REFERENCEPOINT1,3.6883E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_90_DAYLIGHT,LOBBY_90,LOBBY_90_WINDOW_4,LOBBY_90_REFERENCEPOINT1,3.0590E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,4.1209E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,4.5767E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,2.7871E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_1,CONFERENCE_90_REFERENCEPOINT1,1.4189E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,5.4235E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,5.0518E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,5.1077E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_2,CONFERENCE_90_REFERENCEPOINT1,4.2369E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,2.1884E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,1.7666E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,1.5644E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_3,CONFERENCE_90_REFERENCEPOINT1,2.1056E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,1.4598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,1.2827E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,1.0121E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_90_DAYLIGHT,CONFERENCE_90,CONFERENCE_90_WINDOW_4,CONFERENCE_90_REFERENCEPOINT1,9.8749E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,7.0499E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,7.8469E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,5.0167E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_1,BREAK_ROOM_90_REFERENCEPOINT1,2.6280E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,5.5296E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,5.2301E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,4.4776E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_2,BREAK_ROOM_90_REFERENCEPOINT1,3.2547E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,1.0774E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,9.1858E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,7.3953E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_3,BREAK_ROOM_90_REFERENCEPOINT1,7.6621E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,6.4983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,6.1306E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,5.4185E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_90_DAYLIGHT,BREAK_ROOM_90,BREAK_ROOM_90_WINDOW_4,BREAK_ROOM_90_REFERENCEPOINT1,3.8696E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,7.9964E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,8.2755E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,7.6042E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_1,OFFICE_OPEN_90_REFERENCEPOINT1,4.7079E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,3.2081E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,2.9806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,3.0022E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_2,OFFICE_OPEN_90_REFERENCEPOINT1,2.5356E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,1.5290E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,1.1932E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,9.1584E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_3,OFFICE_OPEN_90_REFERENCEPOINT1,1.2525E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_90_DAYLIGHT,OFFICE_OPEN_90,OFFICE_OPEN_90_WINDOW_4,OFFICE_OPEN_90_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,6.7879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,7.5556E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,4.8294E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_1,OFFICE_PRIVATE_90_REFERENCEPOINT1,2.5286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,7.5909E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,7.1648E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,7.2445E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_2,OFFICE_PRIVATE_90_REFERENCEPOINT1,5.9525E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,2.8935E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,2.4110E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,3.5642E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_3,OFFICE_PRIVATE_90_REFERENCEPOINT1,6.0350E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,5.4445E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,5.4459E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,5.3349E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_90_DAYLIGHT,OFFICE_PRIVATE_90,OFFICE_PRIVATE_90_WINDOW_4,OFFICE_PRIVATE_90_REFERENCEPOINT1,3.8791E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,6.7957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,7.5658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,4.8312E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_1,LOBBY_91_REFERENCEPOINT1,2.5233E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,4.2639E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,4.0782E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,3.8853E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_2,LOBBY_91_REFERENCEPOINT1,2.9682E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,1.1297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,9.4216E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,8.4177E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_3,LOBBY_91_REFERENCEPOINT1,9.7265E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,4.5474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,4.3803E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,4.1485E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_91_DAYLIGHT,LOBBY_91,LOBBY_91_WINDOW_4,LOBBY_91_REFERENCEPOINT1,3.0394E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,5.1219E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,5.7698E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,3.4236E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_1,CONFERENCE_91_REFERENCEPOINT1,1.6045E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,2.9132E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,2.6052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,2.7739E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_2,CONFERENCE_91_REFERENCEPOINT1,2.4765E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,1.4624E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,1.2045E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,1.0827E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_3,CONFERENCE_91_REFERENCEPOINT1,1.3988E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,1.8337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,1.7059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,1.5789E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_91_DAYLIGHT,CONFERENCE_91,CONFERENCE_91_WINDOW_4,CONFERENCE_91_REFERENCEPOINT1,1.3105E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,1.3106E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,1.3500E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,1.2279E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_1,BREAK_ROOM_91_REFERENCEPOINT1,7.0461E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,1.3461E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,1.2625E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,1.0665E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_2,BREAK_ROOM_91_REFERENCEPOINT1,1.1085E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,2.7857E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,2.1945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,1.4665E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_3,BREAK_ROOM_91_REFERENCEPOINT1,1.7180E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,3.9519E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,3.7545E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,3.2014E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_91_DAYLIGHT,BREAK_ROOM_91,BREAK_ROOM_91_WINDOW_4,BREAK_ROOM_91_REFERENCEPOINT1,2.2803E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,3.0165E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,3.3680E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,2.0352E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_1,OFFICE_OPEN_91_REFERENCEPOINT1,1.0234E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.6647E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.7101E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.4450E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_2,OFFICE_OPEN_91_REFERENCEPOINT1,1.0769E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,5.0465E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,4.2794E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,4.0517E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_3,OFFICE_OPEN_91_REFERENCEPOINT1,4.7215E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,4.0991E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,3.8351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,3.7979E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_91_DAYLIGHT,OFFICE_OPEN_91,OFFICE_OPEN_91_WINDOW_4,OFFICE_OPEN_91_REFERENCEPOINT1,3.2207E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.6404E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,4.0761E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,2.3884E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_1,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.0999E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,6.9689E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,6.4516E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,6.3208E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_2,OFFICE_PRIVATE_91_REFERENCEPOINT1,5.2314E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.9414E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.2098E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,2.7496E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_3,OFFICE_PRIVATE_91_REFERENCEPOINT1,3.7750E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.1178E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.1196E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.1267E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_91_DAYLIGHT,OFFICE_PRIVATE_91,OFFICE_PRIVATE_91_WINDOW_4,OFFICE_PRIVATE_91_REFERENCEPOINT1,1.2316E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,1.9659E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,2.0893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,1.5048E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_1,LOBBY_92_REFERENCEPOINT1,8.7323E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,4.5824E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,4.1901E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,4.0790E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_2,LOBBY_92_REFERENCEPOINT1,3.6606E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,5.6583E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,4.6044E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,4.0915E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_3,LOBBY_92_REFERENCEPOINT1,5.6719E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,2.2064E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,1.8943E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,1.9505E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_92_DAYLIGHT,LOBBY_92,LOBBY_92_WINDOW_4,LOBBY_92_REFERENCEPOINT1,2.0627E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,3.5715E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,4.0145E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,2.1958E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_1,CONFERENCE_92_REFERENCEPOINT1,1.0270E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,1.4806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,1.4319E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,1.4715E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_2,CONFERENCE_92_REFERENCEPOINT1,1.2442E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.7113E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.3867E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.0314E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_3,CONFERENCE_92_REFERENCEPOINT1,1.3263E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,1.9312E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,1.9224E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,1.5133E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_92_DAYLIGHT,CONFERENCE_92,CONFERENCE_92_WINDOW_4,CONFERENCE_92_REFERENCEPOINT1,1.0209E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,5.1196E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,5.6658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,3.6718E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_1,BREAK_ROOM_92_REFERENCEPOINT1,1.7565E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,7.3886E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,6.8870E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,6.8750E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_2,BREAK_ROOM_92_REFERENCEPOINT1,5.7889E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.9129E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.3140E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,1.9875E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_3,BREAK_ROOM_92_REFERENCEPOINT1,2.7065E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,3.5817E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,3.5559E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,2.9827E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_92_DAYLIGHT,BREAK_ROOM_92,BREAK_ROOM_92_WINDOW_4,BREAK_ROOM_92_REFERENCEPOINT1,1.8620E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,7.2105E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,8.0835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,5.0060E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_1,OFFICE_PRIVATE_92_REFERENCEPOINT1,2.4920E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.2908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.1860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,3.3248E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_2,OFFICE_PRIVATE_92_REFERENCEPOINT1,2.0944E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,6.6230E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,5.7689E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.5956E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_3,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.9489E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,5.0189E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.9134E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,4.2618E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_92_DAYLIGHT,OFFICE_PRIVATE_92,OFFICE_PRIVATE_92_WINDOW_4,OFFICE_PRIVATE_92_REFERENCEPOINT1,2.9212E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,5.9150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,6.6346E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,3.9909E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_1,LOBBY_93_REFERENCEPOINT1,1.8669E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,4.0007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,3.8439E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,3.4128E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_2,LOBBY_93_REFERENCEPOINT1,2.3906E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,1.2851E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,1.0241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,7.7225E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_3,LOBBY_93_REFERENCEPOINT1,9.8339E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,1.7491E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,1.8193E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,1.3690E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_93_DAYLIGHT,LOBBY_93,LOBBY_93_WINDOW_4,LOBBY_93_REFERENCEPOINT1,1.0495E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,4.9319E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,5.5934E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,3.0561E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_1,BREAK_ROOM_93_REFERENCEPOINT1,1.3493E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,5.0455E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,4.5904E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,4.5518E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_2,BREAK_ROOM_93_REFERENCEPOINT1,3.7968E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,1.6004E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,1.3351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,1.2408E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_3,BREAK_ROOM_93_REFERENCEPOINT1,1.5179E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,1.2303E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,1.2752E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,9.5469E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_93_DAYLIGHT,BREAK_ROOM_93,BREAK_ROOM_93_WINDOW_4,BREAK_ROOM_93_REFERENCEPOINT1,6.8626E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,1.6676E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,1.8085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,1.0291E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_1,OFFICE_OPEN_93_REFERENCEPOINT1,5.1602E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,9.1464E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,8.5400E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,7.7491E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_2,OFFICE_OPEN_93_REFERENCEPOINT1,6.8784E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,1.3249E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,1.1351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,1.0768E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_3,OFFICE_OPEN_93_REFERENCEPOINT1,1.4176E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,3.2534E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,3.0533E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,3.0673E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_93_DAYLIGHT,OFFICE_OPEN_93,OFFICE_OPEN_93_WINDOW_4,OFFICE_OPEN_93_REFERENCEPOINT1,2.6359E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,7.9733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,8.8764E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,5.6683E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_1,OFFICE_PRIVATE_93_REFERENCEPOINT1,2.9595E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.2977E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.2018E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.1007E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_2,OFFICE_PRIVATE_93_REFERENCEPOINT1,2.9934E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,1.3356E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,1.1161E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,9.6396E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_3,OFFICE_PRIVATE_93_REFERENCEPOINT1,1.1753E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,5.4285E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,5.1890E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,4.9471E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_93_DAYLIGHT,OFFICE_PRIVATE_93,OFFICE_PRIVATE_93_WINDOW_4,OFFICE_PRIVATE_93_REFERENCEPOINT1,3.7841E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,4.7566E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,5.3263E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,3.2483E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_1,LOBBY_94_REFERENCEPOINT1,1.5937E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,2.5858E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,2.4080E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,1.8714E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_2,LOBBY_94_REFERENCEPOINT1,1.3456E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,1.3341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,1.0581E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,7.6326E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_3,LOBBY_94_REFERENCEPOINT1,9.2893E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,2.4328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,2.3869E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,1.9918E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_94_DAYLIGHT,LOBBY_94,LOBBY_94_WINDOW_4,LOBBY_94_REFERENCEPOINT1,1.5204E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,1.0474E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,1.1154E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,9.9835E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_1,CONFERENCE_94_REFERENCEPOINT1,6.0528E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,3.1284E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,2.8641E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,2.4300E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_2,CONFERENCE_94_REFERENCEPOINT1,1.7927E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,4.0555E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,3.3260E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,2.8174E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_3,CONFERENCE_94_REFERENCEPOINT1,3.7966E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,3.4397E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,3.2893E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,3.7399E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_94_DAYLIGHT,CONFERENCE_94,CONFERENCE_94_WINDOW_4,CONFERENCE_94_REFERENCEPOINT1,3.1878E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,7.0817E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,7.2827E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,5.8239E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_1,BREAK_ROOM_94_REFERENCEPOINT1,3.6858E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,3.6716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,3.3574E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,2.9102E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_2,BREAK_ROOM_94_REFERENCEPOINT1,2.2977E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,2.0877E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,1.7442E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,1.5134E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_3,BREAK_ROOM_94_REFERENCEPOINT1,1.8624E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,3.8534E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,3.5855E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,4.0600E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_94_DAYLIGHT,BREAK_ROOM_94,BREAK_ROOM_94_WINDOW_4,BREAK_ROOM_94_REFERENCEPOINT1,3.5642E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,1.5582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,1.7206E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,1.0749E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_1,OFFICE_OPEN_94_REFERENCEPOINT1,5.5017E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,3.0447E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,2.9051E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,2.9698E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_2,OFFICE_OPEN_94_REFERENCEPOINT1,2.4238E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,2.3861E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,1.9167E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,1.6539E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_3,OFFICE_OPEN_94_REFERENCEPOINT1,2.3427E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,1.1862E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,1.0852E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,9.5167E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_94_DAYLIGHT,OFFICE_OPEN_94,OFFICE_OPEN_94_WINDOW_4,OFFICE_OPEN_94_REFERENCEPOINT1,6.9191E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,2.5060E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,2.7572E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.9532E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_1,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.0431E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.3587E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.1406E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.2922E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_2,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.5592E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,5.0908E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,4.1347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,3.4945E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_3,OFFICE_PRIVATE_94_REFERENCEPOINT1,4.7614E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,3.0047E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,2.7765E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,2.3616E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_94_DAYLIGHT,OFFICE_PRIVATE_94,OFFICE_PRIVATE_94_WINDOW_4,OFFICE_PRIVATE_94_REFERENCEPOINT1,1.7389E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,2.6465E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,2.8883E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,1.9098E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_1,LOBBY_95_REFERENCEPOINT1,1.0057E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,2.7618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,2.4495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,2.1982E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_2,LOBBY_95_REFERENCEPOINT1,2.0474E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,4.4322E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,3.6086E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,3.2294E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_3,LOBBY_95_REFERENCEPOINT1,4.4673E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,6.0957E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,5.7209E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,5.7435E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_95_DAYLIGHT,LOBBY_95,LOBBY_95_WINDOW_4,LOBBY_95_REFERENCEPOINT1,4.9351E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,3.6604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,4.1117E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,2.4646E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_1,CONFERENCE_95_REFERENCEPOINT1,1.1878E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,7.0107E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,6.5679E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,6.6092E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_2,CONFERENCE_95_REFERENCEPOINT1,5.6934E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,3.4090E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,2.7685E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,2.3605E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_3,CONFERENCE_95_REFERENCEPOINT1,3.1444E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,2.5625E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,2.3579E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,2.0823E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_95_DAYLIGHT,CONFERENCE_95,CONFERENCE_95_WINDOW_4,CONFERENCE_95_REFERENCEPOINT1,1.9736E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,3.3598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,3.7566E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,2.4541E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_1,BREAK_ROOM_95_REFERENCEPOINT1,1.2526E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,2.3194E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,2.1269E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,1.6381E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_2,BREAK_ROOM_95_REFERENCEPOINT1,1.2808E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,3.1418E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,2.5580E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,2.3206E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_3,BREAK_ROOM_95_REFERENCEPOINT1,3.2340E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,6.7840E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,6.3674E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,6.3940E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_95_DAYLIGHT,BREAK_ROOM_95,BREAK_ROOM_95_WINDOW_4,BREAK_ROOM_95_REFERENCEPOINT1,5.4988E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,9.2862E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,9.3880E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,8.9761E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_1,OFFICE_OPEN_95_REFERENCEPOINT1,6.1218E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.2733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.1748E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,1.0660E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_2,OFFICE_OPEN_95_REFERENCEPOINT1,8.7548E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,1.6241E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,1.2876E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,1.0252E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_3,OFFICE_OPEN_95_REFERENCEPOINT1,1.3030E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,3.3823E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,3.1687E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,3.1737E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_95_DAYLIGHT,OFFICE_OPEN_95,OFFICE_OPEN_95_WINDOW_4,OFFICE_OPEN_95_REFERENCEPOINT1,2.7129E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,7.2460E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,8.0818E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,5.0758E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_1,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.5767E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,6.6664E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,6.2336E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,5.7634E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_2,OFFICE_PRIVATE_95_REFERENCEPOINT1,4.4987E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.9148E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.3450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,1.9474E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_3,OFFICE_PRIVATE_95_REFERENCEPOINT1,2.5894E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,5.2758E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,5.1481E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,4.6639E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_95_DAYLIGHT,OFFICE_PRIVATE_95,OFFICE_PRIVATE_95_WINDOW_4,OFFICE_PRIVATE_95_REFERENCEPOINT1,3.1996E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,3.5297E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,4.0138E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,2.2704E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_1,LOBBY_96_REFERENCEPOINT1,1.0818E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.8830E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.6351E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.7133E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_2,LOBBY_96_REFERENCEPOINT1,1.6760E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,1.0121E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,8.0198E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,6.0886E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_3,LOBBY_96_REFERENCEPOINT1,7.5471E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,2.0866E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,2.0541E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,1.8134E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_96_DAYLIGHT,LOBBY_96,LOBBY_96_WINDOW_4,LOBBY_96_REFERENCEPOINT1,1.5436E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,2.7716E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,3.0583E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,1.9021E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_1,BREAK_ROOM_96_REFERENCEPOINT1,9.3694E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,1.6248E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,1.5409E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,1.3816E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_2,BREAK_ROOM_96_REFERENCEPOINT1,1.1447E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,2.3341E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,1.8245E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,1.3978E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_3,BREAK_ROOM_96_REFERENCEPOINT1,1.7934E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,5.5451E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,5.1996E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,5.2248E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_96_DAYLIGHT,BREAK_ROOM_96,BREAK_ROOM_96_WINDOW_4,BREAK_ROOM_96_REFERENCEPOINT1,4.4953E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,4.9038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,5.4610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,3.4813E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_1,OFFICE_OPEN_96_REFERENCEPOINT1,1.8160E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,2.0713E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,2.0280E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,1.6949E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_2,OFFICE_OPEN_96_REFERENCEPOINT1,1.1142E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,1.2999E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,1.0804E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,8.4004E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_3,OFFICE_OPEN_96_REFERENCEPOINT1,9.3340E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,5.2210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,4.8999E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,4.9204E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_96_DAYLIGHT,OFFICE_OPEN_96,OFFICE_OPEN_96_WINDOW_4,OFFICE_OPEN_96_REFERENCEPOINT1,4.2304E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.4300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,5.0069E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.8542E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_1,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.4454E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.8708E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.7052E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.1800E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_2,OFFICE_PRIVATE_96_REFERENCEPOINT1,2.4030E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.7787E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.4034E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.2716E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_3,OFFICE_PRIVATE_96_REFERENCEPOINT1,1.8859E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.4671E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.9512E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,4.1809E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_96_DAYLIGHT,OFFICE_PRIVATE_96,OFFICE_PRIVATE_96_WINDOW_4,OFFICE_PRIVATE_96_REFERENCEPOINT1,3.5405E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,4.6406E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,5.1848E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,3.2113E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_1,LOBBY_97_REFERENCEPOINT1,1.5801E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_2,LOBBY_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,1.2696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,1.0043E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,7.3805E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_3,LOBBY_97_REFERENCEPOINT1,9.3745E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,2.8532E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,2.8166E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,2.6447E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_97_DAYLIGHT,LOBBY_97,LOBBY_97_WINDOW_4,LOBBY_97_REFERENCEPOINT1,1.9556E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_1,CONFERENCE_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,3.2026E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,3.3157E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,3.2518E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_2,CONFERENCE_97_REFERENCEPOINT1,3.8231E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,1.9968E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,1.6144E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,1.4978E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_3,CONFERENCE_97_REFERENCEPOINT1,2.1601E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,6.6331E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,6.2031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,6.2306E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_97_DAYLIGHT,CONFERENCE_97,CONFERENCE_97_WINDOW_4,CONFERENCE_97_REFERENCEPOINT1,5.3045E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,3.1102E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,3.5605E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,1.9445E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_1,BREAK_ROOM_97_REFERENCEPOINT1,8.4698E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,4.8635E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,4.5672E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,4.3720E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_2,BREAK_ROOM_97_REFERENCEPOINT1,3.7963E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,2.1252E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,1.7072E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,1.3385E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_3,BREAK_ROOM_97_REFERENCEPOINT1,1.7350E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_97_DAYLIGHT,BREAK_ROOM_97,BREAK_ROOM_97_WINDOW_4,BREAK_ROOM_97_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,3.7922E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,4.2586E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,2.3965E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_1,OFFICE_OPEN_97_REFERENCEPOINT1,1.0919E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,1.8650E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,1.8141E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,1.6333E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_2,OFFICE_OPEN_97_REFERENCEPOINT1,1.2061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,1.4755E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,1.1728E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,9.7033E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_3,OFFICE_OPEN_97_REFERENCEPOINT1,1.3199E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,4.4493E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,4.3719E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,4.2987E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_97_DAYLIGHT,OFFICE_OPEN_97,OFFICE_OPEN_97_WINDOW_4,OFFICE_OPEN_97_REFERENCEPOINT1,4.2587E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,8.0070E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,8.9400E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,5.6141E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_1,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.8443E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.9764E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.9517E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.4421E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_2,OFFICE_PRIVATE_97_REFERENCEPOINT1,1.4743E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.3600E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,1.8355E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,2.2331E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_3,OFFICE_PRIVATE_97_REFERENCEPOINT1,4.4685E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,4.9637E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,4.6988E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,4.8392E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_97_DAYLIGHT,OFFICE_PRIVATE_97,OFFICE_PRIVATE_97_WINDOW_4,OFFICE_PRIVATE_97_REFERENCEPOINT1,3.9780E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,1.7583E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,1.9046E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,1.1923E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_1,LOBBY_98_REFERENCEPOINT1,6.5156E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,4.0192E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,3.7450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,3.5739E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_2,LOBBY_98_REFERENCEPOINT1,2.9065E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,3.5604E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,2.8831E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,2.4233E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_3,LOBBY_98_REFERENCEPOINT1,3.2160E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,1.8745E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,1.7280E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,1.7293E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_98_DAYLIGHT,LOBBY_98,LOBBY_98_WINDOW_4,LOBBY_98_REFERENCEPOINT1,1.5295E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,4.7488E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,5.3610E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,2.9731E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_1,CONFERENCE_98_REFERENCEPOINT1,1.3715E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,7.0999E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,6.6525E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,6.5860E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_2,CONFERENCE_98_REFERENCEPOINT1,5.4401E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,4.7058E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,3.8322E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,3.4040E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_3,CONFERENCE_98_REFERENCEPOINT1,4.6826E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,3.9510E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,3.6021E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,3.5455E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_98_DAYLIGHT,CONFERENCE_98,CONFERENCE_98_WINDOW_4,CONFERENCE_98_REFERENCEPOINT1,3.4841E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,1.1276E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,1.2356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,6.7556E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_1,OFFICE_OPEN_98_REFERENCEPOINT1,3.1708E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.9541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.7700E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.7858E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_2,OFFICE_OPEN_98_REFERENCEPOINT1,1.7318E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.8729E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.3365E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.0949E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_3,OFFICE_OPEN_98_REFERENCEPOINT1,2.8997E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,1.9988E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,1.7723E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,1.9465E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_98_DAYLIGHT,OFFICE_OPEN_98,OFFICE_OPEN_98_WINDOW_4,OFFICE_OPEN_98_REFERENCEPOINT1,1.8210E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,4.0099E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,4.5636E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.6560E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_1,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.3137E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.3998E-005
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.8458E-005
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,3.3305E-005
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_2,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.8964E-005
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.7661E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.4220E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.0704E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_3,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.4152E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,2.0187E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.9664E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.8285E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_98_DAYLIGHT,OFFICE_PRIVATE_98,OFFICE_PRIVATE_98_WINDOW_4,OFFICE_PRIVATE_98_REFERENCEPOINT1,1.3395E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,2.7299E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,3.0146E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,2.0978E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_1,CONFERENCE_99_REFERENCEPOINT1,1.0545E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,3.5868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,3.4054E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,3.0383E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_2,CONFERENCE_99_REFERENCEPOINT1,2.2662E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,1.6773E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,1.3352E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,9.3885E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_3,CONFERENCE_99_REFERENCEPOINT1,1.1755E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,2.8730E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,2.8431E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,2.4182E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_99_DAYLIGHT,CONFERENCE_99,CONFERENCE_99_WINDOW_4,CONFERENCE_99_REFERENCEPOINT1,1.7646E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,7.5254E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,7.3718E-004
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,7.0927E-004
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_1,BREAK_ROOM_99_REFERENCEPOINT1,6.0160E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_2,BREAK_ROOM_99_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,1.7393E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,1.4168E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,1.3648E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_3,BREAK_ROOM_99_REFERENCEPOINT1,1.9760E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,4.1922E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,3.8720E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,3.7177E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_99_DAYLIGHT,BREAK_ROOM_99,BREAK_ROOM_99_WINDOW_4,BREAK_ROOM_99_REFERENCEPOINT1,2.9314E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,5.8705E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,6.5359E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,4.1730E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_1,OFFICE_OPEN_99_REFERENCEPOINT1,2.1792E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,4.2904E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,4.0218E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,4.0469E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_2,OFFICE_OPEN_99_REFERENCEPOINT1,3.4724E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,2.7950E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,2.2356E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,1.8072E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_3,OFFICE_OPEN_99_REFERENCEPOINT1,2.5045E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.3486E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.3453E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,2.0184E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_99_DAYLIGHT,OFFICE_OPEN_99,OFFICE_OPEN_99_WINDOW_4,OFFICE_OPEN_99_REFERENCEPOINT1,1.2803E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,5.1132E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,5.7219E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,3.5984E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_1,LOBBY_100_REFERENCEPOINT1,1.8756E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,1.2933E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,1.2347E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,1.4203E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_2,LOBBY_100_REFERENCEPOINT1,1.3787E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,1.7700E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,1.4008E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,1.1965E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_3,LOBBY_100_REFERENCEPOINT1,1.7267E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,4.1500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,3.9256E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,3.9304E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_100_DAYLIGHT,LOBBY_100,LOBBY_100_WINDOW_4,LOBBY_100_REFERENCEPOINT1,3.1826E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,5.8383E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,6.5429E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,3.9270E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_1,CONFERENCE_100_REFERENCEPOINT1,1.9456E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,5.4127E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,5.0533E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,5.0843E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_2,CONFERENCE_100_REFERENCEPOINT1,4.3089E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,2.2792E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,1.8378E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,1.4851E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_3,CONFERENCE_100_REFERENCEPOINT1,1.8047E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.9044E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.7309E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.4438E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_100_DAYLIGHT,CONFERENCE_100,CONFERENCE_100_WINDOW_4,CONFERENCE_100_REFERENCEPOINT1,2.0295E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,4.8451E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,5.3371E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,3.7954E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_1,BREAK_ROOM_100_REFERENCEPOINT1,1.9588E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,3.9712E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,3.7990E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,3.1757E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_2,BREAK_ROOM_100_REFERENCEPOINT1,2.2501E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,3.5130E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,2.7364E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,1.9940E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_3,BREAK_ROOM_100_REFERENCEPOINT1,2.6060E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,4.0612E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,3.8430E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,3.2415E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_100_DAYLIGHT,BREAK_ROOM_100,BREAK_ROOM_100_WINDOW_4,BREAK_ROOM_100_REFERENCEPOINT1,2.5080E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_1,OFFICE_OPEN_100_REFERENCEPOINT1,2.4362E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_1,OFFICE_OPEN_100_REFERENCEPOINT1,2.7277E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_1,OFFICE_OPEN_100_REFERENCEPOINT1,1.6196E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_1,OFFICE_OPEN_100_REFERENCEPOINT1,8.1733E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_2,OFFICE_OPEN_100_REFERENCEPOINT1,2.8850E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_2,OFFICE_OPEN_100_REFERENCEPOINT1,3.0080E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_2,OFFICE_OPEN_100_REFERENCEPOINT1,2.2695E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_2,OFFICE_OPEN_100_REFERENCEPOINT1,1.7763E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_3,OFFICE_OPEN_100_REFERENCEPOINT1,2.1663E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_3,OFFICE_OPEN_100_REFERENCEPOINT1,1.7458E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_3,OFFICE_OPEN_100_REFERENCEPOINT1,1.4538E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_3,OFFICE_OPEN_100_REFERENCEPOINT1,1.9610E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_4,OFFICE_OPEN_100_REFERENCEPOINT1,3.2621E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_4,OFFICE_OPEN_100_REFERENCEPOINT1,3.0609E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_4,OFFICE_OPEN_100_REFERENCEPOINT1,3.0737E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_100_DAYLIGHT,OFFICE_OPEN_100,OFFICE_OPEN_100_WINDOW_4,OFFICE_OPEN_100_REFERENCEPOINT1,2.6414E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,5.1494E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,5.6627E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.6916E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_1,OFFICE_PRIVATE_100_REFERENCEPOINT1,1.8730E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.7035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.7058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.4297E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_2,OFFICE_PRIVATE_100_REFERENCEPOINT1,1.8251E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.4899E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.8118E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,2.5130E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_3,OFFICE_PRIVATE_100_REFERENCEPOINT1,3.6409E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,6.9732E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,6.5455E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,6.5728E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_100_DAYLIGHT,OFFICE_PRIVATE_100,OFFICE_PRIVATE_100_WINDOW_4,OFFICE_PRIVATE_100_REFERENCEPOINT1,5.6537E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,9.3151E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,1.0001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,8.5675E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_1,LOBBY_101_REFERENCEPOINT1,5.1211E-004
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,1.8705E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,1.6650E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,1.6166E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_2,LOBBY_101_REFERENCEPOINT1,1.6342E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,2.8842E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,2.2764E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,1.8827E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_3,LOBBY_101_REFERENCEPOINT1,2.6479E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,3.2277E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,3.4300E-006
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,3.3935E-006
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_101_DAYLIGHT,LOBBY_101,LOBBY_101_WINDOW_4,LOBBY_101_REFERENCEPOINT1,3.5297E-006
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,5.8433E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,6.5047E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,4.1560E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_1,CONFERENCE_101_REFERENCEPOINT1,2.1737E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,4.5651E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,4.4654E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,4.3206E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_2,CONFERENCE_101_REFERENCEPOINT1,3.1385E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,1.7614E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,1.3862E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,1.3186E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_3,CONFERENCE_101_REFERENCEPOINT1,2.0677E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,6.3997E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,6.0047E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,6.0077E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_101_DAYLIGHT,CONFERENCE_101,CONFERENCE_101_WINDOW_4,CONFERENCE_101_REFERENCEPOINT1,5.0196E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,5.2806E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,5.9425E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,3.6769E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_1,BREAK_ROOM_101_REFERENCEPOINT1,1.9532E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,5.4636E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,5.1187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,5.1548E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_2,BREAK_ROOM_101_REFERENCEPOINT1,4.4505E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,3.9932E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,3.2647E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,2.7422E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_3,BREAK_ROOM_101_REFERENCEPOINT1,3.5710E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.1821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.0820E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.3037E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_101_DAYLIGHT,BREAK_ROOM_101,BREAK_ROOM_101_WINDOW_4,BREAK_ROOM_101_REFERENCEPOINT1,1.5211E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,1.8901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,2.0822E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,1.4824E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_1,OFFICE_OPEN_101_REFERENCEPOINT1,7.8779E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,2.6802E-006
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,2.8477E-006
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,2.8187E-006
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_2,OFFICE_OPEN_101_REFERENCEPOINT1,2.9326E-006
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,2.3901E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,1.9085E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,1.6160E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_3,OFFICE_OPEN_101_REFERENCEPOINT1,2.2603E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,3.6069E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,3.3602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,3.3939E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_101_DAYLIGHT,OFFICE_OPEN_101,OFFICE_OPEN_101_WINDOW_4,OFFICE_OPEN_101_REFERENCEPOINT1,2.8471E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,7.7160E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,8.6268E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.2028E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_1,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.5061E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.6896E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.4369E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,5.2619E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_2,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.7537E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.4113E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.7126E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,2.3267E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_3,OFFICE_PRIVATE_101_REFERENCEPOINT1,3.2444E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,9.1556E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,8.5945E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,8.6303E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_101_DAYLIGHT,OFFICE_PRIVATE_101,OFFICE_PRIVATE_101_WINDOW_4,OFFICE_PRIVATE_101_REFERENCEPOINT1,7.4250E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,5.1939E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,5.7833E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,3.6891E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_1,LOBBY_102_REFERENCEPOINT1,1.9235E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,3.2185E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,3.0361E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,2.7668E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_2,LOBBY_102_REFERENCEPOINT1,1.9613E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.2618E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.0543E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.0647E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_3,LOBBY_102_REFERENCEPOINT1,1.4219E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,2.7524E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,2.6815E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,2.5406E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_102_DAYLIGHT,LOBBY_102,LOBBY_102_WINDOW_4,LOBBY_102_REFERENCEPOINT1,1.8666E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_1,CONFERENCE_102_REFERENCEPOINT1,1.9226E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_1,CONFERENCE_102_REFERENCEPOINT1,2.1418E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_1,CONFERENCE_102_REFERENCEPOINT1,1.6174E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_1,CONFERENCE_102_REFERENCEPOINT1,1.0105E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_2,CONFERENCE_102_REFERENCEPOINT1,1.8763E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_2,CONFERENCE_102_REFERENCEPOINT1,1.8059E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_2,CONFERENCE_102_REFERENCEPOINT1,1.8327E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_2,CONFERENCE_102_REFERENCEPOINT1,1.6578E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_3,CONFERENCE_102_REFERENCEPOINT1,1.8630E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_3,CONFERENCE_102_REFERENCEPOINT1,1.5416E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_3,CONFERENCE_102_REFERENCEPOINT1,1.2935E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_3,CONFERENCE_102_REFERENCEPOINT1,1.7275E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_4,CONFERENCE_102_REFERENCEPOINT1,2.4261E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_4,CONFERENCE_102_REFERENCEPOINT1,2.1532E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_4,CONFERENCE_102_REFERENCEPOINT1,2.4416E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_102_DAYLIGHT,CONFERENCE_102,CONFERENCE_102_WINDOW_4,CONFERENCE_102_REFERENCEPOINT1,1.9886E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,3.8856E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,4.3450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,2.7452E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_1,BREAK_ROOM_102_REFERENCEPOINT1,1.4492E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,7.7674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,7.2771E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,7.3293E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_2,BREAK_ROOM_102_REFERENCEPOINT1,6.3319E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,4.2036E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,3.4241E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,3.0729E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_3,BREAK_ROOM_102_REFERENCEPOINT1,4.2425E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,4.1279E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,3.6426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,4.1711E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_102_DAYLIGHT,BREAK_ROOM_102,BREAK_ROOM_102_WINDOW_4,BREAK_ROOM_102_REFERENCEPOINT1,4.4216E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.4298E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.4544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.4164E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_1,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.0181E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,7.0251E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,6.6602E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,6.3746E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_2,OFFICE_PRIVATE_102_REFERENCEPOINT1,4.9290E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.5549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.1534E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,1.7625E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_3,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.1711E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.7300E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.4398E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.4945E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_102_DAYLIGHT,OFFICE_PRIVATE_102,OFFICE_PRIVATE_102_WINDOW_4,OFFICE_PRIVATE_102_REFERENCEPOINT1,2.1421E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,1.9364E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,2.1239E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,1.7574E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_1,LOBBY_103_REFERENCEPOINT1,1.0439E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,3.1509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,2.9932E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,2.9044E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_2,LOBBY_103_REFERENCEPOINT1,2.4627E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,1.9513E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,1.5739E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,1.4041E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_3,LOBBY_103_REFERENCEPOINT1,2.0752E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,4.3426E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,3.9935E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,4.1382E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_103_DAYLIGHT,LOBBY_103,LOBBY_103_WINDOW_4,LOBBY_103_REFERENCEPOINT1,3.4651E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,4.1035E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,4.6856E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,2.4072E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_1,CONFERENCE_103_REFERENCEPOINT1,1.0136E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,3.2268E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,2.9489E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,2.7127E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_2,CONFERENCE_103_REFERENCEPOINT1,2.2662E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,1.0699E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,8.8134E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,6.1216E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_3,CONFERENCE_103_REFERENCEPOINT1,7.0412E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,8.9424E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,9.2097E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,7.9319E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_103_DAYLIGHT,CONFERENCE_103,CONFERENCE_103_WINDOW_4,CONFERENCE_103_REFERENCEPOINT1,7.3784E-004
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_1,BREAK_ROOM_103_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,2.2502E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,1.9259E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,2.0766E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_2,BREAK_ROOM_103_REFERENCEPOINT1,2.4646E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,3.1737E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,2.6187E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,2.4415E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_3,BREAK_ROOM_103_REFERENCEPOINT1,3.4297E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.6000E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.2571E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,5.0317E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_103_DAYLIGHT,BREAK_ROOM_103,BREAK_ROOM_103_WINDOW_4,BREAK_ROOM_103_REFERENCEPOINT1,3.9105E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,1.7257E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,1.9337E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,1.0305E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_1,OFFICE_OPEN_103_REFERENCEPOINT1,4.9551E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,3.1231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,2.9058E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,2.9833E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_2,OFFICE_OPEN_103_REFERENCEPOINT1,2.5775E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,1.0544E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,8.9626E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,8.9463E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_3,OFFICE_OPEN_103_REFERENCEPOINT1,1.2159E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.6120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.5131E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.5409E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_103_DAYLIGHT,OFFICE_OPEN_103,OFFICE_OPEN_103_WINDOW_4,OFFICE_OPEN_103_REFERENCEPOINT1,1.4220E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,7.2742E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,8.1778E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.1589E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_1,OFFICE_PRIVATE_103_REFERENCEPOINT1,2.5929E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,3.9497E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,3.6524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,3.7987E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_2,OFFICE_PRIVATE_103_REFERENCEPOINT1,3.7084E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.3095E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.1386E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,4.6060E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_3,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.3552E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,7.1222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.6859E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,6.7137E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_103_DAYLIGHT,OFFICE_PRIVATE_103,OFFICE_PRIVATE_103_WINDOW_4,OFFICE_PRIVATE_103_REFERENCEPOINT1,5.7761E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_1,LOBBY_104_REFERENCEPOINT1,3.0761E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_1,LOBBY_104_REFERENCEPOINT1,3.4031E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_1,LOBBY_104_REFERENCEPOINT1,2.3961E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_1,LOBBY_104_REFERENCEPOINT1,1.3331E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_2,LOBBY_104_REFERENCEPOINT1,3.4231E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_2,LOBBY_104_REFERENCEPOINT1,3.1238E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_2,LOBBY_104_REFERENCEPOINT1,3.0081E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_2,LOBBY_104_REFERENCEPOINT1,2.8091E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_3,LOBBY_104_REFERENCEPOINT1,3.5914E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_3,LOBBY_104_REFERENCEPOINT1,2.9001E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_3,LOBBY_104_REFERENCEPOINT1,2.5771E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_3,LOBBY_104_REFERENCEPOINT1,3.6084E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_4,LOBBY_104_REFERENCEPOINT1,9.9368E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_4,LOBBY_104_REFERENCEPOINT1,9.3027E-004
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_4,LOBBY_104_REFERENCEPOINT1,8.8264E-004
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_104_DAYLIGHT,LOBBY_104,LOBBY_104_WINDOW_4,LOBBY_104_REFERENCEPOINT1,9.2467E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,9.1850E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,9.4001E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,8.2014E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_1,CONFERENCE_104_REFERENCEPOINT1,4.9111E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,3.7598E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,3.5249E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,3.3222E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_2,CONFERENCE_104_REFERENCEPOINT1,2.4243E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,3.2432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,2.6344E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,2.0676E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_3,CONFERENCE_104_REFERENCEPOINT1,2.5440E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,2.9640E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,2.5622E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,2.6873E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_104_DAYLIGHT,CONFERENCE_104,CONFERENCE_104_WINDOW_4,CONFERENCE_104_REFERENCEPOINT1,2.3885E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,5.8328E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,6.5923E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,3.7940E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_1,BREAK_ROOM_104_REFERENCEPOINT1,1.8396E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,5.0344E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,4.6956E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,4.6576E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_2,BREAK_ROOM_104_REFERENCEPOINT1,4.1013E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,2.9222E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,2.3484E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,2.1384E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_3,BREAK_ROOM_104_REFERENCEPOINT1,3.0211E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,1.9183E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,1.7157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,1.6384E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_104_DAYLIGHT,BREAK_ROOM_104,BREAK_ROOM_104_WINDOW_4,BREAK_ROOM_104_REFERENCEPOINT1,1.2802E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,3.1839E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,3.6108E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,2.2124E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_1,OFFICE_OPEN_104_REFERENCEPOINT1,1.1646E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,1.9007E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,1.7640E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,1.7772E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_2,OFFICE_OPEN_104_REFERENCEPOINT1,1.5792E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.8218E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.4235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.1167E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_3,OFFICE_OPEN_104_REFERENCEPOINT1,1.6094E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,2.1325E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,1.9441E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,2.1467E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_104_DAYLIGHT,OFFICE_OPEN_104,OFFICE_OPEN_104_WINDOW_4,OFFICE_OPEN_104_REFERENCEPOINT1,2.1161E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,6.1374E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,6.8860E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,4.1401E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_1,OFFICE_PRIVATE_104_REFERENCEPOINT1,2.1033E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.2337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.1064E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,9.9991E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_2,OFFICE_PRIVATE_104_REFERENCEPOINT1,9.0570E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,2.0312E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.7477E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.4357E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_3,OFFICE_PRIVATE_104_REFERENCEPOINT1,1.4811E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,7.3371E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,6.8498E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,6.8078E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_104_DAYLIGHT,OFFICE_PRIVATE_104,OFFICE_PRIVATE_104_WINDOW_4,OFFICE_PRIVATE_104_REFERENCEPOINT1,5.6283E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,2.4674E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,2.7639E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,1.9504E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_1,LOBBY_105_REFERENCEPOINT1,1.1090E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,3.6945E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,3.5050E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,3.4738E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_2,LOBBY_105_REFERENCEPOINT1,3.0152E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,2.1042E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,1.6951E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,1.6305E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_3,LOBBY_105_REFERENCEPOINT1,2.3970E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,5.6992E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,5.3486E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,5.3710E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_105_DAYLIGHT,LOBBY_105,LOBBY_105_WINDOW_4,LOBBY_105_REFERENCEPOINT1,4.6176E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,1.6508E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,1.7426E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,1.6016E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_1,CONFERENCE_105_REFERENCEPOINT1,1.0057E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,4.6430E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,4.2357E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,4.7456E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_2,CONFERENCE_105_REFERENCEPOINT1,4.1133E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,7.5463E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,6.5450E-004
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,6.1178E-004
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_3,CONFERENCE_105_REFERENCEPOINT1,6.7007E-004
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_105_DAYLIGHT,CONFERENCE_105,CONFERENCE_105_WINDOW_4,CONFERENCE_105_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,4.0232E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,4.4274E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,3.1009E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_1,BREAK_ROOM_105_REFERENCEPOINT1,1.6491E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,2.4750E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,2.2223E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,2.4081E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_2,BREAK_ROOM_105_REFERENCEPOINT1,2.4370E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,4.3158E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,3.4759E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,2.9987E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_3,BREAK_ROOM_105_REFERENCEPOINT1,4.0792E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,5.6150E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,5.2801E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,5.1865E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_105_DAYLIGHT,BREAK_ROOM_105,BREAK_ROOM_105_WINDOW_4,BREAK_ROOM_105_REFERENCEPOINT1,4.2739E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,2.0638E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,2.0948E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,1.6537E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_1,OFFICE_PRIVATE_105_REFERENCEPOINT1,1.1060E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.1581E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.0806E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.2162E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_2,OFFICE_PRIVATE_105_REFERENCEPOINT1,2.8313E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,4.5366E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.5340E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.1681E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_3,OFFICE_PRIVATE_105_REFERENCEPOINT1,4.7856E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.6982E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,5.3537E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,4.9747E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_105_DAYLIGHT,OFFICE_PRIVATE_105,OFFICE_PRIVATE_105_WINDOW_4,OFFICE_PRIVATE_105_REFERENCEPOINT1,3.7712E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,5.1415E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,5.7236E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,3.6565E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_1,LOBBY_106_REFERENCEPOINT1,1.9118E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,5.2051E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,5.0041E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,5.1720E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_2,LOBBY_106_REFERENCEPOINT1,4.2480E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,1.5879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,1.2646E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,1.2616E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_3,LOBBY_106_REFERENCEPOINT1,1.9416E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,5.9549E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,5.6246E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,5.5658E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_106_DAYLIGHT,LOBBY_106,LOBBY_106_WINDOW_4,LOBBY_106_REFERENCEPOINT1,4.4124E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,6.2333E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,6.9847E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,4.5484E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_1,CONFERENCE_106_REFERENCEPOINT1,2.4172E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,5.6623E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,5.3047E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,5.3428E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_2,CONFERENCE_106_REFERENCEPOINT1,4.6154E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,4.7337E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,3.8235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,3.2790E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_3,CONFERENCE_106_REFERENCEPOINT1,4.5668E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,3.1672E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,2.9524E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,3.1571E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_106_DAYLIGHT,CONFERENCE_106,CONFERENCE_106_WINDOW_4,CONFERENCE_106_REFERENCEPOINT1,2.5831E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,7.9845E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,8.8879E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,5.6798E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_1,BREAK_ROOM_106_REFERENCEPOINT1,2.9723E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,6.8969E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,6.6305E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,6.8559E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_2,BREAK_ROOM_106_REFERENCEPOINT1,5.6220E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,1.9367E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,1.6038E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,1.4867E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_3,BREAK_ROOM_106_REFERENCEPOINT1,2.0247E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,6.7661E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,6.4157E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,6.4440E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_106_DAYLIGHT,BREAK_ROOM_106,BREAK_ROOM_106_WINDOW_4,BREAK_ROOM_106_REFERENCEPOINT1,5.2304E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,2.8204E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,3.1568E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,2.0757E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_1,OFFICE_OPEN_106_REFERENCEPOINT1,1.0664E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,3.7536E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,3.5235E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,3.2788E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_2,OFFICE_OPEN_106_REFERENCEPOINT1,2.5974E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,2.7301E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,2.2175E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,1.9867E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_3,OFFICE_OPEN_106_REFERENCEPOINT1,2.7642E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.5104E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.2835E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.0930E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_106_DAYLIGHT,OFFICE_OPEN_106,OFFICE_OPEN_106_WINDOW_4,OFFICE_OPEN_106_REFERENCEPOINT1,2.0130E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.8154E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,4.3019E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.8763E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_1,OFFICE_PRIVATE_106_REFERENCEPOINT1,1.6509E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.0432E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.6546E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.6470E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_2,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.5041E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.6930E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.8997E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,2.5380E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_3,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.8543E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.9821E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.7391E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,4.1189E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_106_DAYLIGHT,OFFICE_PRIVATE_106,OFFICE_PRIVATE_106_WINDOW_4,OFFICE_PRIVATE_106_REFERENCEPOINT1,3.6686E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,5.8733E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,6.5880E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,4.1459E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_1,CONFERENCE_107_REFERENCEPOINT1,2.0916E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,3.9545E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,3.8057E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,4.0534E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_2,CONFERENCE_107_REFERENCEPOINT1,3.5121E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,3.3210E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,2.6885E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,2.6048E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_3,CONFERENCE_107_REFERENCEPOINT1,3.8208E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,7.1201E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,6.6792E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,6.7093E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_107_DAYLIGHT,CONFERENCE_107,CONFERENCE_107_WINDOW_4,CONFERENCE_107_REFERENCEPOINT1,5.7584E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,5.1868E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,5.7763E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,3.7811E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_1,BREAK_ROOM_107_REFERENCEPOINT1,1.9002E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,3.0182E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,2.7707E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,2.1527E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_2,BREAK_ROOM_107_REFERENCEPOINT1,1.4753E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,2.9897E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,2.4265E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,2.2496E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_3,BREAK_ROOM_107_REFERENCEPOINT1,3.2211E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,4.3748E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,4.1225E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,4.2995E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_107_DAYLIGHT,BREAK_ROOM_107,BREAK_ROOM_107_WINDOW_4,BREAK_ROOM_107_REFERENCEPOINT1,3.8854E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,3.2323E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,3.6028E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,2.2875E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_1,OFFICE_OPEN_107_REFERENCEPOINT1,1.1776E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,3.6541E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,3.4176E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,3.4442E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_2,OFFICE_OPEN_107_REFERENCEPOINT1,2.9625E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,2.5728E-004
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,2.4582E-004
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,2.3796E-004
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_3,OFFICE_OPEN_107_REFERENCEPOINT1,2.3365E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.5765E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.4466E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.5764E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_107_DAYLIGHT,OFFICE_OPEN_107,OFFICE_OPEN_107_WINDOW_4,OFFICE_OPEN_107_REFERENCEPOINT1,2.2890E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,9.4038E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,1.0471E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,6.6821E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_1,OFFICE_PRIVATE_107_REFERENCEPOINT1,3.4851E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.9743E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.4721E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,7.5256E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_2,OFFICE_PRIVATE_107_REFERENCEPOINT1,6.5041E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,5.8848E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,4.7062E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,4.2079E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_3,OFFICE_PRIVATE_107_REFERENCEPOINT1,6.0918E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,5.8128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,5.5506E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,5.6975E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_107_DAYLIGHT,OFFICE_PRIVATE_107,OFFICE_PRIVATE_107_WINDOW_4,OFFICE_PRIVATE_107_REFERENCEPOINT1,4.8850E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,5.5422E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,6.2000E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,3.8642E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_1,LOBBY_108_REFERENCEPOINT1,1.8928E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,4.4283E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,4.1428E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,4.1733E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_2,LOBBY_108_REFERENCEPOINT1,3.5925E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,4.1128E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,3.3450E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,2.9991E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_3,LOBBY_108_REFERENCEPOINT1,4.1511E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.6359E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.3931E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,3.4348E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_108_DAYLIGHT,LOBBY_108,LOBBY_108_WINDOW_4,LOBBY_108_REFERENCEPOINT1,2.9864E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,4.8725E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,5.4464E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,3.7144E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_1,CONFERENCE_108_REFERENCEPOINT1,2.0025E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.5696E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.1850E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.8725E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_2,CONFERENCE_108_REFERENCEPOINT1,4.3661E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,3.2741E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,2.5982E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,2.4593E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_3,CONFERENCE_108_REFERENCEPOINT1,3.7103E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,6.8593E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,6.4192E-003
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,6.4473E-003
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_108_DAYLIGHT,CONFERENCE_108,CONFERENCE_108_WINDOW_4,CONFERENCE_108_REFERENCEPOINT1,5.5015E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_1,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,5.9119E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,5.5360E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,5.5761E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_2,BREAK_ROOM_108_REFERENCEPOINT1,4.8114E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_3,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_108_DAYLIGHT,BREAK_ROOM_108,BREAK_ROOM_108_WINDOW_4,BREAK_ROOM_108_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,2.4122E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,2.7398E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,1.7214E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_1,OFFICE_OPEN_108_REFERENCEPOINT1,8.8746E-004
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,3.5512E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,3.4160E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,3.5285E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_2,OFFICE_OPEN_108_REFERENCEPOINT1,2.8286E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,1.9133E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,1.5097E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,1.3562E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_3,OFFICE_OPEN_108_REFERENCEPOINT1,2.0291E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,3.8797E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,3.6407E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,3.7105E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_108_DAYLIGHT,OFFICE_OPEN_108,OFFICE_OPEN_108_WINDOW_4,OFFICE_OPEN_108_REFERENCEPOINT1,3.0916E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,9.2711E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,1.0348E-002
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.5251E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_1,OFFICE_PRIVATE_108_REFERENCEPOINT1,3.2991E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.3394E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.0645E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.2299E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_2,OFFICE_PRIVATE_108_REFERENCEPOINT1,4.3142E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.6509E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,4.6495E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,4.2785E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_3,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.0386E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.5120E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.1130E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,6.1384E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_108_DAYLIGHT,OFFICE_PRIVATE_108,OFFICE_PRIVATE_108_WINDOW_4,OFFICE_PRIVATE_108_REFERENCEPOINT1,5.2812E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,5.9500E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,6.6275E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,4.2217E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_1,LOBBY_109_REFERENCEPOINT1,2.1912E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,3.6872E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,3.4245E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,3.4525E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_2,LOBBY_109_REFERENCEPOINT1,2.9180E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,3.5010E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,2.7099E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,2.3535E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_3,LOBBY_109_REFERENCEPOINT1,3.5405E-003
 Sky Daylight Factors,Clear Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,3.9236E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,3.6668E-003
 Sky Daylight Factors,Intermediate Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,3.6832E-003
 Sky Daylight Factors,Overcast Sky,01/01,LOBBY_109_DAYLIGHT,LOBBY_109,LOBBY_109_WINDOW_4,LOBBY_109_REFERENCEPOINT1,3.1315E-003
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_1,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_2,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_3,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Turbid Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Intermediate Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Overcast Sky,01/01,CONFERENCE_109_DAYLIGHT,CONFERENCE_109,CONFERENCE_109_WINDOW_4,CONFERENCE_109_REFERENCEPOINT1,0.0000
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,5.5053E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,6.1573E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,3.8418E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_1,BREAK_ROOM_109_REFERENCEPOINT1,1.8875E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,6.4728E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,6.0397E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,6.0859E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_2,BREAK_ROOM_109_REFERENCEPOINT1,5.2049E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,4.0983E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,3.3375E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,2.9948E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_3,BREAK_ROOM_109_REFERENCEPOINT1,4.1363E-003
 Sky Daylight Factors,Clear Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,6.8159E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,6.3927E-003
 Sky Daylight Factors,Intermediate Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,6.4196E-003
 Sky Daylight Factors,Overcast Sky,01/01,BREAK_ROOM_109_DAYLIGHT,BREAK_ROOM_109,BREAK_ROOM_109_WINDOW_4,BREAK_ROOM_109_REFERENCEPOINT1,5.5102E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,3.4582E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,3.8697E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,2.4084E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_1,OFFICE_OPEN_109_REFERENCEPOINT1,1.1751E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,3.7349E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,3.4723E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,3.5003E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_2,OFFICE_OPEN_109_REFERENCEPOINT1,2.9661E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,2.4167E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,1.9379E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,1.7223E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_3,OFFICE_OPEN_109_REFERENCEPOINT1,2.4406E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,3.7892E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,3.5325E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,3.5489E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_OPEN_109_DAYLIGHT,OFFICE_OPEN_109,OFFICE_OPEN_109_WINDOW_4,OFFICE_OPEN_109_REFERENCEPOINT1,2.9974E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,6.9879E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.7828E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,4.9599E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_1,OFFICE_PRIVATE_109_REFERENCEPOINT1,2.5774E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.7137E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.1726E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.2302E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_2,OFFICE_PRIVATE_109_REFERENCEPOINT1,6.1294E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,3.9948E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,3.0658E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,2.6473E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_3,OFFICE_PRIVATE_109_REFERENCEPOINT1,4.0412E-003
 Sky Daylight Factors,Clear Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.8832E-003
 Sky Daylight Factors,Clear Turbid Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.3544E-003
 Sky Daylight Factors,Intermediate Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,7.3881E-003
 Sky Daylight Factors,Overcast Sky,01/01,OFFICE_PRIVATE_109_DAYLIGHT,OFFICE_PRIVATE_109,OFFICE_PRIVATE_109_WINDOW_4,OFFICE_PRIVATE_109_REFERENCEPOINT1,6.2517E-003
Environment:WarmupDays,  8
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LOBBY_0,RunPeriod: YEAR ROUND RUN PERIOD,6.5550209856E-002,7.6973573666E-002,Pass,Pass,6.9950914877E-003,8.3507623464E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1360365337,0.1484073218,Pass,Pass,1.2684997333E-002,1.4260191759E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_0,RunPeriod: YEAR ROUND RUN PERIOD,9.3823174042E-002,0.1046735482,Pass,Pass,9.9983110750E-003,1.1489754719E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1255172849,0.1427391139,Pass,Pass,1.0836551728E-002,1.2611810035E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1759188065,0.1954548520,Pass,Pass,1.5064529283E-002,1.7245370649E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_0,RunPeriod: YEAR ROUND RUN PERIOD,0.1927624743,0.2151594079,Pass,Pass,1.5107022116E-002,1.8016376667E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1002912236,0.1187742323,Pass,Pass,9.0947475168E-003,1.1380695536E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1008740606,0.1224643833,Pass,Pass,9.9392938090E-003,1.2562930648E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_1,RunPeriod: YEAR ROUND RUN PERIOD,7.9835233685E-002,9.5378695273E-002,Pass,Pass,7.2873959293E-003,8.8298336167E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1634694944,0.1826792072,Pass,Pass,1.3937747758E-002,1.6021645641E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_1,RunPeriod: YEAR ROUND RUN PERIOD,0.1059120029,0.1063442951,Pass,Pass,7.4394087023E-003,8.7512007475E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_2,RunPeriod: YEAR ROUND RUN PERIOD,8.0205919875E-002,9.3522209131E-002,Pass,Pass,7.5302591755E-003,9.4361668042E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1009979826,0.1190062740,Pass,Pass,9.4456443726E-003,1.1382869909E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_2,RunPeriod: YEAR ROUND RUN PERIOD,8.7534196971E-002,9.8498536718E-002,Pass,Pass,9.2698583138E-003,1.0603175697E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1261671100,0.1461493905,Pass,Pass,1.0202985010E-002,1.2130673756E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_2,RunPeriod: YEAR ROUND RUN PERIOD,3.4620915864E-002,3.8372036700E-002,Pass,Pass,4.4665912134E-003,5.0006600369E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1305704893,0.1610832942,Pass,Pass,1.0901553860E-002,1.4350855036E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_2,RunPeriod: YEAR ROUND RUN PERIOD,0.1038081755,0.1221487304,Pass,Pass,7.8158158923E-003,1.0417173269E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_3,RunPeriod: YEAR ROUND RUN PERIOD,6.8564816055E-002,7.5513178349E-002,Pass,Pass,7.1926442966E-003,8.0063194389E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_3,RunPeriod: YEAR ROUND RUN PERIOD,7.9288430677E-002,8.9127326780E-002,Pass,Pass,8.1780374432E-003,9.3333048262E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_3,RunPeriod: YEAR ROUND RUN PERIOD,9.2058416140E-002,0.1065779136,Pass,Pass,9.3047622872E-003,1.1073506896E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_3,RunPeriod: YEAR ROUND RUN PERIOD,9.1928262804E-002,0.1091627588,Pass,Pass,7.9826931271E-003,9.6733994988E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_3,RunPeriod: YEAR ROUND RUN PERIOD,3.6799009223E-002,4.1487376034E-002,Pass,Pass,4.6446824305E-003,5.2984622679E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1075979098,0.1210171143,Pass,Pass,1.0043586262E-002,1.1522746762E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_3,RunPeriod: YEAR ROUND RUN PERIOD,0.1522637011,0.1774399507,Pass,Pass,1.1914484165E-002,1.4053330367E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_4,RunPeriod: YEAR ROUND RUN PERIOD,9.7043888129E-002,0.1090823758,Pass,Pass,9.0636429471E-003,1.0371950215E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_4,RunPeriod: YEAR ROUND RUN PERIOD,8.0009275905E-002,9.1442956968E-002,Pass,Pass,8.0579747209E-003,9.3577193556E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_4,RunPeriod: YEAR ROUND RUN PERIOD,9.8409689452E-002,0.1173485504,Pass,Pass,9.3663025176E-003,1.1212438433E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1580777881,0.1712668885,Pass,Pass,1.2844733739E-002,1.4259289659E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_4,RunPeriod: YEAR ROUND RUN PERIOD,4.2660992905E-002,4.8329138076E-002,Pass,Pass,5.3158077646E-003,6.0435355740E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1664373481,0.1864106331,Pass,Pass,1.3473308437E-002,1.5492941314E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_4,RunPeriod: YEAR ROUND RUN PERIOD,0.1200768654,0.1401756625,Pass,Pass,9.6305357911E-003,1.1578524747E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_5,RunPeriod: YEAR ROUND RUN PERIOD,5.4672499895E-002,6.4262314618E-002,Pass,Pass,5.6500419653E-003,6.9489393766E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_5,RunPeriod: YEAR ROUND RUN PERIOD,8.9898330334E-002,0.1014455856,Pass,Pass,8.8467524463E-003,1.0143923277E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1092926410,0.1359400490,Pass,Pass,9.8089568868E-003,1.2208207791E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_5,RunPeriod: YEAR ROUND RUN PERIOD,8.9413536911E-002,0.1152986650,Pass,Pass,7.6952995036E-003,1.0540732340E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_5,RunPeriod: YEAR ROUND RUN PERIOD,3.4609848048E-002,4.2473237464E-002,Pass,Pass,4.4102633396E-003,5.7546204653E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1360456745,0.1511216892,Pass,Pass,1.1865676022E-002,1.3492155644E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_5,RunPeriod: YEAR ROUND RUN PERIOD,0.1379134344,0.1691643829,Pass,Pass,1.0393606606E-002,1.3566026988E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_6,RunPeriod: YEAR ROUND RUN PERIOD,6.6175334567E-002,7.4795744740E-002,Pass,Pass,6.7684374546E-003,7.7562889216E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_6,RunPeriod: YEAR ROUND RUN PERIOD,7.8569658691E-002,9.2140723222E-002,Pass,Pass,7.8248864320E-003,9.3119527603E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1231742496,0.1418577302,Pass,Pass,1.1175500495E-002,1.3154770868E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1098713722,0.1364286056,Pass,Pass,8.9444090374E-003,1.1520517389E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_6,RunPeriod: YEAR ROUND RUN PERIOD,3.7012626679E-002,4.3083348482E-002,Pass,Pass,4.5810494517E-003,5.3935300278E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_6,RunPeriod: YEAR ROUND RUN PERIOD,0.1112224725,0.1306652697,Pass,Pass,9.8664078921E-003,1.1834289136E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1055896379,0.1213908329,Pass,Pass,9.7490358933E-003,1.1398069343E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1051472367,0.1363270082,Pass,Pass,9.4446272135E-003,1.2381302099E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1105855999,0.1272972450,Pass,Pass,9.1954862169E-003,1.0824102480E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_7,RunPeriod: YEAR ROUND RUN PERIOD,4.5479656971E-002,4.9824849325E-002,Pass,Pass,5.4551085775E-003,6.0413750728E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1343053197,0.1593524117,Pass,Pass,1.0239293738E-002,1.2955602181E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_7,RunPeriod: YEAR ROUND RUN PERIOD,0.1960520069,0.2377414655,Pass,Pass,1.3948120127E-002,1.7356828182E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_8,RunPeriod: YEAR ROUND RUN PERIOD,9.2428960638E-002,0.1106612407,Pass,Pass,8.1432565043E-003,1.0315381024E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1101155595,0.1230574845,Pass,Pass,1.0107998016E-002,1.1568623945E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_8,RunPeriod: YEAR ROUND RUN PERIOD,8.6679371559E-002,9.7781647821E-002,Pass,Pass,9.0630670956E-003,1.0396920418E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_8,RunPeriod: YEAR ROUND RUN PERIOD,7.1155257777E-002,8.2684689255E-002,Pass,Pass,5.9375651541E-003,7.0333550839E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_8,RunPeriod: YEAR ROUND RUN PERIOD,4.2922139362E-002,4.8485003435E-002,Pass,Pass,5.1889011030E-003,5.9366103396E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1544955625,0.1823118566,Pass,Pass,1.2233706122E-002,1.5102694796E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_8,RunPeriod: YEAR ROUND RUN PERIOD,0.1481720802,0.1684211941,Pass,Pass,1.1563817319E-002,1.3418639033E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_9,RunPeriod: YEAR ROUND RUN PERIOD,8.9468538738E-002,0.1007687278,Pass,Pass,8.4150102718E-003,9.6226994911E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_9,RunPeriod: YEAR ROUND RUN PERIOD,8.3039624083E-002,0.1006931410,Pass,Pass,7.5078805348E-003,9.7257377751E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1456756786,0.1594830849,Pass,Pass,1.2945709907E-002,1.4554872700E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_9,RunPeriod: YEAR ROUND RUN PERIOD,8.2188605807E-002,9.3729329843E-002,Pass,Pass,7.3862545887E-003,8.5179977711E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_9,RunPeriod: YEAR ROUND RUN PERIOD,3.9981726037E-002,4.6003911030E-002,Pass,Pass,4.8772731806E-003,5.6872824196E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1124286400,0.1258368601,Pass,Pass,1.0114664626E-002,1.1544645008E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_9,RunPeriod: YEAR ROUND RUN PERIOD,0.1382095087,0.1687580765,Pass,Pass,8.7398974922E-003,1.1854635583E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_10,RunPeriod: YEAR ROUND RUN PERIOD,7.9631963532E-002,0.1024085951,Pass,Pass,7.3457579135E-003,9.6395924891E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_10,RunPeriod: YEAR ROUND RUN PERIOD,8.2034932237E-002,9.8789538639E-002,Pass,Pass,7.5747202370E-003,1.0127093530E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_10,RunPeriod: YEAR ROUND RUN PERIOD,8.9268530969E-002,9.9706101422E-002,Pass,Pass,8.8037843002E-003,1.0061748502E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_10,RunPeriod: YEAR ROUND RUN PERIOD,8.1656687434E-002,9.3224573667E-002,Pass,Pass,7.4674384145E-003,8.6282562247E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_10,RunPeriod: YEAR ROUND RUN PERIOD,4.8345528461E-002,5.6668663379E-002,Pass,Pass,5.4839656072E-003,6.5031969476E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1382759333,0.1618412375,Pass,Pass,1.1027273587E-002,1.3297289287E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_10,RunPeriod: YEAR ROUND RUN PERIOD,0.1066286194,0.1297614360,Pass,Pass,8.8174095717E-003,1.1080690159E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_11,RunPeriod: YEAR ROUND RUN PERIOD,6.3047362265E-002,6.9986396799E-002,Pass,Pass,6.5655482788E-003,7.3797246929E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_11,RunPeriod: YEAR ROUND RUN PERIOD,8.6802975779E-002,9.8789159198E-002,Pass,Pass,8.4489728333E-003,9.7473174602E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_11,RunPeriod: YEAR ROUND RUN PERIOD,9.7925712425E-002,0.1093684608,Pass,Pass,9.7229124657E-003,1.1040737913E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_11,RunPeriod: YEAR ROUND RUN PERIOD,8.2187883059E-002,9.5567931867E-002,Pass,Pass,7.3236881172E-003,8.6134904057E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_11,RunPeriod: YEAR ROUND RUN PERIOD,4.0719495672E-002,4.7990981414E-002,Pass,Pass,4.7573042791E-003,5.6753131814E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1182901570,0.1329046218,Pass,Pass,1.0354586429E-002,1.1944798396E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_11,RunPeriod: YEAR ROUND RUN PERIOD,0.1113512852,0.1322067679,Pass,Pass,9.1795718753E-003,1.1113529179E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_12,RunPeriod: YEAR ROUND RUN PERIOD,6.1052481192E-002,7.2552338408E-002,Pass,Pass,6.1530276953E-003,7.4336962220E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1002630359,0.1120050062,Pass,Pass,9.2824274834E-003,1.0534455607E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1163716401,0.1302070942,Pass,Pass,8.8543280289E-003,9.9468021844E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1081053022,0.1187476437,Pass,Pass,9.3318331704E-003,1.0408171935E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_12,RunPeriod: YEAR ROUND RUN PERIOD,6.1218065174E-002,7.1730623069E-002,Pass,Pass,6.3301788637E-003,7.5935566254E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1790154021,0.2040008320,Pass,Pass,1.3694720657E-002,1.6065816578E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_12,RunPeriod: YEAR ROUND RUN PERIOD,0.1499684335,0.1879274844,Pass,Pass,1.0519576098E-002,1.4276922862E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_13,RunPeriod: YEAR ROUND RUN PERIOD,5.5756731480E-002,6.4364679983E-002,Pass,Pass,5.7904001415E-003,6.7895652421E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1097636524,0.1269401363,Pass,Pass,9.7954903029E-003,1.1522707879E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_13,RunPeriod: YEAR ROUND RUN PERIOD,8.3861559161E-002,0.1004009506,Pass,Pass,8.1616010480E-003,1.0431338791E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_13,RunPeriod: YEAR ROUND RUN PERIOD,8.0173745196E-002,9.4744849064E-002,Pass,Pass,7.2084962705E-003,8.6251778655E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_13,RunPeriod: YEAR ROUND RUN PERIOD,3.6072943642E-002,4.0705020765E-002,Pass,Pass,4.5194149604E-003,5.1616392818E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1126828629,0.1308321436,Pass,Pass,9.7117236549E-003,1.1569045699E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_13,RunPeriod: YEAR ROUND RUN PERIOD,0.1341464688,0.1586315978,Pass,Pass,1.0020307392E-002,1.2510654400E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_14,RunPeriod: YEAR ROUND RUN PERIOD,6.4132757279E-002,7.1906135033E-002,Pass,Pass,6.5882010431E-003,7.4793743804E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_14,RunPeriod: YEAR ROUND RUN PERIOD,8.1486127285E-002,9.1451477315E-002,Pass,Pass,8.1223911733E-003,9.2380389877E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_14,RunPeriod: YEAR ROUND RUN PERIOD,8.8710755402E-002,0.1047480282,Pass,Pass,8.6362707557E-003,1.0367366671E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_14,RunPeriod: YEAR ROUND RUN PERIOD,7.7117134155E-002,9.2186977802E-002,Pass,Pass,6.6781036100E-003,8.6538734903E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_14,RunPeriod: YEAR ROUND RUN PERIOD,4.5106842318E-002,5.1093005158E-002,Pass,Pass,5.3240893194E-003,6.1091371309E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_14,RunPeriod: YEAR ROUND RUN PERIOD,0.1156307371,0.1361002962,Pass,Pass,1.0042671818E-002,1.2060756078E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_15,RunPeriod: YEAR ROUND RUN PERIOD,9.7341618601E-002,0.1130510759,Pass,Pass,8.4038124093E-003,1.0085847462E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1193182932,0.1343223608,Pass,Pass,1.0325578306E-002,1.2131425398E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_15,RunPeriod: YEAR ROUND RUN PERIOD,9.7901959601E-002,0.1152089853,Pass,Pass,9.3516523722E-003,1.1227835672E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_15,RunPeriod: YEAR ROUND RUN PERIOD,9.6919099356E-002,0.1143585163,Pass,Pass,8.0065100395E-003,9.8134836439E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1177908045,0.1508162225,Pass,Pass,8.9702061390E-003,1.2999796536E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_15,RunPeriod: YEAR ROUND RUN PERIOD,0.1117730976,0.1280105505,Pass,Pass,9.3235347872E-003,1.0852616539E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_16,RunPeriod: YEAR ROUND RUN PERIOD,6.5319598513E-002,7.7127149552E-002,Pass,Pass,6.4576235315E-003,7.7376725993E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1009357447,0.1145852970,Pass,Pass,9.1135218475E-003,1.0485277005E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_16,RunPeriod: YEAR ROUND RUN PERIOD,9.6034799897E-002,0.1244907256,Pass,Pass,7.9763255291E-003,1.0936598390E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_16,RunPeriod: YEAR ROUND RUN PERIOD,8.8161035429E-002,0.1065147594,Pass,Pass,7.6106712339E-003,9.1656792254E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_16,RunPeriod: YEAR ROUND RUN PERIOD,5.2797172208E-002,6.1438156242E-002,Pass,Pass,5.7610654455E-003,6.8006440164E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1452249684,0.1654845877,Pass,Pass,1.1730194554E-002,1.3631184847E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_16,RunPeriod: YEAR ROUND RUN PERIOD,0.1130376772,0.1326516311,Pass,Pass,9.3072837401E-003,1.1102301398E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_17,RunPeriod: YEAR ROUND RUN PERIOD,7.2895710388E-002,8.7024869678E-002,Pass,Pass,6.7036771883E-003,8.2907237353E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1035780279,0.1254866194,Pass,Pass,7.8567447060E-003,9.7550149191E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_17,RunPeriod: YEAR ROUND RUN PERIOD,8.4029230993E-002,9.6042515730E-002,Pass,Pass,7.4586631734E-003,8.6327482277E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_17,RunPeriod: YEAR ROUND RUN PERIOD,5.2286628981E-002,6.1766896338E-002,Pass,Pass,5.7570673544E-003,6.9049918560E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_17,RunPeriod: YEAR ROUND RUN PERIOD,8.0670377651E-002,0.1071068530,Pass,Pass,5.8278591685E-003,8.3690561666E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_17,RunPeriod: YEAR ROUND RUN PERIOD,0.1502796113,0.1729124992,Pass,Pass,1.1522021523E-002,1.3558178043E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_18,RunPeriod: YEAR ROUND RUN PERIOD,7.9696443422E-002,9.3273647864E-002,Pass,Pass,7.7541387518E-003,9.1975573508E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1013900281,0.1173766390,Pass,Pass,9.6091960032E-003,1.1297425585E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_18,RunPeriod: YEAR ROUND RUN PERIOD,3.9888918506E-002,4.6362035333E-002,Pass,Pass,4.7272765289E-003,5.5466572027E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_18,RunPeriod: YEAR ROUND RUN PERIOD,0.1239940762,0.1542400339,Pass,Pass,9.5747447988E-003,1.2653961349E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_18,RunPeriod: YEAR ROUND RUN PERIOD,9.5046757483E-002,0.1207297587,Pass,Pass,7.7405695447E-003,1.0625828183E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_19,RunPeriod: YEAR ROUND RUN PERIOD,5.6036317746E-002,6.2326900032E-002,Pass,Pass,5.9054651488E-003,6.6646498453E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_19,RunPeriod: YEAR ROUND RUN PERIOD,9.2245231872E-002,0.1168178118,Pass,Pass,8.1762270040E-003,1.0119190316E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_19,RunPeriod: YEAR ROUND RUN PERIOD,7.9959725949E-002,0.1221224401,Pass,Pass,5.3922869178E-003,8.4163866048E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_19,RunPeriod: YEAR ROUND RUN PERIOD,9.4162627959E-002,0.1137788291,Pass,Pass,7.8376371698E-003,9.5935033350E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_19,RunPeriod: YEAR ROUND RUN PERIOD,4.6152242433E-002,5.1668697509E-002,Pass,Pass,5.2942821033E-003,5.9873844219E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1064423562,0.1244483888,Pass,Pass,9.4180426283E-003,1.1206933159E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_19,RunPeriod: YEAR ROUND RUN PERIOD,0.1451724569,0.1686077590,Pass,Pass,1.1132962887E-002,1.3167849752E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_20,RunPeriod: YEAR ROUND RUN PERIOD,9.7085992749E-002,0.1130156032,Pass,Pass,8.3130758106E-003,9.9109024603E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_20,RunPeriod: YEAR ROUND RUN PERIOD,7.8879595625E-002,9.2331038475E-002,Pass,Pass,7.5412232902E-003,9.0175729859E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1094135247,0.1274740843,Pass,Pass,1.0030748827E-002,1.1928326938E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1314280094,0.1505380124,Pass,Pass,1.0411341096E-002,1.2467772401E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_20,RunPeriod: YEAR ROUND RUN PERIOD,3.4117707429E-002,3.7744867937E-002,Pass,Pass,4.3440800864E-003,4.8071545564E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1046844810,0.1308535670,Pass,Pass,8.8546858843E-003,1.1485048665E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_20,RunPeriod: YEAR ROUND RUN PERIOD,0.1749631103,0.1950105801,Pass,Pass,1.3147069882E-002,1.5070673752E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_21,RunPeriod: YEAR ROUND RUN PERIOD,8.9117442991E-002,0.1049042872,Pass,Pass,7.7091652147E-003,9.7374377220E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_21,RunPeriod: YEAR ROUND RUN PERIOD,9.5284830104E-002,0.1154151789,Pass,Pass,8.5350353538E-003,1.0605787360E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_21,RunPeriod: YEAR ROUND RUN PERIOD,9.3916380046E-002,0.1133821516,Pass,Pass,8.7702122563E-003,1.0603248900E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_21,RunPeriod: YEAR ROUND RUN PERIOD,7.6825829866E-002,9.6217751110E-002,Pass,Pass,6.8279943919E-003,8.5020379621E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_21,RunPeriod: YEAR ROUND RUN PERIOD,5.9261243154E-002,7.0577598633E-002,Pass,Pass,6.2147120932E-003,7.3907603086E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1322870409,0.1469061174,Pass,Pass,1.1256051071E-002,1.2802035659E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_21,RunPeriod: YEAR ROUND RUN PERIOD,0.1187233431,0.1394896207,Pass,Pass,9.5172591629E-003,1.1413875313E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_22,RunPeriod: YEAR ROUND RUN PERIOD,5.9189158681E-002,6.9497107258E-002,Pass,Pass,6.0122369145E-003,7.1649379434E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_22,RunPeriod: YEAR ROUND RUN PERIOD,8.0328837860E-002,0.1064213145,Pass,Pass,7.0351522346E-003,9.8069151520E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1500968609,0.1754598499,Pass,Pass,1.2399740137E-002,1.4654939877E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_22,RunPeriod: YEAR ROUND RUN PERIOD,8.2401382762E-002,9.0716415450E-002,Pass,Pass,7.4663674479E-003,8.2936004368E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_22,RunPeriod: YEAR ROUND RUN PERIOD,4.5586555452E-002,5.3259276003E-002,Pass,Pass,5.2357637128E-003,6.1893069272E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1170671915,0.1287130642,Pass,Pass,1.0295520876E-002,1.1544976821E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_22,RunPeriod: YEAR ROUND RUN PERIOD,0.1117588313,0.1501867302,Pass,Pass,8.3047790112E-003,1.1544587494E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_23,RunPeriod: YEAR ROUND RUN PERIOD,8.3633031210E-002,9.5672281875E-002,Pass,Pass,7.4539091265E-003,8.7069139370E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_23,RunPeriod: YEAR ROUND RUN PERIOD,9.6253161104E-002,0.1069193890,Pass,Pass,8.7781232594E-003,1.0294750912E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_23,RunPeriod: YEAR ROUND RUN PERIOD,9.4317187612E-002,0.1120016588,Pass,Pass,8.9936285599E-003,1.0861692053E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_23,RunPeriod: YEAR ROUND RUN PERIOD,9.9606660061E-002,0.1060341854,Pass,Pass,7.2476951815E-003,8.8088574334E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_23,RunPeriod: YEAR ROUND RUN PERIOD,4.9640939813E-002,5.8446409966E-002,Pass,Pass,5.4851744016E-003,7.0045640569E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_23,RunPeriod: YEAR ROUND RUN PERIOD,0.1497412131,0.1697698129,Pass,Pass,1.1787892688E-002,1.3931638395E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_24,RunPeriod: YEAR ROUND RUN PERIOD,5.9571368018E-002,6.6917940878E-002,Pass,Pass,6.1275060552E-003,6.9804840473E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_24,RunPeriod: YEAR ROUND RUN PERIOD,8.3966360781E-002,9.4031765043E-002,Pass,Pass,8.1279986020E-003,9.1933360249E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1103586419,0.1239984992,Pass,Pass,9.9370484552E-003,1.1590370158E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_24,RunPeriod: YEAR ROUND RUN PERIOD,8.2690631290E-002,9.9364331042E-002,Pass,Pass,7.1237000965E-003,8.6762849024E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_24,RunPeriod: YEAR ROUND RUN PERIOD,7.6810971667E-002,8.6773052912E-002,Pass,Pass,7.6181314738E-003,8.7308053491E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1091444084,0.1293978826,Pass,Pass,9.3049300421E-003,1.1278614023E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_24,RunPeriod: YEAR ROUND RUN PERIOD,0.1070861786,0.1327673032,Pass,Pass,8.2733318475E-003,1.0667632973E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_25,RunPeriod: YEAR ROUND RUN PERIOD,8.4609296626E-002,9.5082622988E-002,Pass,Pass,7.8628625080E-003,8.9332857269E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_25,RunPeriod: YEAR ROUND RUN PERIOD,7.6126953758E-002,9.2512486513E-002,Pass,Pass,7.1219665304E-003,8.9531825893E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1278366660,0.1417966957,Pass,Pass,1.1311860386E-002,1.2836078139E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_25,RunPeriod: YEAR ROUND RUN PERIOD,9.5212351114E-002,0.1104038110,Pass,Pass,8.0629073658E-003,9.5674571855E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_25,RunPeriod: YEAR ROUND RUN PERIOD,5.3511259865E-002,6.2091528509E-002,Pass,Pass,5.8663609379E-003,6.8869519846E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1465080042,0.1747201965,Pass,Pass,1.1118287513E-002,1.3575310441E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_25,RunPeriod: YEAR ROUND RUN PERIOD,0.1740302072,0.2013149106,Pass,Pass,1.2600285548E-002,1.5000645026E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_26,RunPeriod: YEAR ROUND RUN PERIOD,8.8605133817E-002,0.1035531026,Pass,Pass,7.9636205000E-003,9.4942192253E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1117140919,0.1304553914,Pass,Pass,9.5539056166E-003,1.1362047329E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_26,RunPeriod: YEAR ROUND RUN PERIOD,9.7204791308E-002,0.1154568074,Pass,Pass,9.0259576747E-003,1.0918571308E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_26,RunPeriod: YEAR ROUND RUN PERIOD,8.9496146548E-002,0.1140083245,Pass,Pass,7.2911237799E-003,9.1441695277E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_26,RunPeriod: YEAR ROUND RUN PERIOD,4.7393476404E-002,5.3316853937E-002,Pass,Pass,5.3689088235E-003,6.1162132710E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1193571528,0.1377430101,Pass,Pass,1.0139364461E-002,1.1912876716E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_26,RunPeriod: YEAR ROUND RUN PERIOD,0.1618703224,0.1893355509,Pass,Pass,1.1648923243E-002,1.3934264942E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_27,RunPeriod: YEAR ROUND RUN PERIOD,9.2970926424E-002,0.1073420935,Pass,Pass,8.2902395098E-003,9.6878930417E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1254847689,0.1420283874,Pass,Pass,1.0005675022E-002,1.2011423760E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1511751015,0.1818027168,Pass,Pass,1.1861733350E-002,1.4647894699E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_27,RunPeriod: YEAR ROUND RUN PERIOD,8.0301160697E-002,9.2951883417E-002,Pass,Pass,7.0805794720E-003,8.2875716095E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_27,RunPeriod: YEAR ROUND RUN PERIOD,4.3941531871E-002,5.1576229413E-002,Pass,Pass,4.9911156665E-003,5.9311609346E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_27,RunPeriod: YEAR ROUND RUN PERIOD,0.1155000074,0.1329320108,Pass,Pass,9.1742600480E-003,1.0922766179E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_28,RunPeriod: YEAR ROUND RUN PERIOD,5.9775191436E-002,7.5620823741E-002,Pass,Pass,5.0386127387E-003,6.6541153919E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1051938407,0.1240211586,Pass,Pass,9.0860220058E-003,1.0895994236E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1092007276,0.1288789962,Pass,Pass,1.0021827957E-002,1.1740143148E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1077226529,0.1267433909,Pass,Pass,8.4995764290E-003,1.0712657054E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_28,RunPeriod: YEAR ROUND RUN PERIOD,3.8019504920E-002,4.2973926208E-002,Pass,Pass,4.5513745355E-003,5.2012301605E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_28,RunPeriod: YEAR ROUND RUN PERIOD,0.1033117874,0.1232022116,Pass,Pass,8.2369972204E-003,1.0046990457E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_29,RunPeriod: YEAR ROUND RUN PERIOD,9.4192919453E-002,0.1118592667,Pass,Pass,8.3716707598E-003,1.0171901783E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1023985029,0.1147117120,Pass,Pass,9.6777481121E-003,1.1021716319E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_29,RunPeriod: YEAR ROUND RUN PERIOD,9.6337677731E-002,0.1142501768,Pass,Pass,7.9511304844E-003,1.0233178257E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_29,RunPeriod: YEAR ROUND RUN PERIOD,3.6874518469E-002,4.0819728622E-002,Pass,Pass,4.4287163240E-003,4.9952920732E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1133251555,0.1285146074,Pass,Pass,9.8343086030E-003,1.1325397152E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_29,RunPeriod: YEAR ROUND RUN PERIOD,0.1520612648,0.1739467869,Pass,Pass,1.1545613347E-002,1.3443637845E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_30,RunPeriod: YEAR ROUND RUN PERIOD,6.8741676304E-002,7.7544182579E-002,Pass,Pass,6.5712529705E-003,8.0415860034E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_30,RunPeriod: YEAR ROUND RUN PERIOD,8.5833131274E-002,0.1096379378,Pass,Pass,7.8837087281E-003,1.0483608601E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1134205666,0.1312666646,Pass,Pass,1.0071535648E-002,1.1860563914E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1007146303,0.1183715902,Pass,Pass,8.2522821857E-003,9.8293275103E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_30,RunPeriod: YEAR ROUND RUN PERIOD,4.4508985294E-002,5.3878903376E-002,Pass,Pass,4.9386551401E-003,6.0261532025E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1163896101,0.1407857084,Pass,Pass,9.4706952734E-003,1.1671030614E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_30,RunPeriod: YEAR ROUND RUN PERIOD,0.1264090970,0.1490233824,Pass,Pass,9.7516629045E-003,1.1724545244E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_31,RunPeriod: YEAR ROUND RUN PERIOD,6.1472454501E-002,6.9361363198E-002,Pass,Pass,6.1361221780E-003,7.0058381064E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_31,RunPeriod: YEAR ROUND RUN PERIOD,7.8101845567E-002,9.2695753322E-002,Pass,Pass,7.3654804077E-003,8.8742893195E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1059959454,0.1187305912,Pass,Pass,8.8501752716E-003,1.0058290480E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_31,RunPeriod: YEAR ROUND RUN PERIOD,3.9600558729E-002,4.4989272667E-002,Pass,Pass,4.6938901302E-003,5.3884196000E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1462185122,0.1629191303,Pass,Pass,1.1829665527E-002,1.3447287603E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_31,RunPeriod: YEAR ROUND RUN PERIOD,0.1075436665,0.1260791772,Pass,Pass,8.7262167307E-003,1.0396043759E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_32,RunPeriod: YEAR ROUND RUN PERIOD,6.2498602980E-002,7.3960320971E-002,Pass,Pass,6.0698660092E-003,7.2894939037E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1173120446,0.1340113343,Pass,Pass,1.0423089494E-002,1.2098035472E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_32,RunPeriod: YEAR ROUND RUN PERIOD,7.7992914411E-002,9.0332799393E-002,Pass,Pass,6.8310003833E-003,8.2703812848E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_32,RunPeriod: YEAR ROUND RUN PERIOD,4.3222252101E-002,5.0311151350E-002,Pass,Pass,4.9931413883E-003,5.8713155119E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.1222602762,0.1391943322,Pass,Pass,1.0021191481E-002,1.1816614411E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_32,RunPeriod: YEAR ROUND RUN PERIOD,0.2081517779,0.2387186913,Pass,Pass,1.4235005164E-002,1.6991406654E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_33,RunPeriod: YEAR ROUND RUN PERIOD,6.9223076588E-002,7.7690166919E-002,Pass,Pass,6.7222933244E-003,7.6569983244E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_33,RunPeriod: YEAR ROUND RUN PERIOD,9.9826672686E-002,0.1205748402,Pass,Pass,8.5551950918E-003,1.0641222734E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_33,RunPeriod: YEAR ROUND RUN PERIOD,8.2827988907E-002,0.1006732623,Pass,Pass,8.0523203409E-003,9.8436102319E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_33,RunPeriod: YEAR ROUND RUN PERIOD,9.2965945802E-002,0.1046271665,Pass,Pass,7.9357670690E-003,9.0598743675E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_33,RunPeriod: YEAR ROUND RUN PERIOD,6.9918881864E-002,7.8167638881E-002,Pass,Pass,7.1387424203E-003,8.0838151708E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1330241477,0.1780525407,Pass,Pass,1.0621502554E-002,1.4441049122E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_33,RunPeriod: YEAR ROUND RUN PERIOD,0.1585813244,0.1916760046,Pass,Pass,9.6900406879E-003,1.2990063734E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_34,RunPeriod: YEAR ROUND RUN PERIOD,5.4552679539E-002,6.1097190012E-002,Pass,Pass,5.6526706125E-003,6.4002350503E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_34,RunPeriod: YEAR ROUND RUN PERIOD,8.1006635634E-002,9.0943896225E-002,Pass,Pass,7.8674169277E-003,8.9507577703E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1282857603,0.1497167986,Pass,Pass,1.0714024672E-002,1.2799330213E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_34,RunPeriod: YEAR ROUND RUN PERIOD,4.9085509188E-002,5.5079835277E-002,Pass,Pass,5.4287635972E-003,6.1534876640E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1262036438,0.1577362074,Pass,Pass,9.3045263243E-003,1.3301712123E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_34,RunPeriod: YEAR ROUND RUN PERIOD,0.1630199398,0.1869524427,Pass,Pass,1.2095864650E-002,1.4597332437E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_35,RunPeriod: YEAR ROUND RUN PERIOD,5.3770874452E-002,5.9169081474E-002,Pass,Pass,5.5571543841E-003,6.3918010284E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1153952346,0.1425304397,Pass,Pass,9.1967017471E-003,1.2204813306E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_35,RunPeriod: YEAR ROUND RUN PERIOD,9.2801304272E-002,0.1131750160,Pass,Pass,8.1629705375E-003,1.0328452188E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_35,RunPeriod: YEAR ROUND RUN PERIOD,7.2484067597E-002,9.5536605736E-002,Pass,Pass,5.8506844728E-003,8.0275935896E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_35,RunPeriod: YEAR ROUND RUN PERIOD,5.1404621393E-002,5.8567435896E-002,Pass,Pass,5.6261639680E-003,6.4966467323E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_35,RunPeriod: YEAR ROUND RUN PERIOD,0.1082466025,0.1240860702,Pass,Pass,9.4714582309E-003,1.1140732511E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_36,RunPeriod: YEAR ROUND RUN PERIOD,6.3110785671E-002,7.4231396399E-002,Pass,Pass,6.1376433328E-003,7.3219885186E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_36,RunPeriod: YEAR ROUND RUN PERIOD,7.1723061003E-002,8.6859616939E-002,Pass,Pass,7.0947877069E-003,8.6233404880E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_36,RunPeriod: YEAR ROUND RUN PERIOD,9.4560150602E-002,0.1174466436,Pass,Pass,8.5153026204E-003,1.0775359323E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_36,RunPeriod: YEAR ROUND RUN PERIOD,9.2588183174E-002,0.1077318871,Pass,Pass,7.7360050033E-003,9.1413599267E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_36,RunPeriod: YEAR ROUND RUN PERIOD,4.0832325279E-002,4.7519558676E-002,Pass,Pass,4.7440202592E-003,5.5884081803E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1536270675,0.1754045982,Pass,Pass,1.1857776232E-002,1.3806778603E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_36,RunPeriod: YEAR ROUND RUN PERIOD,0.1145899049,0.1272183748,Pass,Pass,9.2340661588E-003,1.0421013001E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_37,RunPeriod: YEAR ROUND RUN PERIOD,8.1589246129E-002,9.7075509659E-002,Pass,Pass,7.3615037935E-003,8.6958794618E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_37,RunPeriod: YEAR ROUND RUN PERIOD,8.9973190368E-002,0.1071126046,Pass,Pass,8.0597594651E-003,9.7522993724E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_37,RunPeriod: YEAR ROUND RUN PERIOD,9.5420435686E-002,0.1065403685,Pass,Pass,9.1311767902E-003,1.0335840299E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1335797574,0.1466360019,Pass,Pass,1.0619335540E-002,1.1891495068E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_37,RunPeriod: YEAR ROUND RUN PERIOD,5.0266665464E-002,5.9393996660E-002,Pass,Pass,5.4601344433E-003,6.5401092813E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1056346937,0.1196263244,Pass,Pass,9.1938559604E-003,1.0571663904E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_37,RunPeriod: YEAR ROUND RUN PERIOD,0.1350004029,0.1547260429,Pass,Pass,1.0428376428E-002,1.2132458115E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_38,RunPeriod: YEAR ROUND RUN PERIOD,7.4640369790E-002,8.6546705476E-002,Pass,Pass,6.8978209441E-003,8.1221237427E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_38,RunPeriod: YEAR ROUND RUN PERIOD,9.3697282457E-002,0.1108808712,Pass,Pass,7.9618110334E-003,9.8894428569E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1321973515,0.1574485719,Pass,Pass,1.0710112948E-002,1.2994069652E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_38,RunPeriod: YEAR ROUND RUN PERIOD,8.3306824243E-002,9.3417522533E-002,Pass,Pass,7.3561282813E-003,8.3387208141E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1071812317,0.1257402906,Pass,Pass,8.9667817366E-003,1.0733385100E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_38,RunPeriod: YEAR ROUND RUN PERIOD,0.1793414725,0.2048162524,Pass,Pass,1.2814911855E-002,1.5244663212E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_39,RunPeriod: YEAR ROUND RUN PERIOD,7.3332826662E-002,8.7022585784E-002,Pass,Pass,6.7335971310E-003,8.3812748698E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_39,RunPeriod: YEAR ROUND RUN PERIOD,8.0070894855E-002,9.1584002508E-002,Pass,Pass,7.5878254221E-003,8.7985491680E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_39,RunPeriod: YEAR ROUND RUN PERIOD,9.9050321618E-002,0.1090438295,Pass,Pass,9.5061452003E-003,1.0602545465E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1231150706,0.1421729199,Pass,Pass,9.2049245571E-003,1.1007481252E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_39,RunPeriod: YEAR ROUND RUN PERIOD,6.0803270098E-002,7.2710853347E-002,Pass,Pass,6.0370259184E-003,7.4332768805E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1015000769,0.1263408592,Pass,Pass,8.0477780979E-003,1.0378955922E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_39,RunPeriod: YEAR ROUND RUN PERIOD,0.1158779877,0.1489068750,Pass,Pass,8.1814896899E-003,1.1067257349E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_40,RunPeriod: YEAR ROUND RUN PERIOD,8.0069486001E-002,9.4726178867E-002,Pass,Pass,7.1579026872E-003,8.5746403218E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_40,RunPeriod: YEAR ROUND RUN PERIOD,8.0065854244E-002,9.6819846554E-002,Pass,Pass,7.3510640574E-003,9.1160015840E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1139317559,0.1323497741,Pass,Pass,9.8907478256E-003,1.1698640665E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_40,RunPeriod: YEAR ROUND RUN PERIOD,7.3624810770E-002,9.3492278702E-002,Pass,Pass,6.0582791871E-003,8.3676142904E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_40,RunPeriod: YEAR ROUND RUN PERIOD,4.2380257110E-002,4.9564018117E-002,Pass,Pass,4.7328373772E-003,5.6653176255E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1163673050,0.1304575780,Pass,Pass,9.8615628834E-003,1.1243066854E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_40,RunPeriod: YEAR ROUND RUN PERIOD,0.1137159516,0.1324003072,Pass,Pass,9.1188088692E-003,1.0775494757E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_41,RunPeriod: YEAR ROUND RUN PERIOD,8.4807106955E-002,9.9845476818E-002,Pass,Pass,7.5613902133E-003,9.0084075125E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1063236643,0.1229150736,Pass,Pass,9.0453652970E-003,1.0627466276E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_41,RunPeriod: YEAR ROUND RUN PERIOD,9.6067340097E-002,0.1124971590,Pass,Pass,8.9709193491E-003,1.0654207660E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_41,RunPeriod: YEAR ROUND RUN PERIOD,8.9366148199E-002,0.1098855493,Pass,Pass,7.4792500321E-003,9.1756102780E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_41,RunPeriod: YEAR ROUND RUN PERIOD,3.9828878264E-002,4.4638018588E-002,Pass,Pass,4.6703240171E-003,5.2880356111E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.1258753525,0.1449144503,Pass,Pass,1.0278300784E-002,1.2072106231E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_41,RunPeriod: YEAR ROUND RUN PERIOD,0.2017653782,0.2209213817,Pass,Pass,1.4293454961E-002,1.6067484412E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_42,RunPeriod: YEAR ROUND RUN PERIOD,5.7292312015E-002,7.9791109981E-002,Pass,Pass,4.4656075844E-003,7.3233182589E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_42,RunPeriod: YEAR ROUND RUN PERIOD,9.0602660477E-002,0.1095846006,Pass,Pass,6.8901442806E-003,8.4204233389E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1019938578,0.1213542034,Pass,Pass,8.0648514377E-003,9.9628042955E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_42,RunPeriod: YEAR ROUND RUN PERIOD,3.5926302095E-002,3.8759113214E-002,Pass,Pass,4.3870606167E-003,4.7683150156E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1435292976,0.1667177833,Pass,Pass,1.1043599049E-002,1.3205459835E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_42,RunPeriod: YEAR ROUND RUN PERIOD,0.1328669417,0.1594689049,Pass,Pass,9.7544766021E-003,1.2059428991E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_43,RunPeriod: YEAR ROUND RUN PERIOD,9.8810647542E-002,0.1156746433,Pass,Pass,8.3393879781E-003,9.9796494874E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_43,RunPeriod: YEAR ROUND RUN PERIOD,8.3593964778E-002,9.2128298269E-002,Pass,Pass,8.0411388481E-003,8.9598572393E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1294554917,0.1609059787,Pass,Pass,1.0238608419E-002,1.2934899188E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_43,RunPeriod: YEAR ROUND RUN PERIOD,8.5879498576E-002,0.1001170427,Pass,Pass,7.2796216149E-003,8.5950112257E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_43,RunPeriod: YEAR ROUND RUN PERIOD,3.5965048077E-002,3.9543458287E-002,Pass,Pass,4.2865997478E-003,4.7540431315E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1342726573,0.1749502740,Pass,Pass,9.2825905126E-003,1.3252876990E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_43,RunPeriod: YEAR ROUND RUN PERIOD,0.1287104266,0.1410293288,Pass,Pass,1.0311381024E-002,1.1501233015E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_44,RunPeriod: YEAR ROUND RUN PERIOD,6.0864384024E-002,7.0397137695E-002,Pass,Pass,5.8984779099E-003,6.8543551074E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_44,RunPeriod: YEAR ROUND RUN PERIOD,8.1327496297E-002,9.9013105704E-002,Pass,Pass,7.1715091739E-003,8.9497831106E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_44,RunPeriod: YEAR ROUND RUN PERIOD,9.1488922076E-002,0.1040277752,Pass,Pass,7.7900698940E-003,8.9595072052E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_44,RunPeriod: YEAR ROUND RUN PERIOD,3.3443382711E-002,4.0208203378E-002,Pass,Pass,3.9736479500E-003,4.7509631616E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1128387603,0.1238654894,Pass,Pass,9.6275944544E-003,1.0744688046E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_44,RunPeriod: YEAR ROUND RUN PERIOD,0.1787807979,0.1986398543,Pass,Pass,1.2875585810E-002,1.4682283977E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_45,RunPeriod: YEAR ROUND RUN PERIOD,8.4905401073E-002,9.9600061154E-002,Pass,Pass,7.5402711450E-003,9.6447997011E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_45,RunPeriod: YEAR ROUND RUN PERIOD,8.2912300669E-002,9.8551469834E-002,Pass,Pass,7.6428756795E-003,9.0668609441E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_45,RunPeriod: YEAR ROUND RUN PERIOD,7.8699954899E-002,9.4004689495E-002,Pass,Pass,7.5879718674E-003,9.1460298076E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_45,RunPeriod: YEAR ROUND RUN PERIOD,5.0831126040E-002,5.6341214089E-002,Pass,Pass,5.4302937664E-003,6.6097399550E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1351109382,0.1720142132,Pass,Pass,9.1279895343E-003,1.2749183542E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_45,RunPeriod: YEAR ROUND RUN PERIOD,0.1599415284,0.1820476677,Pass,Pass,1.1486021260E-002,1.3723882922E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_46,RunPeriod: YEAR ROUND RUN PERIOD,8.6894099310E-002,0.1010974402,Pass,Pass,7.6528035854E-003,9.0283878760E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_46,RunPeriod: YEAR ROUND RUN PERIOD,8.7465733715E-002,0.1087038493,Pass,Pass,7.5705536152E-003,9.6959270179E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1063411107,0.1239988536,Pass,Pass,9.4973719477E-003,1.1250666325E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1362428407,0.1539442398,Pass,Pass,1.0004991384E-002,1.1593150826E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_46,RunPeriod: YEAR ROUND RUN PERIOD,3.8479730054E-002,4.3488650996E-002,Pass,Pass,4.5135601862E-003,5.1610960714E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1501846738,0.1651963026,Pass,Pass,1.1810794978E-002,1.3293791670E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_46,RunPeriod: YEAR ROUND RUN PERIOD,0.1125656383,0.1397199863,Pass,Pass,8.7578011139E-003,1.1389379608E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_47,RunPeriod: YEAR ROUND RUN PERIOD,5.8084152722E-002,6.9617734860E-002,Pass,Pass,5.6494938075E-003,6.8842184029E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1005031361,0.1120762578,Pass,Pass,8.5756211649E-003,9.8392561808E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_47,RunPeriod: YEAR ROUND RUN PERIOD,9.8498346221E-002,0.1153917377,Pass,Pass,8.8677949451E-003,1.0542261024E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1214061045,0.1344091531,Pass,Pass,9.6032110602E-003,1.0843592425E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_47,RunPeriod: YEAR ROUND RUN PERIOD,3.7875122582E-002,4.0781696921E-002,Pass,Pass,4.5056388156E-003,4.8921825039E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1201338354,0.1416410583,Pass,Pass,9.6091717233E-003,1.1732656588E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_47,RunPeriod: YEAR ROUND RUN PERIOD,0.1090598111,0.1258304009,Pass,Pass,8.7702999177E-003,1.0253302440E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_48,RunPeriod: YEAR ROUND RUN PERIOD,5.5775187755E-002,6.4652317429E-002,Pass,Pass,5.5112880056E-003,6.4756402878E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1023610798,0.1158378465,Pass,Pass,8.9722202002E-003,1.0302378777E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1253097174,0.1438541345,Pass,Pass,1.0649741069E-002,1.2447484124E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_48,RunPeriod: YEAR ROUND RUN PERIOD,9.1292351603E-002,0.1139424735,Pass,Pass,6.8243920588E-003,9.0828784725E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_48,RunPeriod: YEAR ROUND RUN PERIOD,5.0141689183E-002,5.8747591380E-002,Pass,Pass,5.4074757417E-003,6.4188609361E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1124402064,0.1296031830,Pass,Pass,9.3488828585E-003,1.0957108261E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_48,RunPeriod: YEAR ROUND RUN PERIOD,0.1409774387,0.1602093215,Pass,Pass,1.0674626665E-002,1.2308558249E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_49,RunPeriod: YEAR ROUND RUN PERIOD,5.6936579443E-002,6.4379088892E-002,Pass,Pass,5.6489154823E-003,6.4762020211E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_49,RunPeriod: YEAR ROUND RUN PERIOD,9.0925841937E-002,0.1116982128,Pass,Pass,7.5421808678E-003,9.6953411296E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_49,RunPeriod: YEAR ROUND RUN PERIOD,7.7106838532E-002,9.3533686135E-002,Pass,Pass,6.4668752270E-003,8.5767285780E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_49,RunPeriod: YEAR ROUND RUN PERIOD,7.9912225411E-002,9.1990463455E-002,Pass,Pass,6.8758910883E-003,8.0251766053E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_49,RunPeriod: YEAR ROUND RUN PERIOD,4.5386034075E-002,5.0369337583E-002,Pass,Pass,5.1054003785E-003,5.7333720168E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1193080675,0.1343006451,Pass,Pass,9.8225318945E-003,1.1227340399E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_49,RunPeriod: YEAR ROUND RUN PERIOD,0.1074646626,0.1263368553,Pass,Pass,8.1956630985E-003,9.8039895128E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_50,RunPeriod: YEAR ROUND RUN PERIOD,5.6611599504E-002,7.2140942262E-002,Pass,Pass,5.3983768385E-003,6.9091983875E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1080201068,0.1261040571,Pass,Pass,9.0862073246E-003,1.0789624454E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_50,RunPeriod: YEAR ROUND RUN PERIOD,9.1451124890E-002,0.1020497160,Pass,Pass,7.7595604239E-003,8.7561758434E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_50,RunPeriod: YEAR ROUND RUN PERIOD,4.6214759659E-002,5.2098388806E-002,Pass,Pass,5.1333790291E-003,5.8607409656E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_50,RunPeriod: YEAR ROUND RUN PERIOD,9.4878707338E-002,0.1190651309,Pass,Pass,7.5840394702E-003,1.0145413851E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_50,RunPeriod: YEAR ROUND RUN PERIOD,0.1101311005,0.1446248572,Pass,Pass,7.9827021937E-003,1.0386178417E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1049234431,0.1229182552,Pass,Pass,8.5601151781E-003,1.0292049847E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_51,RunPeriod: YEAR ROUND RUN PERIOD,6.7194347413E-002,7.3453980874E-002,Pass,Pass,5.9844507422E-003,7.5104654047E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1281084503,0.1478452075,Pass,Pass,1.0586914270E-002,1.2448139588E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1085046197,0.1284388146,Pass,Pass,8.4825001226E-003,1.0204654390E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_51,RunPeriod: YEAR ROUND RUN PERIOD,6.8106679853E-002,8.0533824013E-002,Pass,Pass,6.6239961501E-003,7.9445445873E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1399565834,0.1656687103,Pass,Pass,9.2659762734E-003,1.2037413819E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_51,RunPeriod: YEAR ROUND RUN PERIOD,0.1099974711,0.1390682714,Pass,Pass,8.4180137919E-003,1.0953456102E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_52,RunPeriod: YEAR ROUND RUN PERIOD,5.3406890228E-002,6.3670920362E-002,Pass,Pass,5.5726556760E-003,7.0616812708E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_52,RunPeriod: YEAR ROUND RUN PERIOD,8.0293026261E-002,8.9664998252E-002,Pass,Pass,7.5610548396E-003,8.5382120544E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_52,RunPeriod: YEAR ROUND RUN PERIOD,9.5335169154E-002,0.1195353178,Pass,Pass,7.9913420441E-003,1.0819596399E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_52,RunPeriod: YEAR ROUND RUN PERIOD,9.2471282066E-002,0.1061331570,Pass,Pass,7.4527894423E-003,8.7878716865E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_52,RunPeriod: YEAR ROUND RUN PERIOD,7.1596870798E-002,8.2159567951E-002,Pass,Pass,6.9526923300E-003,8.0790425321E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1104994623,0.1270143905,Pass,Pass,8.7194193263E-003,1.1108780722E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_52,RunPeriod: YEAR ROUND RUN PERIOD,0.1095731859,0.1359714485,Pass,Pass,8.2605508651E-003,1.0840468458E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_53,RunPeriod: YEAR ROUND RUN PERIOD,5.5842032266E-002,6.4045974534E-002,Pass,Pass,5.6072206328E-003,6.5286044162E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_53,RunPeriod: YEAR ROUND RUN PERIOD,8.5116538997E-002,0.1053159835,Pass,Pass,7.4284573661E-003,9.2113159603E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_53,RunPeriod: YEAR ROUND RUN PERIOD,9.7659868173E-002,0.1263134613,Pass,Pass,8.4731162006E-003,1.1424975312E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_53,RunPeriod: YEAR ROUND RUN PERIOD,4.3984159948E-002,5.1629259011E-002,Pass,Pass,4.9444317691E-003,5.8446463873E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1620589715,0.1784497594,Pass,Pass,1.2291669527E-002,1.3835877067E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_53,RunPeriod: YEAR ROUND RUN PERIOD,0.1436643918,0.1765168395,Pass,Pass,8.5440368096E-003,1.0815771287E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_54,RunPeriod: YEAR ROUND RUN PERIOD,6.3086038641E-002,8.7459404666E-002,Pass,Pass,5.1209806133E-003,7.3769991574E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1295427873,0.1532589969,Pass,Pass,1.0011803477E-002,1.2309868362E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1034070361,0.1194167146,Pass,Pass,9.1477366248E-003,1.0737259472E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_54,RunPeriod: YEAR ROUND RUN PERIOD,3.4767678091E-002,3.9913681656E-002,Pass,Pass,4.1271038912E-003,4.7819748474E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1452543341,0.1943582376,Pass,Pass,1.0168019675E-002,1.4572333886E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_54,RunPeriod: YEAR ROUND RUN PERIOD,0.1117618038,0.1241816443,Pass,Pass,9.0820584501E-003,1.0246191066E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_55,RunPeriod: YEAR ROUND RUN PERIOD,9.2413561320E-002,0.1057870311,Pass,Pass,8.0090497406E-003,9.2741118453E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_55,RunPeriod: YEAR ROUND RUN PERIOD,7.7293879383E-002,9.2641250663E-002,Pass,Pass,5.2685136212E-003,6.4430883496E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_55,RunPeriod: YEAR ROUND RUN PERIOD,8.7613992256E-002,0.1072247122,Pass,Pass,7.2211701690E-003,8.9547605359E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_55,RunPeriod: YEAR ROUND RUN PERIOD,3.4142484851E-002,4.0553270386E-002,Pass,Pass,4.0811650466E-003,4.8229131712E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1059737645,0.1298193352,Pass,Pass,7.6862795405E-003,9.6862566412E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_55,RunPeriod: YEAR ROUND RUN PERIOD,0.1936791324,0.2135361137,Pass,Pass,1.3445981030E-002,1.5210265877E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_56,RunPeriod: YEAR ROUND RUN PERIOD,7.2044280442E-002,8.5821578559E-002,Pass,Pass,6.5460969097E-003,7.9051292722E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_56,RunPeriod: YEAR ROUND RUN PERIOD,7.9336023311E-002,9.5532246769E-002,Pass,Pass,6.4639929958E-003,8.1522852941E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_56,RunPeriod: YEAR ROUND RUN PERIOD,9.6384303515E-002,0.1144297533,Pass,Pass,8.5596089821E-003,1.0315359020E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_56,RunPeriod: YEAR ROUND RUN PERIOD,9.0396467266E-002,0.1005906590,Pass,Pass,7.7157497771E-003,8.6661379822E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_56,RunPeriod: YEAR ROUND RUN PERIOD,5.3470660845E-002,6.1596654714E-002,Pass,Pass,5.6904000087E-003,6.6372210077E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1100145508,0.1336953016,Pass,Pass,9.1559588638E-003,1.1125895832E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_56,RunPeriod: YEAR ROUND RUN PERIOD,0.1340406199,0.1594406219,Pass,Pass,1.0058329792E-002,1.2147669945E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_57,RunPeriod: YEAR ROUND RUN PERIOD,6.6319427911E-002,8.1172098789E-002,Pass,Pass,6.0832164676E-003,7.4248180220E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1254843749,0.1420758474,Pass,Pass,1.0272968814E-002,1.2068045177E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_57,RunPeriod: YEAR ROUND RUN PERIOD,9.2320139947E-002,0.1098782137,Pass,Pass,7.4758386324E-003,1.0150397100E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_57,RunPeriod: YEAR ROUND RUN PERIOD,3.2486287574E-002,4.0074321472E-002,Pass,Pass,3.7491536900E-003,4.6814476405E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1530844264,0.1969363485,Pass,Pass,1.1161725985E-002,1.4878448357E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_57,RunPeriod: YEAR ROUND RUN PERIOD,0.1088005599,0.1322320673,Pass,Pass,8.4018404497E-003,1.0505652440E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_58,RunPeriod: YEAR ROUND RUN PERIOD,7.7106984314E-002,9.3645504223E-002,Pass,Pass,6.8246706521E-003,8.8879303742E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1104769998,0.1294815026,Pass,Pass,8.9798223186E-003,1.0684380548E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_58,RunPeriod: YEAR ROUND RUN PERIOD,9.9616220019E-002,0.1144153465,Pass,Pass,9.0083504247E-003,1.0486510080E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1068265989,0.1208825814,Pass,Pass,7.6498028052E-003,9.9196408991E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_58,RunPeriod: YEAR ROUND RUN PERIOD,3.6593057969E-002,4.2192222770E-002,Pass,Pass,4.2736591902E-003,4.9772025111E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1296082976,0.1466248532,Pass,Pass,1.0657512000E-002,1.2808599742E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_58,RunPeriod: YEAR ROUND RUN PERIOD,0.1381334805,0.1621893960,Pass,Pass,1.0128401238E-002,1.2236074467E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_59,RunPeriod: YEAR ROUND RUN PERIOD,8.0518931506E-002,9.4565440537E-002,Pass,Pass,7.1688839831E-003,8.5175947004E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_59,RunPeriod: YEAR ROUND RUN PERIOD,9.1453596995E-002,0.1068540473,Pass,Pass,8.0186886879E-003,9.5426890458E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1027977290,0.1265581164,Pass,Pass,8.7255958619E-003,1.0982094181E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_59,RunPeriod: YEAR ROUND RUN PERIOD,8.7681287274E-002,0.1005599139,Pass,Pass,7.2967303344E-003,8.4573423013E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_59,RunPeriod: YEAR ROUND RUN PERIOD,4.8103514146E-002,5.3866786919E-002,Pass,Pass,5.3032623784E-003,6.0103378741E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1046728941,0.1261430424,Pass,Pass,7.4101282320E-003,1.0448783078E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_59,RunPeriod: YEAR ROUND RUN PERIOD,0.1362343596,0.1598383996,Pass,Pass,1.0052221272E-002,1.2008027159E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_60,RunPeriod: YEAR ROUND RUN PERIOD,5.6004633710E-002,6.4654530599E-002,Pass,Pass,5.5089365798E-003,6.4511029529E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_60,RunPeriod: YEAR ROUND RUN PERIOD,8.0437765778E-002,9.2281182275E-002,Pass,Pass,7.4488471157E-003,8.6128747873E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1245791226,0.1439570605,Pass,Pass,8.8412112634E-003,1.1559172931E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_60,RunPeriod: YEAR ROUND RUN PERIOD,9.9546247300E-002,0.1138731618,Pass,Pass,8.0297819889E-003,9.3616056608E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_60,RunPeriod: YEAR ROUND RUN PERIOD,3.4245947044E-002,3.7799300866E-002,Pass,Pass,4.0870158008E-003,4.6980979240E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1085085887,0.1231349292,Pass,Pass,9.0627374410E-003,1.0429928009E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_60,RunPeriod: YEAR ROUND RUN PERIOD,0.1164316683,0.1466788708,Pass,Pass,8.1133868902E-003,1.0583426353E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_61,RunPeriod: YEAR ROUND RUN PERIOD,7.6364566932E-002,9.2800457268E-002,Pass,Pass,6.7477259979E-003,8.7197913565E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_61,RunPeriod: YEAR ROUND RUN PERIOD,7.5876654668E-002,8.9001404999E-002,Pass,Pass,6.9188159617E-003,8.6378797529E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_61,RunPeriod: YEAR ROUND RUN PERIOD,8.5882486800E-002,9.5855872881E-002,Pass,Pass,8.3329555279E-003,9.6318020810E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_61,RunPeriod: YEAR ROUND RUN PERIOD,7.9095733714E-002,9.7035072027E-002,Pass,Pass,6.6541757239E-003,8.1668935360E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_61,RunPeriod: YEAR ROUND RUN PERIOD,6.0325128684E-002,7.0665554938E-002,Pass,Pass,6.0459035350E-003,7.3048780984E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1416403812,0.1657496425,Pass,Pass,1.0681388105E-002,1.3111084762E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_61,RunPeriod: YEAR ROUND RUN PERIOD,0.1263537779,0.1576320694,Pass,Pass,9.3011681943E-003,1.2207738204E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_62,RunPeriod: YEAR ROUND RUN PERIOD,6.4644708919E-002,7.5273583426E-002,Pass,Pass,6.0681289049E-003,7.1635348025E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_62,RunPeriod: YEAR ROUND RUN PERIOD,8.7716692481E-002,0.1002839546,Pass,Pass,7.8800217199E-003,9.1494608943E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1047193784,0.1260341831,Pass,Pass,8.5547338006E-003,1.1050213234E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1035328045,0.1206953907,Pass,Pass,8.2662325936E-003,9.7530645797E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_62,RunPeriod: YEAR ROUND RUN PERIOD,5.1043498212E-002,5.8854089414E-002,Pass,Pass,5.4620518268E-003,6.3672752125E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1179034042,0.1368263395,Pass,Pass,9.6274229625E-003,1.1361421880E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_62,RunPeriod: YEAR ROUND RUN PERIOD,0.1034665895,0.1144738065,Pass,Pass,8.1053756179E-003,9.3086296128E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_63,RunPeriod: YEAR ROUND RUN PERIOD,8.2923285104E-002,9.3959797580E-002,Pass,Pass,7.0375547584E-003,8.9457360206E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_63,RunPeriod: YEAR ROUND RUN PERIOD,7.9917655332E-002,9.0417543199E-002,Pass,Pass,7.4982747217E-003,8.5931511402E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_63,RunPeriod: YEAR ROUND RUN PERIOD,6.9952728409E-002,8.4318260693E-002,Pass,Pass,6.7149673689E-003,8.1703228965E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1152549192,0.1395835374,Pass,Pass,8.8772144469E-003,1.1442187267E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_63,RunPeriod: YEAR ROUND RUN PERIOD,0.1143835139,0.1435729914,Pass,Pass,8.2593748754E-003,1.1382179479E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_64,RunPeriod: YEAR ROUND RUN PERIOD,5.9534742330E-002,6.7633888560E-002,Pass,Pass,5.6557098662E-003,6.7620461162E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_64,RunPeriod: YEAR ROUND RUN PERIOD,9.7999757831E-002,0.1145459630,Pass,Pass,8.3500577981E-003,9.9943040088E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1031828335,0.1420224642,Pass,Pass,7.5700848235E-003,1.0847964136E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_64,RunPeriod: YEAR ROUND RUN PERIOD,8.4020433648E-002,9.8330210920E-002,Pass,Pass,7.0128893755E-003,8.2967446526E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_64,RunPeriod: YEAR ROUND RUN PERIOD,6.3375288618E-002,7.2675362308E-002,Pass,Pass,6.3457331403E-003,7.3527220518E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1206249770,0.1336872212,Pass,Pass,9.8890637071E-003,1.1139130358E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_64,RunPeriod: YEAR ROUND RUN PERIOD,0.1408152182,0.1615324549,Pass,Pass,1.0417153843E-002,1.2126244888E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_65,RunPeriod: YEAR ROUND RUN PERIOD,5.8425021142E-002,6.8740113143E-002,Pass,Pass,5.6268237064E-003,6.5516799154E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_65,RunPeriod: YEAR ROUND RUN PERIOD,9.1757836664E-002,0.1046008801,Pass,Pass,8.1146022264E-003,9.3956882142E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1297809095,0.1441366182,Pass,Pass,1.0772829654E-002,1.2200766206E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_65,RunPeriod: YEAR ROUND RUN PERIOD,9.3700210585E-002,0.1148568784,Pass,Pass,7.4157078621E-003,9.5190420443E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_65,RunPeriod: YEAR ROUND RUN PERIOD,7.2640791898E-002,8.2241981874E-002,Pass,Pass,6.9792790833E-003,8.0043459652E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_65,RunPeriod: YEAR ROUND RUN PERIOD,0.1066095360,0.1172891169,Pass,Pass,9.1413593633E-003,1.0216013736E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_66,RunPeriod: YEAR ROUND RUN PERIOD,7.4828050848E-002,7.8545292032E-002,Pass,Pass,5.7441714208E-003,7.0201688400E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1250220362,0.1458517132,Pass,Pass,9.8549182575E-003,1.1727095615E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_66,RunPeriod: YEAR ROUND RUN PERIOD,9.6491240373E-002,0.1148130473,Pass,Pass,8.4212105559E-003,1.0469719950E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1259917963,0.1425165743,Pass,Pass,9.5128725315E-003,1.0915234576E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_66,RunPeriod: YEAR ROUND RUN PERIOD,3.7857057937E-002,4.3106475472E-002,Pass,Pass,4.3485850765E-003,5.0003470976E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1120233826,0.1307781776,Pass,Pass,9.0107770401E-003,1.0710997026E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_66,RunPeriod: YEAR ROUND RUN PERIOD,0.1422355394,0.1786280427,Pass,Pass,1.0078300853E-002,1.2923221710E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_67,RunPeriod: YEAR ROUND RUN PERIOD,7.3545243352E-002,8.5615663712E-002,Pass,Pass,6.3723294144E-003,7.7620193260E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_67,RunPeriod: YEAR ROUND RUN PERIOD,8.1567333377E-002,9.5754682856E-002,Pass,Pass,7.4160699171E-003,8.8214497081E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1198295444,0.1368287994,Pass,Pass,9.8761239072E-003,1.1482676752E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_67,RunPeriod: YEAR ROUND RUN PERIOD,8.8537359107E-002,0.1044345399,Pass,Pass,7.0205264931E-003,8.7375832252E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_67,RunPeriod: YEAR ROUND RUN PERIOD,5.1531855457E-002,5.7663956405E-002,Pass,Pass,5.5220529829E-003,6.2477115501E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1353027695,0.1683588240,Pass,Pass,9.9168894349E-003,1.2626559559E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_67,RunPeriod: YEAR ROUND RUN PERIOD,0.1491510445,0.1746486897,Pass,Pass,1.0475321757E-002,1.2481723833E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_68,RunPeriod: YEAR ROUND RUN PERIOD,6.1609332205E-002,6.7526427976E-002,Pass,Pass,5.9068555203E-003,6.6956595133E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1076024637,0.1232773179,Pass,Pass,9.1703524997E-003,1.1607844391E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1623868350,0.1785890068,Pass,Pass,1.1545597548E-002,1.3011311641E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_68,RunPeriod: YEAR ROUND RUN PERIOD,3.5793766712E-002,4.0767635409E-002,Pass,Pass,4.3035981678E-003,4.7981282452E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1318477247,0.1636920789,Pass,Pass,9.9921423007E-003,1.2573339499E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_68,RunPeriod: YEAR ROUND RUN PERIOD,0.1430476638,0.1558001838,Pass,Pass,1.0709532734E-002,1.1949367811E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_69,RunPeriod: YEAR ROUND RUN PERIOD,5.8113642370E-002,7.0389897576E-002,Pass,Pass,5.5461997449E-003,6.6560410366E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_69,RunPeriod: YEAR ROUND RUN PERIOD,9.7372142472E-002,0.1171885310,Pass,Pass,8.1065217127E-003,1.0045992543E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1107243120,0.1325417356,Pass,Pass,8.8275524616E-003,1.1133173701E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1159945841,0.1325761902,Pass,Pass,8.7221601572E-003,1.0330197193E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_69,RunPeriod: YEAR ROUND RUN PERIOD,3.9759799631E-002,4.5837779420E-002,Pass,Pass,4.5043859591E-003,5.2454716703E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_69,RunPeriod: YEAR ROUND RUN PERIOD,8.9442657410E-002,0.1140922108,Pass,Pass,7.5444203760E-003,9.5733886892E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_69,RunPeriod: YEAR ROUND RUN PERIOD,0.1154021897,0.1356703318,Pass,Pass,8.8176494897E-003,1.0590035482E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_70,RunPeriod: YEAR ROUND RUN PERIOD,5.5286576077E-002,6.3034699201E-002,Pass,Pass,5.5061671633E-003,6.3634387332E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_70,RunPeriod: YEAR ROUND RUN PERIOD,9.1172239664E-002,0.1064127278,Pass,Pass,7.8125032451E-003,9.2972531273E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_70,RunPeriod: YEAR ROUND RUN PERIOD,9.4530778051E-002,0.1103592744,Pass,Pass,8.3011459584E-003,9.8551724507E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_70,RunPeriod: YEAR ROUND RUN PERIOD,8.1300119437E-002,9.3574506677E-002,Pass,Pass,6.8622142686E-003,7.9909657907E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_70,RunPeriod: YEAR ROUND RUN PERIOD,4.0942452356E-002,4.4132294838E-002,Pass,Pass,4.6915746295E-003,5.1079084475E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1470019674,0.1628906071,Pass,Pass,1.1357699910E-002,1.2833044876E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_70,RunPeriod: YEAR ROUND RUN PERIOD,0.1052214311,0.1191595907,Pass,Pass,7.4547857249E-003,8.9528563003E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_71,RunPeriod: YEAR ROUND RUN PERIOD,7.3731283278E-002,8.5595999112E-002,Pass,Pass,6.4524393495E-003,7.7871652400E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_71,RunPeriod: YEAR ROUND RUN PERIOD,9.2439474440E-002,0.1114660763,Pass,Pass,6.6012204191E-003,8.5849934332E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1257030814,0.1478060301,Pass,Pass,1.0049919415E-002,1.2060696363E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1370949476,0.1642998565,Pass,Pass,9.7262322571E-003,1.1756142483E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_71,RunPeriod: YEAR ROUND RUN PERIOD,3.4240374990E-002,3.8610438276E-002,Pass,Pass,4.0520017544E-003,4.6044791988E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1317687752,0.1517151914,Pass,Pass,1.0254807478E-002,1.2029948271E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_71,RunPeriod: YEAR ROUND RUN PERIOD,0.1129571797,0.1319082055,Pass,Pass,8.7287903815E-003,1.0346495099E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_72,RunPeriod: YEAR ROUND RUN PERIOD,6.5800527142E-002,7.8092746026E-002,Pass,Pass,6.0749317137E-003,7.3123842430E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_72,RunPeriod: YEAR ROUND RUN PERIOD,9.7631893832E-002,0.1160118072,Pass,Pass,7.6433099752E-003,9.6163288203E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1046155937,0.1165395313,Pass,Pass,9.3068297219E-003,1.0548516273E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1020267738,0.1226470667,Pass,Pass,7.5361485609E-003,9.5233354306E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_72,RunPeriod: YEAR ROUND RUN PERIOD,3.5110497173E-002,3.8698228246E-002,Pass,Pass,4.1115240119E-003,4.5740281937E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_72,RunPeriod: YEAR ROUND RUN PERIOD,0.1247761998,0.1418716080,Pass,Pass,9.5153977602E-003,1.0980862819E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_73,RunPeriod: YEAR ROUND RUN PERIOD,5.6625496874E-002,6.3046209382E-002,Pass,Pass,5.5813984041E-003,6.3043846709E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_73,RunPeriod: YEAR ROUND RUN PERIOD,7.4825215869E-002,8.5228002650E-002,Pass,Pass,6.1089440402E-003,7.3357537396E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1099699669,0.1319206822,Pass,Pass,8.7744562184E-003,1.1389124016E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1217196387,0.1586448661,Pass,Pass,8.1628677179E-003,1.1693533731E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_73,RunPeriod: YEAR ROUND RUN PERIOD,4.3933135216E-002,4.9738177567E-002,Pass,Pass,4.8761689195E-003,5.5476469864E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1054865723,0.1177501393,Pass,Pass,8.8674948254E-003,1.0029115594E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_73,RunPeriod: YEAR ROUND RUN PERIOD,0.1160026106,0.1347288264,Pass,Pass,8.8425879362E-003,1.0389760816E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_74,RunPeriod: YEAR ROUND RUN PERIOD,5.6422968437E-002,6.4198804454E-002,Pass,Pass,5.3916123492E-003,6.5368064039E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_74,RunPeriod: YEAR ROUND RUN PERIOD,8.2424129761E-002,9.2356452021E-002,Pass,Pass,7.5824882635E-003,8.6011185925E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1200713538,0.1402537133,Pass,Pass,9.9095219366E-003,1.1780530764E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1017834035,0.1256410600,Pass,Pass,7.8643771569E-003,9.7610766812E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_74,RunPeriod: YEAR ROUND RUN PERIOD,4.3876072719E-002,5.0334777593E-002,Pass,Pass,4.8272958401E-003,5.6028067015E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1382701707,0.1600517222,Pass,Pass,1.0586355767E-002,1.2466840770E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_74,RunPeriod: YEAR ROUND RUN PERIOD,0.1710502746,0.1964149805,Pass,Pass,1.1867668454E-002,1.4177298295E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_75,RunPeriod: YEAR ROUND RUN PERIOD,6.6759729234E-002,7.8207107258E-002,Pass,Pass,6.1100087883E-003,7.2639045605E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1165179755,0.1353587905,Pass,Pass,9.1304812006E-003,1.0812063450E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_75,RunPeriod: YEAR ROUND RUN PERIOD,9.0243441942E-002,0.1013045364,Pass,Pass,8.3004681339E-003,9.5537479688E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_75,RunPeriod: YEAR ROUND RUN PERIOD,7.5010009360E-002,8.9200793877E-002,Pass,Pass,5.9135621539E-003,7.3546110517E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_75,RunPeriod: YEAR ROUND RUN PERIOD,6.2917287326E-002,7.3229118606E-002,Pass,Pass,6.1198624256E-003,7.2095194687E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_75,RunPeriod: YEAR ROUND RUN PERIOD,9.8625219712E-002,0.1205738507,Pass,Pass,8.1511448279E-003,1.0586599940E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_75,RunPeriod: YEAR ROUND RUN PERIOD,0.1099479500,0.1261227178,Pass,Pass,8.6681026613E-003,1.0068410878E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_76,RunPeriod: YEAR ROUND RUN PERIOD,6.9306420129E-002,7.9052383780E-002,Pass,Pass,6.4325018856E-003,7.4349324524E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_76,RunPeriod: YEAR ROUND RUN PERIOD,8.5042170134E-002,9.7358382372E-002,Pass,Pass,7.6062517784E-003,8.8239134939E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_76,RunPeriod: YEAR ROUND RUN PERIOD,9.2941589783E-002,0.1213373151,Pass,Pass,7.3823171260E-003,9.8278178021E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_76,RunPeriod: YEAR ROUND RUN PERIOD,8.7498550767E-002,9.5193239660E-002,Pass,Pass,7.0002212484E-003,8.4955059743E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_76,RunPeriod: YEAR ROUND RUN PERIOD,4.5058149789E-002,5.1431121117E-002,Pass,Pass,4.8612833402E-003,5.6017553803E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_76,RunPeriod: YEAR ROUND RUN PERIOD,0.1287557520,0.1346178319,Pass,Pass,8.4103614059E-003,9.7399928556E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_77,RunPeriod: YEAR ROUND RUN PERIOD,6.4083264994E-002,7.3565660456E-002,Pass,Pass,6.1401721539E-003,7.0184099724E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_77,RunPeriod: YEAR ROUND RUN PERIOD,7.8626516171E-002,9.1725483308E-002,Pass,Pass,7.1611505461E-003,8.4558848576E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1051147374,0.1212320579,Pass,Pass,9.0251715261E-003,1.0573934006E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_77,RunPeriod: YEAR ROUND RUN PERIOD,8.2629571674E-002,9.1094240901E-002,Pass,Pass,7.0521190521E-003,7.8918457460E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_77,RunPeriod: YEAR ROUND RUN PERIOD,3.9501952525E-002,4.3392102117E-002,Pass,Pass,4.6106533829E-003,5.0624890694E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1148275582,0.1294696316,Pass,Pass,9.3810680167E-003,1.0736787967E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_77,RunPeriod: YEAR ROUND RUN PERIOD,0.1697049803,0.2115329902,Pass,Pass,1.1423885749E-002,1.4646361200E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_78,RunPeriod: YEAR ROUND RUN PERIOD,6.6581696137E-002,7.8642979079E-002,Pass,Pass,6.0704135653E-003,7.2642602090E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_78,RunPeriod: YEAR ROUND RUN PERIOD,7.9024963685E-002,9.0826182094E-002,Pass,Pass,7.1631211368E-003,8.3259810266E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1039954802,0.1363835321,Pass,Pass,7.3481015289E-003,1.0409028627E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1091935691,0.1276041497,Pass,Pass,8.1703135570E-003,1.0136322851E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_78,RunPeriod: YEAR ROUND RUN PERIOD,4.9184599967E-002,5.6313913651E-002,Pass,Pass,5.2281586227E-003,6.0611586427E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1258474040,0.1609858131,Pass,Pass,8.8554719238E-003,1.3062302453E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_78,RunPeriod: YEAR ROUND RUN PERIOD,0.1232525611,0.1360184216,Pass,Pass,9.5526143478E-003,1.0707210258E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_79,RunPeriod: YEAR ROUND RUN PERIOD,8.1970689042E-002,9.7229130065E-002,Pass,Pass,6.9623529816E-003,8.3659440725E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_79,RunPeriod: YEAR ROUND RUN PERIOD,7.7212025677E-002,8.9653449892E-002,Pass,Pass,6.8594733872E-003,8.7950047293E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1260272746,0.1398288107,Pass,Pass,1.0414015615E-002,1.1762849802E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_79,RunPeriod: YEAR ROUND RUN PERIOD,4.8764536727E-002,5.9144669876E-002,Pass,Pass,5.0318876110E-003,6.4625628357E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1148061041,0.1311370932,Pass,Pass,9.1261619288E-003,1.0772380154E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_79,RunPeriod: YEAR ROUND RUN PERIOD,0.1044525202,0.1259529702,Pass,Pass,8.0763122647E-003,9.9250272784E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_80,RunPeriod: YEAR ROUND RUN PERIOD,5.2994213964E-002,6.1603346524E-002,Pass,Pass,5.2106408165E-003,6.1567340056E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_80,RunPeriod: YEAR ROUND RUN PERIOD,8.5886954631E-002,9.5082407406E-002,Pass,Pass,7.7318127811E-003,8.6507611478E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1514858737,0.1733682560,Pass,Pass,1.1557847891E-002,1.3819110564E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1377023027,0.1585908313,Pass,Pass,1.0020976895E-002,1.1709035819E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_80,RunPeriod: YEAR ROUND RUN PERIOD,3.7273685277E-002,4.3151042796E-002,Pass,Pass,4.2127835133E-003,4.9228105705E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1235791152,0.1420151070,Pass,Pass,9.6910497449E-003,1.1310159944E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_80,RunPeriod: YEAR ROUND RUN PERIOD,0.1470176887,0.1759955790,Pass,Pass,1.0115252060E-002,1.2394226158E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_81,RunPeriod: YEAR ROUND RUN PERIOD,5.2964292321E-002,6.1077680695E-002,Pass,Pass,5.1775446806E-003,6.3128419782E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1062508135,0.1229463680,Pass,Pass,8.7212175305E-003,1.0245285450E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_81,RunPeriod: YEAR ROUND RUN PERIOD,9.3601594900E-002,0.1074336918,Pass,Pass,8.4770852676E-003,9.8789629665E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_81,RunPeriod: YEAR ROUND RUN PERIOD,8.2910931014E-002,9.8441832624E-002,Pass,Pass,6.8553045635E-003,8.2280981202E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_81,RunPeriod: YEAR ROUND RUN PERIOD,7.5794379168E-002,8.4096165820E-002,Pass,Pass,7.0604094642E-003,7.9394174864E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1403811313,0.1568793721,Pass,Pass,1.0833830434E-002,1.2341615309E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_81,RunPeriod: YEAR ROUND RUN PERIOD,0.1499370922,0.1653138406,Pass,Pass,1.1023511122E-002,1.2367611610E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_82,RunPeriod: YEAR ROUND RUN PERIOD,6.6558189083E-002,7.4325256199E-002,Pass,Pass,6.2874545939E-003,7.1146829620E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_82,RunPeriod: YEAR ROUND RUN PERIOD,9.1730118321E-002,0.1039215591,Pass,Pass,7.9992109038E-003,9.1652170703E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1536892213,0.1708205641,Pass,Pass,1.1902884770E-002,1.3505584531E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_82,RunPeriod: YEAR ROUND RUN PERIOD,9.1945355649E-002,0.1067949126,Pass,Pass,7.4929798192E-003,8.7764340473E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1328134659,0.1669142995,Pass,Pass,9.2642687792E-003,1.2328568237E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_82,RunPeriod: YEAR ROUND RUN PERIOD,0.1832963166,0.2074398115,Pass,Pass,1.2533436195E-002,1.4756460369E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_83,RunPeriod: YEAR ROUND RUN PERIOD,5.6479190301E-002,6.7932694467E-002,Pass,Pass,5.2852186480E-003,6.5654779101E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_83,RunPeriod: YEAR ROUND RUN PERIOD,8.9544312242E-002,9.9237791235E-002,Pass,Pass,7.9972828940E-003,8.9762261459E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1122953596,0.1416828939,Pass,Pass,8.8607593183E-003,1.1467438498E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_83,RunPeriod: YEAR ROUND RUN PERIOD,0.1186045154,0.1421390038,Pass,Pass,8.4154185738E-003,1.1333737320E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_83,RunPeriod: YEAR ROUND RUN PERIOD,3.5523363596E-002,3.9644846397E-002,Pass,Pass,4.1082524071E-003,4.6350327721E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_83,RunPeriod: YEAR ROUND RUN PERIOD,9.7818460808E-002,0.1181276333,Pass,Pass,7.6775067755E-003,9.9177709593E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_84,RunPeriod: YEAR ROUND RUN PERIOD,9.7501151427E-002,0.1089553173,Pass,Pass,8.1237507207E-003,9.2828919413E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1143171578,0.1415418374,Pass,Pass,8.9685145781E-003,1.1560028378E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1121827224,0.1539863723,Pass,Pass,8.1002704667E-003,1.1813234592E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1296103215,0.1504052502,Pass,Pass,9.2691208522E-003,1.0960758067E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_84,RunPeriod: YEAR ROUND RUN PERIOD,4.3442908115E-002,5.0322531902E-002,Pass,Pass,4.5822217220E-003,5.7793001820E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1097371219,0.1228664942,Pass,Pass,8.9690767981E-003,1.0198645374E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_84,RunPeriod: YEAR ROUND RUN PERIOD,0.1039695529,0.1376218115,Pass,Pass,6.9626823119E-003,9.6069015931E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_85,RunPeriod: YEAR ROUND RUN PERIOD,6.4291005235E-002,7.6452091197E-002,Pass,Pass,5.8695690546E-003,7.0543160339E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_85,RunPeriod: YEAR ROUND RUN PERIOD,8.5536097421E-002,9.9353536722E-002,Pass,Pass,7.5027963133E-003,8.8300513267E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1001607146,0.1161406055,Pass,Pass,8.5922764825E-003,1.0121062259E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_85,RunPeriod: YEAR ROUND RUN PERIOD,8.5563304467E-002,9.9228956095E-002,Pass,Pass,7.0219868568E-003,8.2358475242E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_85,RunPeriod: YEAR ROUND RUN PERIOD,3.9992328945E-002,4.7016669903E-002,Pass,Pass,4.4012390642E-003,5.2243944740E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1144246666,0.1399067910,Pass,Pass,8.8158093008E-003,1.1150226338E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_85,RunPeriod: YEAR ROUND RUN PERIOD,0.1551423009,0.1728304571,Pass,Pass,9.7914621782E-003,1.3327859397E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_86,RunPeriod: YEAR ROUND RUN PERIOD,7.2735278237E-002,7.3373660190E-002,Pass,Pass,5.7481444186E-003,5.7765435756E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_86,RunPeriod: YEAR ROUND RUN PERIOD,6.8727367792E-002,7.7780781210E-002,Pass,Pass,6.1253316068E-003,7.5412641474E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_86,RunPeriod: YEAR ROUND RUN PERIOD,0.1273567967,0.1512136684,Pass,Pass,1.0283950219E-002,1.2716907397E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_86,RunPeriod: YEAR ROUND RUN PERIOD,8.5544562707E-002,9.9542104957E-002,Pass,Pass,7.0231750977E-003,8.2556029803E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_86,RunPeriod: YEAR ROUND RUN PERIOD,4.3209147316E-002,4.9392888711E-002,Pass,Pass,4.6339643064E-003,5.5937713216E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_86,RunPeriod: YEAR ROUND RUN PERIOD,9.2880750251E-002,0.1005802470,Pass,Pass,6.8791090363E-003,8.0261394644E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_86,RunPeriod: YEAR ROUND RUN PERIOD,0.2072185977,0.2314529142,Pass,Pass,1.3641667710E-002,1.5650259650E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_87,RunPeriod: YEAR ROUND RUN PERIOD,6.2559287545E-002,7.0466987424E-002,Pass,Pass,5.9460723848E-003,6.7825537144E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_87,RunPeriod: YEAR ROUND RUN PERIOD,8.6250078716E-002,0.1000842970,Pass,Pass,7.3908068295E-003,9.1146281138E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_87,RunPeriod: YEAR ROUND RUN PERIOD,8.7904251224E-002,0.1037284657,Pass,Pass,7.7942032163E-003,9.3336050901E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_87,RunPeriod: YEAR ROUND RUN PERIOD,8.1146170327E-002,9.5480267290E-002,Pass,Pass,6.7377677720E-003,8.0114041664E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_87,RunPeriod: YEAR ROUND RUN PERIOD,3.2410897407E-002,3.9097951379E-002,Pass,Pass,3.7228133524E-003,4.5100487991E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_87,RunPeriod: YEAR ROUND RUN PERIOD,0.1499947907,0.1699072694,Pass,Pass,1.1155636394E-002,1.2844765872E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_87,RunPeriod: YEAR ROUND RUN PERIOD,0.1754019782,0.2231771052,Pass,Pass,1.0907272604E-002,1.5230329162E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_88,RunPeriod: YEAR ROUND RUN PERIOD,5.8914574889E-002,6.7585580439E-002,Pass,Pass,5.2796038421E-003,6.8932983442E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1006220264,0.1194052072,Pass,Pass,8.3529072821E-003,1.0072569414E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1293461790,0.1587915880,Pass,Pass,9.9447057749E-003,1.2747917080E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1077399945,0.1235796387,Pass,Pass,8.2986269226E-003,9.6342002117E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_88,RunPeriod: YEAR ROUND RUN PERIOD,4.6008562006E-002,5.0870035709E-002,Pass,Pass,4.9556634948E-003,5.5370986770E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1003769756,0.1218527675,Pass,Pass,7.9585464547E-003,9.9004697866E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_88,RunPeriod: YEAR ROUND RUN PERIOD,0.1062573739,0.1205048438,Pass,Pass,7.6452019531E-003,9.2582984981E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_89,RunPeriod: YEAR ROUND RUN PERIOD,6.2387161842E-002,7.2801185747E-002,Pass,Pass,5.8257530847E-003,6.8848906600E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_89,RunPeriod: YEAR ROUND RUN PERIOD,7.7225874180E-002,8.6462102105E-002,Pass,Pass,7.1045029804E-003,8.0159043113E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1415694015,0.1644518137,Pass,Pass,1.0746860010E-002,1.2749797555E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_89,RunPeriod: YEAR ROUND RUN PERIOD,7.1405306721E-002,8.7575953413E-002,Pass,Pass,5.5829122474E-003,6.8862520551E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_89,RunPeriod: YEAR ROUND RUN PERIOD,6.0362616719E-002,6.9737956811E-002,Pass,Pass,5.9172499496E-003,6.9622749077E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1527069311,0.1742980156,Pass,Pass,1.0826789554E-002,1.2599104460E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_89,RunPeriod: YEAR ROUND RUN PERIOD,0.1253012161,0.1424362641,Pass,Pass,9.4554765168E-003,1.0912467935E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_90,RunPeriod: YEAR ROUND RUN PERIOD,6.6906471442E-002,7.8000064012E-002,Pass,Pass,5.9235884709E-003,7.2651834589E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_90,RunPeriod: YEAR ROUND RUN PERIOD,9.3391296734E-002,0.1072617702,Pass,Pass,7.9636429703E-003,9.3244803135E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1549497986,0.1808294451,Pass,Pass,1.1401526259E-002,1.3564119250E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_90,RunPeriod: YEAR ROUND RUN PERIOD,9.1983527015E-002,0.1063118299,Pass,Pass,7.3945358824E-003,8.6439658545E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_90,RunPeriod: YEAR ROUND RUN PERIOD,3.7740624120E-002,4.2267552942E-002,Pass,Pass,4.2933638734E-003,4.8596892936E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1310131641,0.1526861923,Pass,Pass,9.9971853205E-003,1.1852670859E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_90,RunPeriod: YEAR ROUND RUN PERIOD,0.1358365095,0.1527315997,Pass,Pass,9.8933117605E-003,1.1341811150E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_91,RunPeriod: YEAR ROUND RUN PERIOD,8.5722487320E-002,9.6345729051E-002,Pass,Pass,7.4014932329E-003,8.4080235215E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_91,RunPeriod: YEAR ROUND RUN PERIOD,8.0771597823E-002,9.3376936127E-002,Pass,Pass,7.1937370076E-003,8.4127981091E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_91,RunPeriod: YEAR ROUND RUN PERIOD,8.1604857768E-002,9.2136314757E-002,Pass,Pass,7.3168412835E-003,8.9066904596E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_91,RunPeriod: YEAR ROUND RUN PERIOD,9.5415687059E-002,0.1169694311,Pass,Pass,6.9569562590E-003,8.5622746350E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_91,RunPeriod: YEAR ROUND RUN PERIOD,4.2384938693E-002,4.9746179035E-002,Pass,Pass,4.5649772968E-003,5.4219049689E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1179426854,0.1365289577,Pass,Pass,9.1684000635E-003,1.0807548785E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_91,RunPeriod: YEAR ROUND RUN PERIOD,0.1705735254,0.1959558152,Pass,Pass,1.1660344819E-002,1.3617159906E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1023691594,0.1134024520,Pass,Pass,8.2522723421E-003,9.3309476585E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_92,RunPeriod: YEAR ROUND RUN PERIOD,7.8477435457E-002,9.4121616952E-002,Pass,Pass,6.6432215291E-003,8.0966084999E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1292959741,0.1490964692,Pass,Pass,1.0278598473E-002,1.2060726769E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1519061314,0.1760188883,Pass,Pass,1.0887045709E-002,1.2847234285E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_92,RunPeriod: YEAR ROUND RUN PERIOD,0.1151603631,0.1456888591,Pass,Pass,7.6996319908E-003,1.0272057040E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1016861908,0.1189303993,Pass,Pass,8.0120983273E-003,9.5143769882E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_93,RunPeriod: YEAR ROUND RUN PERIOD,9.9781330719E-002,0.1171190769,Pass,Pass,8.4308007077E-003,1.0026846995E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_93,RunPeriod: YEAR ROUND RUN PERIOD,8.2196734404E-002,9.4392805577E-002,Pass,Pass,6.7767001087E-003,7.9765867143E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_93,RunPeriod: YEAR ROUND RUN PERIOD,4.1214813793E-002,4.5306428680E-002,Pass,Pass,4.5785318294E-003,5.1090717775E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1073272688,0.1192667624,Pass,Pass,8.9148915906E-003,1.0051772971E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_93,RunPeriod: YEAR ROUND RUN PERIOD,0.1366957266,0.1484830472,Pass,Pass,1.0322583879E-002,1.1402347146E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_94,RunPeriod: YEAR ROUND RUN PERIOD,5.9798771127E-002,6.8098982965E-002,Pass,Pass,5.6845293189E-003,6.5593815578E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_94,RunPeriod: YEAR ROUND RUN PERIOD,9.2989707464E-002,0.1094354933,Pass,Pass,7.8094870271E-003,9.2584680876E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_94,RunPeriod: YEAR ROUND RUN PERIOD,9.2085349780E-002,0.1110291593,Pass,Pass,7.6971187467E-003,9.8617675834E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1005226306,0.1241390934,Pass,Pass,7.8215767269E-003,9.9231396147E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_94,RunPeriod: YEAR ROUND RUN PERIOD,3.9766703795E-002,4.4560544114E-002,Pass,Pass,4.4317462734E-003,5.0262966894E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_94,RunPeriod: YEAR ROUND RUN PERIOD,8.8393098320E-002,0.1045807799,Pass,Pass,6.8920039692E-003,8.9764278663E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_94,RunPeriod: YEAR ROUND RUN PERIOD,0.1286979620,0.1611897350,Pass,Pass,9.0569038274E-003,1.1450401977E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_95,RunPeriod: YEAR ROUND RUN PERIOD,7.9754295080E-002,9.5704165980E-002,Pass,Pass,6.8055187876E-003,8.2958262546E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_95,RunPeriod: YEAR ROUND RUN PERIOD,8.8888385488E-002,0.1051666138,Pass,Pass,7.6305953377E-003,9.1515982366E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_95,RunPeriod: YEAR ROUND RUN PERIOD,8.2116961875E-002,9.7798661302E-002,Pass,Pass,7.2741691717E-003,9.3270029753E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_95,RunPeriod: YEAR ROUND RUN PERIOD,8.7456114620E-002,9.9251317293E-002,Pass,Pass,7.1587062137E-003,8.2026062229E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_95,RunPeriod: YEAR ROUND RUN PERIOD,3.5937397855E-002,4.1278392294E-002,Pass,Pass,4.1432218402E-003,4.7010871732E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1277001974,0.1467836402,Pass,Pass,9.8671364212E-003,1.1530922820E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_95,RunPeriod: YEAR ROUND RUN PERIOD,0.1344099427,0.1487666496,Pass,Pass,9.9943228421E-003,1.1264730262E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_96,RunPeriod: YEAR ROUND RUN PERIOD,5.9544572437E-002,6.9425109199E-002,Pass,Pass,5.5179879935E-003,6.5183610798E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_96,RunPeriod: YEAR ROUND RUN PERIOD,8.8017970226E-002,0.1010105693,Pass,Pass,8.0681031739E-003,9.8418301018E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_96,RunPeriod: YEAR ROUND RUN PERIOD,9.8378472255E-002,0.1238899218,Pass,Pass,7.0436451672E-003,9.2129919675E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_96,RunPeriod: YEAR ROUND RUN PERIOD,6.2591795969E-002,7.2388531282E-002,Pass,Pass,6.0474955225E-003,7.0686985874E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1554449870,0.1887014642,Pass,Pass,1.0813228664E-002,1.3714412301E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_96,RunPeriod: YEAR ROUND RUN PERIOD,0.1280031901,0.1480654285,Pass,Pass,9.1759957168E-003,1.0872168357E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_97,RunPeriod: YEAR ROUND RUN PERIOD,6.0608716532E-002,6.8826422582E-002,Pass,Pass,5.7168500499E-003,6.5751107034E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_97,RunPeriod: YEAR ROUND RUN PERIOD,8.8947785749E-002,0.1039455649,Pass,Pass,7.5513522202E-003,8.9459817988E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1208733487,0.1408291232,Pass,Pass,9.6417156915E-003,1.1389053319E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1330269765,0.1454831614,Pass,Pass,9.8484123356E-003,1.0963902441E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_97,RunPeriod: YEAR ROUND RUN PERIOD,4.5689631093E-002,5.0095006174E-002,Pass,Pass,4.9729184617E-003,5.5010440957E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1091234670,0.1201461901,Pass,Pass,9.0777234965E-003,1.0134665194E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_97,RunPeriod: YEAR ROUND RUN PERIOD,0.1031245019,0.1259881805,Pass,Pass,7.8622521651E-003,1.0709418967E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_98,RunPeriod: YEAR ROUND RUN PERIOD,6.4384702976E-002,7.3105731744E-002,Pass,Pass,5.9672125217E-003,6.8486179564E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1089665290,0.1290869766,Pass,Pass,8.7370856883E-003,1.0309856039E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_98,RunPeriod: YEAR ROUND RUN PERIOD,8.1072563196E-002,9.9696310014E-002,Pass,Pass,6.5323379565E-003,8.2651602197E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_98,RunPeriod: YEAR ROUND RUN PERIOD,3.4591920397E-002,3.7168777078E-002,Pass,Pass,3.9398342420E-003,4.4434101455E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_98,RunPeriod: YEAR ROUND RUN PERIOD,9.6969163746E-002,0.1393654548,Pass,Pass,7.3633942193E-003,1.0882003935E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_98,RunPeriod: YEAR ROUND RUN PERIOD,0.1240418993,0.1425654454,Pass,Pass,9.0782364125E-003,1.0588157251E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_99,RunPeriod: YEAR ROUND RUN PERIOD,8.1934363463E-002,9.5620931609E-002,Pass,Pass,7.1551170425E-003,8.4649858791E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_99,RunPeriod: YEAR ROUND RUN PERIOD,7.9466585307E-002,0.1014687080,Pass,Pass,6.5612885248E-003,8.5983440982E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_99,RunPeriod: YEAR ROUND RUN PERIOD,8.3241148328E-002,0.1037652625,Pass,Pass,6.7026559745E-003,8.2847675428E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_99,RunPeriod: YEAR ROUND RUN PERIOD,6.2947093752E-002,6.9221067769E-002,Pass,Pass,6.2292269625E-003,6.9275697723E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_99,RunPeriod: YEAR ROUND RUN PERIOD,0.1550562708,0.1877219953,Pass,Pass,1.0451095915E-002,1.3383894908E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_100,RunPeriod: YEAR ROUND RUN PERIOD,5.9252165697E-002,6.6576981065E-002,Pass,Pass,5.5982721073E-003,6.3711211381E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_100,RunPeriod: YEAR ROUND RUN PERIOD,8.4177818434E-002,9.5203144031E-002,Pass,Pass,7.4642572593E-003,8.5499751143E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1530506991,0.1726925958,Pass,Pass,1.1549507180E-002,1.3474803348E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_100,RunPeriod: YEAR ROUND RUN PERIOD,8.3212711710E-002,9.2560639388E-002,Pass,Pass,6.9455641832E-003,7.8383539831E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_100,RunPeriod: YEAR ROUND RUN PERIOD,3.3995434872E-002,3.8766672212E-002,Pass,Pass,3.8721398028E-003,4.4206414573E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1072427632,0.1228193022,Pass,Pass,8.6866127327E-003,1.0088989503E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_100,RunPeriod: YEAR ROUND RUN PERIOD,0.1154389465,0.1510231901,Pass,Pass,6.6095586378E-003,9.0198170762E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_101,RunPeriod: YEAR ROUND RUN PERIOD,5.8827127224E-002,6.3769441789E-002,Pass,Pass,5.3517232589E-003,6.2823524155E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_101,RunPeriod: YEAR ROUND RUN PERIOD,9.2945273284E-002,0.1088092440,Pass,Pass,7.7964739045E-003,9.2610352539E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_101,RunPeriod: YEAR ROUND RUN PERIOD,9.1960041527E-002,0.1017516159,Pass,Pass,8.3181968613E-003,9.3269675951E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_101,RunPeriod: YEAR ROUND RUN PERIOD,0.1041771600,0.1265252361,Pass,Pass,7.7800874619E-003,9.5425560429E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_101,RunPeriod: YEAR ROUND RUN PERIOD,3.8297077594E-002,4.6038818055E-002,Pass,Pass,4.0255416557E-003,5.2068599941E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_101,RunPeriod: YEAR ROUND RUN PERIOD,0.1768492467,0.1999708257,Pass,Pass,1.2461170023E-002,1.4365079146E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_101,RunPeriod: YEAR ROUND RUN PERIOD,0.1089631631,0.1253921930,Pass,Pass,8.0799736052E-003,9.9382759588E-003,Pass,Pass
 Warmup Convergence Information,LOBBY_102,RunPeriod: YEAR ROUND RUN PERIOD,5.6490624486E-002,6.3431346774E-002,Pass,Pass,5.4409457106E-003,6.1863088321E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_102,RunPeriod: YEAR ROUND RUN PERIOD,7.5936475138E-002,8.8782876041E-002,Pass,Pass,6.2584588847E-003,8.0652983129E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_102,RunPeriod: YEAR ROUND RUN PERIOD,0.1071979973,0.1254114470,Pass,Pass,8.8903426327E-003,1.0559474852E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_102,RunPeriod: YEAR ROUND RUN PERIOD,0.1517275189,0.1721207576,Pass,Pass,1.0644056122E-002,1.2243456202E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_102,RunPeriod: YEAR ROUND RUN PERIOD,0.1220472004,0.1443662914,Pass,Pass,9.0697285890E-003,1.1069138167E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_102,RunPeriod: YEAR ROUND RUN PERIOD,0.1803565659,0.2071306499,Pass,Pass,1.1948688264E-002,1.4156250584E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_103,RunPeriod: YEAR ROUND RUN PERIOD,6.2528780432E-002,7.5957790434E-002,Pass,Pass,5.9081255136E-003,7.4715805589E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_103,RunPeriod: YEAR ROUND RUN PERIOD,9.0312066553E-002,0.1062955312,Pass,Pass,7.4304837086E-003,8.8701495587E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_103,RunPeriod: YEAR ROUND RUN PERIOD,0.1043335538,0.1247522480,Pass,Pass,8.4135687096E-003,1.0573682273E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_103,RunPeriod: YEAR ROUND RUN PERIOD,0.1436435603,0.1643993358,Pass,Pass,1.0061467398E-002,1.1845789057E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_103,RunPeriod: YEAR ROUND RUN PERIOD,3.6811504411E-002,4.0653081009E-002,Pass,Pass,4.1364146607E-003,4.6094419697E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_103,RunPeriod: YEAR ROUND RUN PERIOD,0.1319234575,0.1433847277,Pass,Pass,9.9315753458E-003,1.1815098713E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_103,RunPeriod: YEAR ROUND RUN PERIOD,0.1761398020,0.2005185387,Pass,Pass,1.1962135700E-002,1.3831992219E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_104,RunPeriod: YEAR ROUND RUN PERIOD,5.7494727635E-002,6.4396022804E-002,Pass,Pass,5.5089172022E-003,6.2566147587E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_104,RunPeriod: YEAR ROUND RUN PERIOD,7.8614322314E-002,9.9747597093E-002,Pass,Pass,6.8450910496E-003,8.5991098081E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_104,RunPeriod: YEAR ROUND RUN PERIOD,8.7509352320E-002,9.7247722337E-002,Pass,Pass,8.0833650261E-003,9.0933414832E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_104,RunPeriod: YEAR ROUND RUN PERIOD,0.1131710179,0.1292839179,Pass,Pass,8.3227737243E-003,1.0096619013E-002,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_104,RunPeriod: YEAR ROUND RUN PERIOD,4.0753082578E-002,4.3488417662E-002,Pass,Pass,4.5184974756E-003,4.8458002034E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_104,RunPeriod: YEAR ROUND RUN PERIOD,0.1468170437,0.1710451235,Pass,Pass,9.8090769291E-003,1.1905455510E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_105,RunPeriod: YEAR ROUND RUN PERIOD,6.1115631425E-002,7.2193472578E-002,Pass,Pass,5.5787872159E-003,6.6843424142E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_105,RunPeriod: YEAR ROUND RUN PERIOD,8.2303694864E-002,0.1005834781,Pass,Pass,7.0698851903E-003,8.9908703505E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_105,RunPeriod: YEAR ROUND RUN PERIOD,8.8910679658E-002,9.9725290461E-002,Pass,Pass,8.0369970373E-003,9.1062409559E-003,Pass,Pass
 Warmup Convergence Information,MECHANICAL_105,RunPeriod: YEAR ROUND RUN PERIOD,9.1306535394E-002,0.1081590880,Pass,Pass,7.1727949526E-003,8.6787824328E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_105,RunPeriod: YEAR ROUND RUN PERIOD,0.1403248404,0.1605528038,Pass,Pass,1.0510887606E-002,1.2385570015E-002,Pass,Pass
 Warmup Convergence Information,STORAGE_105,RunPeriod: YEAR ROUND RUN PERIOD,0.1256346903,0.1399079153,Pass,Pass,9.4467020592E-003,1.0684600823E-002,Pass,Pass
 Warmup Convergence Information,LOBBY_106,RunPeriod: YEAR ROUND RUN PERIOD,8.2195815353E-002,9.7246128648E-002,Pass,Pass,6.9099639957E-003,8.2712767013E-003,Pass,Pass
 Warmup Convergence Information,CONFERENCE_106,RunPeriod: YEAR ROUND RUN PERIOD,9.4975656685E-002,0.1053567491,Pass,Pass,8.1507629081E-003,9.1418251704E-003,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1481970913,0.1675637124,Pass,Pass,1.1276384025E-002,1.2972524442E-002,Pass,Pass
 Warmup Convergence Information,MECHANICAL_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1093588737,0.1261329034,Pass,Pass,8.1501699130E-003,9.6085869261E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OPEN_106,RunPeriod: YEAR ROUND RUN PERIOD,5.3954113521E-002,6.3943577457E-002,Pass,Pass,5.3562497657E-003,6.4307398237E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_PRIVATE_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1036426600,0.1160136313,Pass,Pass,7.4538264990E-003,9.4113813378E-003,Pass,Pass
 Warmup Convergence Information,STORAGE_106,RunPeriod: YEAR ROUND RUN PERIOD,0.1267097262,0.1428003003,Pass,Pass,9.4478060555E-003,1.0819363427E-002,Pass,Pass
 Warmup Convergence Information,CONFERENCE_107,RunPeriod: YEAR ROUND RUN PERIOD,0.1044774474,0.1235010498,Pass,Pass,8.4103116895E-003,1.0075860579E-002,Pass,Pass
 Warmup Convergence Information,BREAK_ROOM_107,RunPeriod: YEAR ROUND RUN PERIOD,8.8590532388E-002,0.1007866687,Pass,Pass,7.9642251561E-003,9.1775352916E-003,Pass,Pass
 Warmup Convergence Information,OFFICE_OP